OSU 80 Ton Compressor Load Stand
49.675476,60.209904,161.191057,147.551096,101.395842,114.493066,54.829882,14.111354,160.022601,10.906941,60.147440,49.675705,145.302257,161.416871,143.677841,159.483273,105.787682,157.840324,-0.065874,0.030018,32.025740,-235.936627,156.849900,6.962249,5.212582,12.143992,19.915927,1023.324121,1.216521,464465.202651,0.973498,20.293945,2.777025,3.245572,0.075247,0.055231,108.732518,87.974337,32.000000,32.000000,32.000000,32.000000,175.623715,32.000000,68.907691,74.515065,94.769099,37.491926,30.234157,29.253165,60.013390,80.155671,0.000000,51.759494,45.278601,1677.246094,32.206532,0.698581,75.419846,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.689204,60.188132,161.094462,147.517851,101.361846,114.467905,54.835985,14.107500,160.049310,10.972024,60.097132,49.570004,145.304370,161.382264,143.659300,159.485939,105.793395,157.811985,-0.065987,0.030020,32.025740,-235.941950,156.605877,6.976650,5.215160,12.189573,23.237946,1193.883882,0.397142,464354.648906,0.972770,20.380228,2.800003,3.248933,0.076512,0.054855,108.725907,87.974885,32.000000,32.000000,32.000000,32.000000,222.667647,32.000000,68.902098,74.505793,94.761578,37.491926,30.240131,29.253165,60.013390,80.174262,0.000000,51.759494,45.275760,1662.597656,32.242088,0.699761,75.418491,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.654553,60.188132,161.008616,147.517851,101.287358,114.439720,54.389759,14.107643,160.016275,10.998712,60.061191,49.629111,145.306028,161.407926,143.698071,159.464242,105.755491,157.759075,-0.066052,0.030010,32.025740,-235.945075,156.646810,6.986517,5.210058,12.156596,28.652758,1484.155094,1.129741,464167.741955,0.971678,20.278208,2.824317,3.244882,0.075280,0.054627,108.813159,88.016658,32.000000,32.000000,32.000000,32.000000,112.291735,32.000000,68.909303,74.484884,94.767952,37.491926,30.223598,29.253165,60.013390,80.173776,0.000000,51.759494,45.275176,1669.921875,32.235219,0.698611,75.410249,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.650748,60.162226,161.194942,147.500530,101.270327,114.416541,54.212144,14.110355,160.094168,10.986497,60.145734,49.713204,145.301392,161.369251,143.678888,159.447396,105.720751,157.849610,-0.065971,0.030014,32.025740,-235.942363,156.617705,6.976511,5.209102,12.208433,13.831967,718.815382,0.967204,464009.496293,0.971005,20.242200,2.806347,3.242041,0.076039,0.056168,109.027377,87.984052,32.000000,32.000000,32.000000,32.000000,195.987513,32.000000,68.880991,74.447677,94.738821,37.491926,30.248608,29.253165,60.013390,80.198109,0.000000,51.759494,45.272824,1669.921875,32.162520,0.697096,75.415209,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.619038,60.185376,161.188995,147.517013,101.261921,114.408272,54.768235,14.112210,160.056144,10.994941,60.183269,49.664379,145.319745,161.327101,143.696897,159.513791,105.780090,157.851138,-0.065963,0.030021,32.025740,-235.934464,156.464560,6.979515,5.204180,12.152232,43.750200,2250.511772,0.784419,464004.525726,0.979481,20.278140,2.821360,3.242575,0.075669,0.055363,109.064688,87.999096,32.000000,32.000000,32.000000,32.000000,296.802862,32.000000,68.899718,74.462567,94.740444,37.491926,30.233060,29.253165,60.013390,80.208487,0.000000,51.759494,45.277894,1669.921875,32.207290,0.697243,75.417459,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.641617,60.197778,161.123214,147.520924,101.264088,114.408236,54.180267,14.112781,160.128954,10.969792,60.126686,49.617031,145.326045,161.339450,143.676048,159.484537,105.816441,157.771884,-0.066084,0.030011,32.025740,-235.935037,156.895217,6.985484,5.207407,12.203186,15.944447,829.083576,1.626206,463952.109353,0.982506,20.256182,2.895265,3.246576,0.076145,0.055549,108.900507,88.041066,32.000000,32.000000,32.000000,32.000000,173.323301,32.000000,68.867934,74.388886,94.738143,37.491926,30.235949,29.253165,60.013390,80.265844,0.000000,51.759494,45.292731,1677.246094,32.186428,0.699374,75.404845,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.564469,60.176006,161.244639,147.522321,101.256558,114.408442,54.427204,14.112352,160.043049,10.967666,60.113928,49.571607,145.287289,161.286184,143.692301,159.466670,105.840490,157.710894,-0.066307,0.030014,32.025740,-235.936118,156.682846,7.000066,5.196156,12.166206,51.504911,2666.015108,0.514440,463849.462693,0.973202,20.312241,2.836586,3.248531,0.075937,0.054705,108.970913,88.036353,32.000000,32.000000,32.000000,32.000000,309.717043,32.000000,68.878938,74.352759,94.738304,37.491926,30.243462,29.253165,60.013390,80.230497,0.000000,51.759494,45.302723,1666.259766,32.194542,0.698812,75.417630,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.614311,60.176006,161.178761,147.522321,101.283710,114.400064,54.709438,14.110925,160.102911,10.985583,60.157955,49.602505,145.325420,161.376692,143.701436,159.366315,105.863022,157.707671,-0.066409,0.030033,32.025740,-235.936402,156.710787,7.008942,5.203675,12.218656,12.012191,618.571571,1.410497,463768.807579,0.983304,20.301209,2.765953,3.245729,0.075756,0.055500,109.065992,88.060160,32.000000,32.000000,32.000000,32.000000,197.417654,32.000000,68.870577,74.308123,94.742575,37.491926,30.243513,29.253165,60.013390,80.282129,0.000000,51.759494,45.301760,1677.246094,32.202169,0.698729,75.408944,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.561769,60.170219,161.325805,147.497457,101.248682,114.395477,54.975769,14.111496,160.028954,10.946534,60.240359,49.571076,145.343268,161.293998,143.700193,159.367212,105.857705,157.701060,-0.066580,0.030013,32.025740,-235.938118,156.735179,7.019507,5.195886,12.157696,21.533826,1103.519171,0.437584,463745.258074,0.980462,20.359544,2.715512,3.253230,0.077616,0.054546,109.284074,88.061235,32.000000,32.000000,32.000000,32.000000,211.571759,32.000000,68.879199,74.273341,94.714611,37.491926,30.243953,29.253165,60.013390,80.262071,0.000000,51.759494,45.305421,1666.259766,32.182408,0.700047,75.421448,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.606836,60.197502,161.256628,147.505279,101.187626,114.397012,54.659227,14.110212,159.972428,10.920079,60.199601,49.621934,145.309516,161.250836,143.701184,159.389396,105.863374,157.715120,-0.066425,0.030005,32.025740,-235.940709,156.642199,7.019109,5.202683,12.205368,54.667152,2817.688354,1.873571,463622.736729,0.974256,20.307779,2.691585,3.248634,0.076319,0.055491,109.379773,88.064989,32.000000,32.000000,32.000000,32.000000,169.192351,32.000000,68.864071,74.231472,94.734062,37.491926,30.205571,29.253165,60.013390,80.300927,0.000000,51.759494,45.321182,1658.935547,32.180496,0.698887,75.414936,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.531543,60.206873,161.229140,147.528746,101.129938,114.392439,54.656526,14.111639,159.935774,10.924094,60.240773,49.578691,145.318965,161.246374,143.732076,159.348938,105.839388,157.725362,-0.066380,0.030006,32.025740,-235.936015,156.496620,7.022339,5.191432,12.174662,13.119524,676.248083,1.046997,463648.632944,0.970612,20.356561,2.694040,3.255045,0.076973,0.054960,109.328106,88.091298,32.000000,32.000000,32.000000,32.000000,203.902070,32.000000,68.860643,74.203707,94.734769,37.491926,30.242075,29.253165,60.013390,80.283966,0.000000,51.759494,45.327354,1673.583984,32.167515,0.700564,75.412183,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.617267,60.209353,161.214818,147.516175,101.049794,114.385559,54.748912,14.110069,159.925705,10.942799,60.298471,49.602299,145.334305,161.246440,143.734823,159.419242,105.866621,157.707305,-0.066506,0.029973,32.025740,-235.934481,156.387366,7.024143,5.204234,12.224210,50.987771,2623.738370,0.411933,463647.312594,0.975342,20.337036,2.694456,3.250694,0.076961,0.055289,109.305256,88.118275,32.000000,32.000000,32.000000,32.000000,175.850137,32.000000,68.867366,74.202955,94.759124,37.491926,30.220012,29.253165,60.013390,80.336062,0.000000,51.759494,45.336698,1666.259766,32.187745,0.699778,75.416164,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.510148,60.209353,161.085559,147.516175,100.964246,114.381761,54.303015,14.108071,159.895269,10.940547,60.410850,49.715469,145.324045,161.155125,143.735637,159.363298,105.842968,157.650132,-0.066435,0.029940,32.025740,-235.942687,156.749375,7.015385,5.188818,12.178809,8.058560,418.083947,1.718783,463754.625363,0.977004,20.424627,2.722874,3.255080,0.077843,0.055727,109.301524,88.144110,32.000000,32.000000,32.000000,32.000000,350.414076,32.000000,68.861602,74.214156,94.744847,37.491926,30.233357,29.253165,60.013390,80.295461,0.000000,51.759494,45.343977,1677.246094,32.209796,0.701006,75.413752,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.583304,60.245180,161.146823,147.518689,100.901311,114.384047,54.848936,14.111639,159.946070,10.931255,60.375811,49.560660,145.332452,161.144297,143.713456,159.355783,105.875194,157.662024,-0.066598,0.029926,32.025740,-235.937649,156.693064,7.013748,5.199023,12.202645,17.835461,916.106827,0.441439,463602.827636,0.973452,20.338057,2.687827,3.249168,0.075274,0.055126,109.327286,88.138398,32.000000,32.000000,32.000000,32.000000,167.734774,32.000000,68.858702,74.203429,94.769015,37.491926,30.180612,29.253165,60.013390,80.327875,0.000000,51.759494,45.364456,1669.921875,32.100135,0.699271,75.417954,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.631460,60.281835,161.043929,147.546906,100.778465,114.375212,54.358012,14.111354,159.924865,10.925832,60.441072,49.677330,145.335329,161.218770,143.726286,159.304648,105.910058,157.645252,-0.066742,0.029935,32.025740,-235.940058,156.323060,7.015400,5.206127,12.132273,56.616800,2934.348906,2.797062,463722.956542,0.983745,20.449351,2.686732,3.253587,0.076034,0.055634,109.306090,88.098408,32.000000,32.000000,32.000000,32.000000,253.069791,32.000000,68.858509,74.205302,94.772067,37.491926,30.163011,29.253165,60.013390,80.336149,0.000000,51.759494,45.383763,1669.921875,32.197463,0.699796,75.406012,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.506106,60.322348,160.991685,147.550538,100.652941,114.364338,54.306082,14.109070,159.900027,10.936637,60.452031,49.523005,145.332303,161.188513,143.712159,159.303017,105.883500,157.665659,-0.066595,0.029942,32.025740,-235.942178,155.660147,6.971273,5.188079,12.182271,22.881768,1187.055681,1.262486,463657.002740,0.972487,20.409150,2.659654,3.250022,0.078243,0.054307,109.317314,88.104215,32.000000,32.000000,32.000000,32.000000,195.480954,32.000000,68.866018,74.221022,94.785088,37.491926,30.158544,29.253165,60.013390,80.319160,0.000000,51.759494,45.392570,1684.570312,32.166288,0.701462,75.415252,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.600208,60.309670,160.844669,147.555566,100.607728,114.355179,54.448475,14.112067,159.880797,10.953731,60.359417,49.533799,145.326017,161.044774,143.700887,159.268366,105.875063,157.548184,-0.066530,0.029941,32.025740,-235.933463,155.502106,6.956018,5.201439,12.138313,58.280575,3015.560922,0.397122,463561.283790,0.980244,20.395806,2.617529,3.244795,0.078838,0.055456,109.352941,88.085855,32.000000,32.000000,32.000000,32.000000,347.682803,32.000000,68.846713,74.205553,94.806379,37.491926,30.162320,29.253165,60.013390,80.399627,0.000000,51.759494,45.415093,1658.935547,32.209634,0.698310,75.409882,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.543584,60.309670,161.107000,147.555566,100.605804,114.346825,54.689732,14.113351,159.939774,10.963602,60.251874,49.565621,145.329707,161.152716,143.718739,159.403618,105.847999,157.616887,-0.066401,0.029965,32.025740,-235.939857,155.678950,6.965029,5.192947,12.165196,8.248499,424.912148,0.984833,463734.462700,0.983922,20.566549,2.652921,3.251956,0.074770,0.054324,109.356124,88.087083,32.000000,32.000000,32.000000,32.000000,119.595431,32.000000,68.837432,74.245464,94.834612,37.491926,30.092349,29.253165,60.013390,80.355251,0.000000,51.759494,45.421006,1680.908203,32.160951,0.700569,75.416258,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.584143,60.252897,161.049224,147.559757,100.578463,114.332371,54.170593,14.107929,159.964588,10.962947,60.237652,49.630047,145.319768,161.087748,143.705719,159.266835,105.833222,157.567226,-0.066585,0.030002,32.025740,-235.944136,155.780233,6.988810,5.199690,12.167414,13.276642,690.485610,0.385581,463620.462885,0.979193,20.456087,2.610492,3.242822,0.075595,0.055214,109.244999,88.080536,32.000000,32.000000,32.000000,32.000000,242.396964,32.000000,68.824536,74.236366,94.870850,37.491926,30.119606,29.253165,60.013390,80.392647,0.000000,51.759494,45.415281,1669.921875,32.200402,0.697676,75.411706,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.591650,60.221204,160.879925,147.541598,100.537534,114.322458,54.498186,14.110640,159.954387,10.972319,60.323742,49.482991,145.345953,161.120069,143.736932,159.460883,105.883192,157.560959,-0.066611,0.030014,32.025740,-235.938811,155.760428,6.989206,5.200393,12.207874,53.098102,2744.902630,2.731065,463691.898916,0.976026,20.514911,2.667309,3.251824,0.076299,0.054795,109.255516,88.132746,32.000000,32.000000,32.000000,32.000000,187.739863,32.000000,68.850128,74.244455,94.904517,37.491926,30.086577,29.253165,60.013390,80.386064,0.000000,51.759494,45.413114,1669.921875,32.166018,0.700452,75.411757,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.567273,60.225889,161.150939,147.563109,100.499423,114.314104,54.802146,14.113066,159.915791,10.992498,60.369066,49.499711,145.343111,161.036122,143.709218,159.282729,105.862382,157.619540,-0.066760,0.030034,32.025740,-235.937202,155.705585,6.966886,5.196463,12.209263,15.808116,812.666835,1.694357,463548.247419,0.984222,20.415996,2.660581,3.247999,0.075607,0.054960,109.253028,88.102573,32.000000,32.000000,32.000000,32.000000,188.181862,32.000000,68.843295,74.179036,94.911665,37.491926,30.042342,29.253165,60.013390,80.394068,0.000000,51.759494,45.420027,1677.246094,32.180280,0.698605,75.491213,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.528775,60.253724,161.058935,147.573167,100.474709,114.304972,54.628733,14.112067,159.905803,11.028046,60.256746,49.536073,145.341768,161.180877,143.724705,159.258913,105.829559,157.462809,-0.066698,0.030021,32.025740,-235.937221,155.891403,6.912997,5.190963,12.188149,50.478639,2603.253765,0.423135,463346.448685,0.977977,20.376507,2.607896,3.244093,0.076160,0.055701,109.225083,88.091019,32.000000,32.000000,32.000000,32.000000,223.083263,32.000000,68.855961,74.177170,94.936886,37.491926,30.026205,29.253165,60.013390,80.416809,0.000000,51.759494,45.428526,1662.597656,32.164107,0.698490,75.413641,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.541241,60.253724,161.095012,147.573167,100.489772,114.300421,54.278063,14.110640,159.969914,11.033176,60.208453,49.485590,145.360597,161.039748,143.742426,159.276717,105.863068,157.553450,-0.066677,0.030025,32.025740,-235.938158,155.322184,6.857978,5.193001,12.209245,9.644689,500.603490,1.423943,463384.600927,0.973018,20.406512,2.654074,3.251156,0.078313,0.055403,109.241017,88.125212,32.000000,32.000000,32.000000,32.000000,266.174591,32.000000,68.854433,74.197535,94.938563,37.491926,30.031785,29.253165,60.013390,80.450485,0.000000,51.759494,45.444718,1684.570312,32.153884,0.699492,75.406720,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.573989,60.229196,161.000486,147.572049,100.343926,114.296921,54.947362,14.110069,159.895469,11.028484,60.261769,49.553243,145.379236,161.037705,143.732795,159.233609,105.874170,157.529209,-0.066771,0.030037,32.025740,-235.942976,155.423587,6.823802,5.197887,12.152593,20.530969,1052.670860,0.446054,463487.896813,0.976934,20.474356,2.619011,3.251826,0.076663,0.054980,109.321903,88.172292,32.000000,32.000000,32.000000,32.000000,296.745851,32.000000,68.875135,74.214391,94.968751,37.491926,29.966657,29.253165,60.013390,80.514098,0.000000,51.759494,45.447242,1673.583984,32.158103,0.700042,75.427287,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.477324,60.204117,161.032871,147.571770,100.320266,114.289292,54.446734,14.111639,159.920738,11.070322,60.316143,49.486589,145.341688,161.056615,143.759437,159.272338,105.899026,157.510537,-0.066522,0.030068,32.025740,-235.939119,155.621274,6.791323,5.183481,12.187644,56.697978,2933.767783,2.334336,463388.461363,0.982935,20.461398,2.624768,3.251735,0.076195,0.055803,109.355396,88.193185,32.000000,32.000000,32.000000,32.000000,146.440241,32.000000,68.859614,74.213418,94.985856,37.491926,29.988149,29.253165,60.013390,80.451651,0.000000,51.759494,45.446436,1662.597656,32.163656,0.700194,75.414203,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.606895,60.232227,160.847929,147.598031,100.260954,114.280153,54.379872,14.110640,159.880841,11.091660,60.261632,49.566971,145.343925,161.054307,143.755175,159.201747,105.868465,157.582180,-0.066294,0.030080,32.025740,-235.936687,156.012998,6.777647,5.202629,12.147869,8.843938,458.181472,1.095209,463287.548030,0.970165,20.402843,2.603166,3.247681,0.076510,0.055076,109.311061,88.198157,32.000000,32.000000,32.000000,32.000000,148.959647,32.000000,68.857477,74.183219,94.998045,37.491926,29.966233,29.253165,60.013390,80.517635,0.000000,51.759494,45.452815,1680.908203,32.115226,0.699224,75.418593,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.533840,60.237739,161.067401,147.607530,100.198271,114.271042,54.398058,14.111354,159.824024,11.140593,60.354029,49.569471,145.358160,160.953598,143.771352,159.197246,105.883454,157.608033,-0.066286,0.030108,32.025740,-235.942508,155.615930,6.753060,5.191811,12.195596,34.071142,1764.547206,0.397374,463241.253996,0.981056,20.478256,2.570223,3.254680,0.076140,0.054681,109.373202,88.201263,32.000000,32.000000,32.000000,32.000000,133.314924,32.000000,68.872971,74.158977,95.003546,37.491926,29.945419,29.253165,60.013390,80.454351,0.000000,51.759494,45.468710,1666.259766,32.163999,0.700490,75.417681,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.536773,60.237739,160.984910,147.607530,100.093892,114.261912,54.656746,14.106787,159.827302,11.201046,60.368911,49.482711,145.367650,161.017410,143.743755,159.171981,105.857057,157.538823,-0.066246,0.030122,32.025740,-235.947401,155.606143,6.712243,5.192911,12.134220,33.472163,1725.321366,2.538398,463211.125898,0.979439,20.371699,2.631814,3.242451,0.076555,0.054970,109.381413,88.168642,32.000000,32.000000,32.000000,32.000000,211.077175,32.000000,68.856707,74.130014,95.006247,37.491926,29.930496,29.253165,60.013390,80.509642,0.000000,51.759494,45.477776,1677.246094,32.200943,0.699028,75.452559,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.528775,60.259787,160.949179,147.608089,100.087532,114.244043,54.260332,14.112067,159.811663,11.211270,60.377562,49.612743,145.353845,161.010749,143.750196,159.190951,105.870895,157.406818,-0.066320,0.030148,32.025740,-235.936567,155.633612,6.687388,5.190963,12.206973,17.036877,884.580874,0.660598,463208.245226,0.980634,20.453106,2.628019,3.251664,0.075479,0.054827,109.315465,88.169761,32.000000,32.000000,32.000000,32.000000,326.741868,32.000000,68.826723,74.108475,95.030333,37.491926,29.862293,29.253165,60.013390,80.573621,0.000000,51.759494,45.494916,1680.908203,32.155651,0.699767,75.469785,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.473113,60.281559,160.807231,147.610044,100.016416,114.230306,54.363344,14.109641,159.801228,11.214556,60.313884,49.569546,145.380903,161.061324,143.766217,159.203519,105.857055,157.469851,-0.066543,0.030173,32.025740,-235.940463,155.634939,6.658776,5.183156,12.182379,53.647950,2780.205885,0.672032,463225.304532,0.975851,20.450057,2.624444,3.249806,0.075663,0.055310,109.265177,88.186108,32.000000,32.000000,32.000000,32.000000,149.276051,32.000000,68.834152,74.117922,95.019546,37.491926,29.835186,29.253165,60.013390,80.539926,0.000000,51.759494,45.509952,1662.597656,32.141515,0.698562,75.411399,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.588350,60.247385,160.660516,147.601942,99.977055,114.218140,54.725966,14.118774,159.808237,11.191402,60.284385,49.524587,145.391435,160.975251,143.767590,159.218193,105.846798,157.478821,-0.066614,0.030185,32.025740,-235.931003,155.578646,6.599174,5.198717,12.205584,17.501976,900.997614,1.320172,463159.114682,0.983059,20.480419,2.553412,3.249610,0.076894,0.054807,109.356515,88.188643,32.000000,32.000000,32.000000,32.000000,273.132040,32.000000,68.837722,74.114862,95.012790,37.491926,29.793452,29.253165,60.013390,80.583803,0.000000,51.759494,45.518750,1680.908203,32.153343,0.699460,75.488613,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.453246,60.254551,160.958893,147.589929,99.915780,114.206691,54.863854,14.111782,159.801898,11.223469,60.338421,49.556742,145.374564,160.999176,143.762543,159.157092,105.850232,157.470033,-0.066629,0.030157,32.025740,-235.942243,155.342578,6.602977,5.179929,12.139593,21.852128,1122.115124,0.419372,463210.675715,0.982346,20.560079,2.594567,3.250396,0.076388,0.055427,109.353588,88.199864,32.000000,32.000000,32.000000,32.000000,199.904518,32.000000,68.835147,74.073488,94.990871,37.491926,29.776340,29.253165,60.013390,80.529243,0.000000,51.759494,45.515980,1666.259766,32.167695,0.699980,75.413948,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.503112,60.254551,160.726127,147.589929,99.889562,114.196781,54.523825,14.109641,159.774915,11.240587,60.249376,49.552165,145.387067,160.992782,143.783105,159.117629,105.838447,157.406840,-0.066577,0.030136,32.025740,-235.942260,155.267342,6.570402,5.187556,12.175762,40.748909,2105.521447,1.281240,463042.589110,0.973156,20.406115,2.608709,3.239884,0.079653,0.055074,109.376755,88.193121,32.000000,32.000000,32.000000,32.000000,388.093310,32.000000,68.845016,74.072559,94.984986,37.491926,29.748692,29.253165,60.013390,80.619612,0.000000,51.759494,45.526062,1677.246094,32.110430,0.697415,75.418857,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.423323,60.226164,160.863810,147.598869,99.923319,114.180023,54.917025,14.108785,159.748399,11.223541,60.299163,49.555045,145.399059,160.964607,143.775230,159.102920,105.842597,157.391945,-0.066650,0.030146,32.025740,-235.943116,155.729368,6.556921,5.175980,12.128090,13.218868,678.136734,1.030524,463105.405050,0.973543,20.553744,2.601469,3.254769,0.075786,0.055739,109.331701,88.170138,32.000000,32.000000,32.000000,32.000000,204.522482,32.000000,68.858900,74.021936,94.980320,37.491926,29.697238,29.253165,60.013390,80.613613,0.000000,51.759494,45.527354,1680.908203,32.108447,0.700054,75.413215,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.538066,60.233330,160.971467,147.597193,99.890246,114.169312,54.795917,14.106359,159.842237,11.233401,60.324906,49.493004,145.388596,161.012565,143.757476,159.166826,105.762468,157.319163,-0.066750,0.030106,32.025740,-235.944562,154.921753,6.557039,5.193163,12.185300,53.153650,2732.844316,0.551349,463050.287867,0.978446,20.501866,2.585869,3.246788,0.076527,0.055575,109.225678,88.167601,32.000000,32.000000,32.000000,32.000000,358.320860,32.000000,68.837955,73.966426,94.926606,37.491926,29.673800,29.253165,60.013390,80.668000,0.000000,51.759494,45.536698,1662.597656,32.126171,0.699675,75.415670,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.394253,60.231952,161.020373,147.573167,99.907992,114.155575,54.213870,14.107500,159.807586,11.218765,60.347032,49.535242,145.377955,160.985407,143.775122,159.184266,105.807891,157.380377,-0.067023,0.030099,32.025740,-235.944891,155.114117,6.538914,5.171905,12.142226,8.501028,441.764731,1.703196,462994.495448,0.972947,20.556506,2.575263,3.254816,0.076451,0.054565,109.283632,88.154226,32.000000,32.000000,32.000000,32.000000,281.964513,32.000000,68.844656,73.944589,94.937522,37.491926,29.651828,29.253165,60.013390,80.615182,0.000000,51.759494,45.543989,1680.908203,32.060648,0.701196,75.417681,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.496007,60.251519,160.897352,147.561433,99.894957,114.145556,54.408486,14.112495,159.847884,11.252773,60.326087,49.544298,145.377117,161.020665,143.773135,159.191542,105.789875,157.429446,-0.066876,0.030127,32.025740,-235.939243,154.707788,6.532053,5.186095,12.191989,39.554448,2048.135497,0.422807,463043.232029,0.972545,20.444303,2.623841,3.249450,0.076566,0.055383,109.302577,88.135845,32.000000,32.000000,32.000000,32.000000,186.314611,32.000000,68.849145,73.927574,94.915654,37.491926,29.607958,29.253165,60.013390,80.710632,0.000000,51.759494,45.550814,1662.597656,32.112955,0.699546,75.412115,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.412725,60.251519,160.947234,147.561433,99.953178,114.133315,54.823301,14.109498,159.818737,11.319653,60.263566,49.586459,145.395769,160.995747,143.789912,159.138348,105.806210,157.379110,-0.066860,0.030122,32.025740,-235.939463,154.978409,6.536476,5.174321,12.155406,20.272580,1041.774794,2.651639,463001.998707,0.986007,20.592570,2.604955,3.259901,0.075684,0.054946,109.331150,88.182980,32.000000,32.000000,32.000000,32.000000,196.841815,32.000000,68.835790,73.894887,94.932595,37.491926,29.584107,29.253165,60.013390,80.666449,0.000000,51.759494,45.564483,1680.908203,32.114018,0.703094,75.414195,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.432733,60.237188,160.994309,147.560316,99.986797,114.121135,54.309494,14.111924,159.863983,11.339602,60.347694,49.605941,145.430596,160.969055,143.794592,159.165384,105.849931,157.430508,-0.066708,0.030105,32.025740,-235.938180,154.887345,6.476556,5.176900,12.176429,22.661956,1175.578491,0.568335,462949.835577,0.980227,20.506224,2.644237,3.250714,0.076058,0.054456,109.236654,88.191026,32.000000,32.000000,32.000000,32.000000,193.170591,32.000000,68.862896,73.911505,94.949449,37.491926,29.510399,29.253165,60.013390,80.641286,0.000000,51.759494,45.570261,1680.908203,32.073756,0.700034,75.417033,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.543092,60.239393,160.777634,147.545229,99.946869,114.106592,54.524511,14.113351,159.814908,11.380950,60.378280,49.557824,145.410889,160.992566,143.812332,159.130141,105.845303,157.480418,-0.066614,0.030127,32.025740,-235.936263,154.603733,6.448685,5.192875,12.127441,54.788282,2830.908915,1.110934,462929.271296,0.974506,20.592897,2.606087,3.257202,0.075197,0.055479,109.107457,88.188742,32.000000,32.000000,32.000000,32.000000,253.719564,32.000000,68.849755,73.877791,94.951617,37.491926,29.533228,29.253165,60.013390,80.733225,0.000000,51.759494,45.578374,1658.935547,32.149881,0.701298,75.420068,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.435416,60.247936,160.887170,147.569814,99.922538,114.092074,54.711042,14.108214,159.861417,11.388531,60.307842,49.589885,145.379089,160.995117,143.774728,159.148472,105.833368,157.428104,-0.066519,0.030125,32.025740,-235.939930,154.561885,6.407471,5.177837,12.122392,17.446419,898.382559,0.993509,462749.045738,0.983147,20.557735,2.584643,3.256836,0.077761,0.055286,109.115005,88.123751,32.000000,32.000000,32.000000,32.000000,364.983643,32.000000,68.823868,73.855774,94.958479,37.491926,29.465781,29.253165,60.013390,80.684280,0.000000,51.759494,45.585855,1673.583984,32.131093,0.701971,75.410675,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.488990,60.236361,160.714539,147.594399,99.923101,114.082893,54.537598,14.106216,159.857948,11.399833,60.364747,49.549552,145.400113,160.979051,143.799621,159.139629,105.839543,157.363585,-0.066545,0.030102,32.025740,-235.944542,154.876742,6.400731,5.185987,12.131353,56.182312,2902.241830,0.409509,462617.560540,0.976756,20.445144,2.610898,3.245208,0.076111,0.056363,109.106081,88.110145,32.000000,32.000000,32.000000,32.000000,522.141522,32.000000,68.845921,73.887609,94.978840,37.491926,29.475022,29.253165,60.013390,80.758339,0.000000,51.759494,45.596228,1662.597656,32.118760,0.697866,75.409499,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.446696,60.236361,160.926241,147.594399,99.979586,114.079862,54.128890,14.114208,159.783894,11.396060,60.409684,49.607249,145.385737,160.924717,143.803577,159.140776,105.894410,157.453360,-0.066315,0.030124,32.025740,-235.938837,154.815064,6.390679,5.178613,12.138097,19.075130,992.815135,1.289420,462680.853357,0.975652,20.565689,2.600163,3.254492,0.076944,0.054976,109.150445,88.091784,32.000000,32.000000,32.000000,32.000000,259.182377,32.000000,68.848971,73.905924,94.979569,37.491926,29.395297,29.253165,60.013390,80.744308,0.000000,51.759494,45.600178,1680.908203,32.136701,0.700124,75.414425,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.508078,60.265023,160.838783,147.590209,100.070903,114.070731,54.986264,14.108214,159.800128,11.454449,60.396853,49.539042,145.390605,160.992827,143.828346,159.157762,105.881357,157.517396,-0.066320,0.030173,32.025740,-235.943361,154.951998,6.373104,5.188493,12.167234,26.264748,1345.702409,0.399563,462569.518682,0.977483,20.498365,2.566024,3.247481,0.076483,0.055059,109.155292,88.095935,32.000000,32.000000,32.000000,32.000000,405.391152,32.000000,68.844297,73.908299,94.996183,37.491926,29.403176,29.253165,60.013390,80.805219,0.000000,51.759494,45.619431,1666.259766,32.147086,0.698919,75.421133,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.391756,60.268331,160.989758,147.598590,100.098055,114.060058,54.330940,14.110783,159.823944,11.464564,60.284752,49.603500,145.415725,160.944685,143.828654,159.146966,105.869046,157.457444,-0.066155,0.030179,32.025740,-235.942916,154.656475,6.351422,5.171058,12.153603,22.471982,1165.263548,1.179129,462473.174567,0.985762,20.542371,2.550066,3.254540,0.077569,0.055531,109.254908,88.098404,32.000000,32.000000,32.000000,32.000000,409.287609,32.000000,68.831751,73.921849,95.015966,37.491926,29.375377,29.253165,60.013390,80.765868,0.000000,51.759494,45.628764,1677.246094,32.127217,0.699886,75.419318,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.501557,60.244629,160.927497,147.594120,100.167288,114.055954,54.456392,14.109070,159.817001,11.477165,60.254723,49.583269,145.400525,161.021166,143.800416,159.142972,105.904866,157.462424,-0.066231,0.030195,32.025740,-235.939564,154.753800,6.373937,5.187411,12.195379,16.590154,858.285034,0.854909,462460.162515,0.969067,20.507175,2.590863,3.248738,0.076317,0.056181,109.281081,88.089454,32.000000,32.000000,32.000000,32.000000,266.102537,32.000000,68.813958,73.928945,95.018373,37.491926,29.352033,29.253165,60.013390,80.846220,0.000000,51.759494,45.637149,1662.597656,32.118039,0.698476,75.411416,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.453915,60.205495,161.005155,147.574843,100.198496,114.057969,54.764918,14.113066,159.834889,11.504517,60.211836,49.708119,145.415938,161.038085,143.829250,159.197328,105.851170,157.499558,-0.066357,0.030173,32.025740,-235.936712,154.860586,6.345475,5.179839,12.145381,38.333740,1972.008312,1.002259,462538.955530,0.983208,20.631550,2.577199,3.259446,0.076447,0.054508,109.215275,88.089507,32.000000,32.000000,32.000000,32.000000,299.585142,32.000000,68.836968,73.957185,95.016410,37.491926,29.330970,29.253165,60.013390,80.798365,0.000000,51.759494,45.637511,1662.597656,32.109439,0.701049,75.412593,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.430507,60.205495,160.763204,147.574843,100.180817,114.055435,55.000490,14.114493,159.835499,11.508377,60.379588,49.584631,145.424909,160.991581,143.821026,159.195659,105.871635,157.364189,-0.066509,0.030179,32.025740,-235.931854,154.989766,6.354086,5.176197,12.178953,17.382725,890.392110,1.354014,462323.090142,0.978458,20.493561,2.543537,3.250958,0.077122,0.055221,109.247967,88.093327,32.000000,32.000000,32.000000,32.000000,381.344810,32.000000,68.832191,74.001170,95.056074,37.491926,29.311512,29.253165,60.013390,80.842126,0.000000,51.759494,45.632314,1669.921875,32.125792,0.699398,75.412490,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.593476,60.239393,160.960225,147.546347,100.264209,114.052421,54.354311,14.114065,159.832619,11.494869,60.444452,49.671919,145.392715,160.990663,143.823958,159.146011,105.904129,157.411101,-0.066566,0.030143,32.025740,-235.935713,154.736932,6.307056,5.200159,12.120373,55.735628,2888.875989,0.586744,462427.763573,0.973892,20.503991,2.613321,3.255660,0.075686,0.055814,109.306926,88.114297,32.000000,32.000000,32.000000,32.000000,300.409410,32.000000,68.834960,74.026223,95.078894,37.491926,29.248247,29.253165,60.013390,80.874975,0.000000,51.759494,45.651999,1658.935547,32.088722,0.700482,75.412959,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.461461,60.268882,160.874668,147.576240,100.366552,114.052438,54.764568,14.108071,159.890693,11.488824,60.477433,49.680058,145.434734,160.970110,143.850380,159.243509,105.911348,157.481830,-0.066451,0.030140,32.025740,-235.937949,154.718538,6.279336,5.181678,12.157245,14.503844,746.128189,1.292842,462389.495112,0.970203,20.528358,2.534194,3.252307,0.075461,0.054230,109.286349,88.150508,32.000000,32.000000,32.000000,32.000000,325.006078,32.000000,68.859921,74.050206,95.118043,37.491926,29.197512,29.253165,60.013390,80.794372,0.000000,51.759494,45.668849,1677.246094,32.132968,0.699535,75.414468,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.523613,60.303883,160.926037,147.597472,100.442461,114.053956,54.586747,14.107643,159.866076,11.475516,60.458880,49.626025,145.434795,161.010414,143.827108,159.114654,105.870533,157.495767,-0.066441,0.030144,32.025740,-235.942461,155.010654,6.265929,5.190855,12.113431,56.294872,2905.438010,0.402338,462229.282579,0.978257,20.392799,2.522033,3.245593,0.075413,0.054713,109.196879,88.147049,32.000000,32.000000,32.000000,32.000000,314.917469,32.000000,68.820929,74.068029,95.119045,37.491926,29.179182,29.253165,60.013390,80.880876,0.000000,51.759494,45.677252,1658.935547,32.121880,0.698830,75.415431,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.407891,60.308017,160.943145,147.608089,100.535892,114.052450,54.317075,14.109213,159.828421,11.469800,60.437556,49.656509,145.434483,160.976977,143.841330,159.168377,105.920633,157.340463,-0.066346,0.030128,32.025740,-235.939585,155.126761,6.254479,5.173654,12.170155,13.091263,679.008419,1.549650,462362.450678,0.973850,20.559525,2.545465,3.252526,0.078898,0.055508,109.239267,88.157546,32.000000,32.000000,32.000000,32.000000,223.376836,32.000000,68.850090,74.080906,95.127847,37.491926,29.139401,29.253165,60.013390,80.858039,0.000000,51.759494,45.697504,1680.908203,32.152766,0.699465,75.415917,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.432077,60.308017,161.043367,147.608089,100.593342,114.052441,54.380011,14.108071,159.814695,11.455146,60.507493,49.557417,145.426909,161.035544,143.848659,159.163486,105.903833,157.464037,-0.066199,0.030143,32.025740,-235.942850,155.116319,6.237277,5.177369,12.137808,54.718798,2834.831499,0.398908,462460.100723,0.975780,20.529881,2.592316,3.249481,0.076886,0.055353,109.296714,88.173716,32.000000,32.000000,32.000000,32.000000,582.811372,32.000000,68.848911,74.086753,95.153158,37.491926,29.128996,29.253165,60.013390,80.938844,0.000000,51.759494,45.708356,1662.597656,32.162340,0.699101,75.415823,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.364616,60.318214,160.967996,147.598031,100.622237,114.047857,54.344670,14.104789,159.846388,11.486907,60.443770,49.560957,145.445247,161.031934,143.818455,159.148959,105.889544,157.400846,-0.066110,0.030144,32.025740,-235.947439,155.047447,6.246747,5.167957,12.184381,35.643498,1847.793154,1.719526,462439.758227,0.983144,20.654429,2.474909,3.257438,0.079771,0.055072,109.350708,88.184728,32.000000,32.000000,32.000000,32.000000,640.594620,32.000000,68.847681,74.068187,95.171741,37.491926,29.030468,29.253165,60.013390,80.988695,0.000000,51.759494,45.724536,1673.583984,32.124278,0.700119,75.411033,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.370809,60.323450,160.773478,147.610044,100.644325,114.043278,54.300134,14.107786,159.899887,11.487532,60.467188,49.700077,145.461907,161.065195,143.843948,159.227740,105.910718,157.406944,-0.066170,0.030154,32.025740,-235.944442,154.745011,6.231544,5.168425,12.140459,12.709161,659.395500,0.411410,462459.756768,0.981479,20.629246,2.545270,3.257872,0.075798,0.055317,109.310715,88.213240,32.000000,32.000000,32.000000,32.000000,301.946914,32.000000,68.867892,74.071343,95.198817,37.491926,29.080749,29.253165,60.013390,81.002932,0.000000,51.759494,45.736144,1666.259766,32.124151,0.699944,75.412575,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.430109,60.325931,161.034811,147.605016,100.668202,114.043274,54.663420,14.108071,159.929101,11.486141,60.394606,49.644159,145.438806,161.014932,143.835335,159.230796,105.880406,157.387477,-0.066425,0.030146,32.025740,-235.941053,155.036861,6.225215,5.177080,12.180576,47.787661,2462.912428,0.632183,462538.883105,0.983577,20.709713,2.532174,3.260797,0.074980,0.055234,109.344777,88.218871,32.000000,32.000000,32.000000,32.000000,377.958008,32.000000,68.845656,74.042223,95.197956,37.491926,29.005966,29.253165,60.013390,81.013478,0.000000,51.759494,45.746252,1662.597656,32.149935,0.701439,75.418440,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.379009,60.315734,161.068165,147.593282,100.716155,114.047134,54.796486,14.111068,159.914283,11.534966,60.424909,49.683379,145.470619,161.057517,143.859564,159.228741,105.849232,157.563836,-0.066443,0.030142,32.025740,-235.939690,155.119316,6.217090,5.169147,12.139683,17.908829,920.755815,1.770889,462477.485140,0.984222,20.708495,2.513642,3.256448,0.075383,0.055146,109.399004,88.233779,32.000000,32.000000,32.000000,32.000000,378.083164,32.000000,68.874468,74.034104,95.202671,37.491926,28.989275,29.253165,60.013390,80.996254,0.000000,51.759494,45.757200,1673.583984,32.111115,0.700610,75.419744,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.384570,60.315734,161.095640,147.593282,100.812241,114.047928,54.310348,14.109498,159.970243,11.514818,60.378370,49.577037,145.453831,160.990349,143.837386,159.173225,105.852953,157.517538,-0.066383,0.030122,32.025740,-235.937176,155.230652,6.204961,5.170192,12.166981,55.872591,2898.319246,0.471063,462499.507703,0.976400,20.649208,2.535518,3.257828,0.076033,0.055670,109.385258,88.241232,32.000000,32.000000,32.000000,32.000000,467.340933,32.000000,68.864088,74.013051,95.198378,37.491926,29.003159,29.253165,60.013390,81.037895,0.000000,51.759494,45.764039,1662.597656,32.114577,0.700187,75.411075,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
