OSU 80 Ton Compressor Load Stand
49.354143,60.287622,160.924087,147.586297,100.996009,114.050983,54.771990,14.109070,160.001195,11.494877,60.404595,49.658803,145.441378,161.047012,143.852447,159.278733,105.845355,157.492134,-0.066582,0.030130,32.025740,-235.943158,155.216519,6.223657,5.165793,12.130235,9.774822,502.782704,1.258508,462611.423201,0.975143,20.692233,2.643102,3.261875,0.076377,0.055576,109.297555,88.255416,32.000000,32.000000,32.000000,32.000000,530.949954,32.000000,68.866322,74.003707,95.146355,37.491926,28.956663,29.253165,60.013390,81.007575,0.000000,51.759494,45.767971,1677.246094,32.128443,0.701888,75.412601,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.488935,60.293686,160.995702,147.565624,101.058556,114.047549,54.816143,14.112923,159.941308,11.509979,60.343307,49.747773,145.437732,161.123988,143.857974,159.322190,105.857686,157.536471,-0.066425,0.030104,32.025740,-235.940448,155.068471,6.190862,5.184995,12.200824,39.587924,2034.624374,0.403403,462601.278973,0.983756,20.686439,2.619329,3.262064,0.075446,0.054276,109.296353,88.267996,32.000000,32.000000,32.000000,32.000000,252.761304,32.000000,68.874818,73.972918,95.152388,37.491926,28.910254,29.253165,60.013390,81.090504,0.000000,51.759494,45.778885,1662.597656,32.127126,0.701837,75.409123,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.384360,60.265575,160.861501,147.545509,101.155569,114.042589,54.348726,14.110640,159.870871,11.526096,60.289936,49.692860,145.434304,160.999179,143.854922,159.188220,105.837368,157.559653,-0.066325,0.030056,32.025740,-235.934237,154.879371,6.179199,5.169994,12.160779,10.184142,527.916297,2.305055,462612.544533,0.976079,20.690037,2.615922,3.260599,0.076554,0.056075,109.210250,88.260266,32.000000,32.000000,32.000000,32.000000,399.672662,32.000000,68.858207,73.936995,95.138270,37.491926,28.910168,29.253165,60.013390,81.029917,0.000000,51.759494,45.788063,1673.583984,32.108627,0.701295,75.415286,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.467000,60.232227,161.102170,147.532099,101.240084,114.041823,54.443433,14.110783,159.944724,11.553467,60.250928,49.697064,145.422519,161.065901,143.858413,159.223729,105.860632,157.597015,-0.066304,0.030031,32.025740,-235.940138,155.100104,6.168759,5.182092,12.190691,24.556776,1270.737471,0.567812,462474.989173,0.972363,20.555745,2.622797,3.253166,0.075233,0.054994,109.256046,88.279126,32.000000,32.000000,32.000000,32.000000,255.017810,32.000000,68.869893,73.937047,95.141668,37.491926,28.855878,29.253165,60.013390,81.104405,0.000000,51.759494,45.787724,1666.259766,32.165982,0.699673,75.416905,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.349548,60.232227,160.927417,147.532099,101.334824,114.042574,54.842250,14.106073,159.908144,11.584393,60.311544,49.662953,145.425137,161.083930,143.857594,159.317622,105.868755,157.514603,-0.066257,0.030034,32.025740,-235.943214,154.951815,6.160640,5.165559,12.166639,33.175694,1704.255638,2.210004,462540.835997,0.982890,20.636500,2.653155,3.257337,0.075801,0.055299,109.374821,88.325594,32.000000,32.000000,32.000000,32.000000,267.776669,32.000000,68.860694,73.910555,95.166414,37.491926,28.874603,29.253165,60.013390,81.071633,0.000000,51.759494,45.785081,1677.246094,32.140902,0.700964,75.413530,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.407900,60.234432,161.111050,147.523438,101.466231,114.045618,54.130845,14.107500,159.996357,11.576198,60.390370,49.657395,145.433871,161.153736,143.875143,159.233974,105.872379,157.540516,-0.066315,0.030074,32.025740,-235.947995,154.164859,6.150373,5.173907,12.179134,22.350141,1163.229615,0.916089,462373.480232,0.979288,20.517107,2.646071,3.256760,0.076050,0.055093,109.572783,88.354473,32.000000,32.000000,32.000000,32.000000,286.841165,32.000000,68.895960,73.876636,95.207160,37.491926,28.817505,29.253165,60.013390,81.078565,0.000000,51.759494,45.795480,1673.583984,32.104246,0.699378,75.415755,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.498460,60.246283,160.778820,147.527629,101.556563,114.054766,54.419830,14.109784,159.978047,11.621571,60.372896,49.788167,145.413040,161.132299,143.840881,159.154768,105.873206,157.581161,-0.066296,0.030105,32.025740,-235.943098,154.250843,6.142966,5.186853,12.142784,57.834581,2994.059351,0.679073,462449.771117,0.974714,20.639431,2.602254,3.260970,0.076610,0.055118,109.650940,88.343132,32.000000,32.000000,32.000000,32.000000,197.256686,32.000000,68.830905,73.832616,95.178980,37.491926,28.788597,29.253165,60.013390,81.140999,0.000000,51.759494,45.806572,1662.597656,32.129254,0.700936,75.415397,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.380599,60.254826,161.108134,147.531820,101.616734,114.065445,54.798801,14.112781,160.017817,11.619696,60.359230,49.655203,145.410198,161.173739,143.843007,159.309498,105.840246,157.456667,-0.066477,0.030148,32.025740,-235.937814,154.275376,6.125911,5.169129,12.149618,8.199955,421.570688,1.007813,462411.903244,0.986276,20.580836,2.609855,3.260836,0.076566,0.055431,109.754918,88.378150,32.000000,32.000000,32.000000,32.000000,363.060273,32.000000,68.860222,73.820453,95.196397,37.491926,28.739476,29.253165,60.013390,81.106661,0.000000,51.759494,45.814268,1680.908203,32.168488,0.701613,75.407470,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.486499,60.257307,160.992175,147.531261,101.715606,114.072353,54.843243,14.108642,159.962032,11.632487,60.317452,49.699146,145.398024,161.215731,143.818566,159.326058,105.815074,157.603526,-0.066333,0.030162,32.025740,-235.941626,154.786657,6.123142,5.185266,12.146841,36.007267,1849.681805,0.388119,462394.129534,0.979177,20.498437,2.626632,3.248158,0.075555,0.055358,109.708833,88.396742,32.000000,32.000000,32.000000,32.000000,312.489491,32.000000,68.844062,73.790756,95.210413,37.491926,28.759597,29.253165,60.013390,81.188612,0.000000,51.759494,45.824857,1662.597656,32.122042,0.698638,75.447726,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.398378,60.257307,160.868945,147.531261,101.772742,114.086205,54.435400,14.106216,160.028904,11.635192,60.364432,49.695583,145.431003,161.165702,143.870357,159.350686,105.848001,157.522255,-0.066204,0.030152,32.025740,-235.944868,154.446655,6.098515,5.172699,12.126287,19.345958,1001.241426,2.749069,462611.667546,0.975067,20.629670,2.605662,3.262580,0.077249,0.055085,109.718628,88.427487,32.000000,32.000000,32.000000,32.000000,482.874396,32.000000,68.861262,73.797529,95.249785,37.491926,28.737245,29.253165,60.013390,81.144986,0.000000,51.759494,45.833634,1680.908203,32.158716,0.700755,75.416829,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.471714,60.248488,161.109145,147.517013,101.777777,114.102889,54.785936,14.106644,159.985694,11.628089,60.412839,49.799809,145.410697,161.049330,143.846949,159.284619,105.815803,157.466365,-0.066210,0.030162,32.025740,-235.949014,154.442515,6.049439,5.183391,12.185426,17.572008,903.612670,0.624368,462617.598639,0.972053,20.521902,2.694448,3.253255,0.075830,0.054678,109.772210,88.403985,32.000000,32.000000,32.000000,32.000000,182.549152,32.000000,68.859934,73.791252,95.251047,37.491926,28.719533,29.253165,60.013390,81.185938,0.000000,51.759494,45.841461,1669.921875,32.176259,0.699887,75.411527,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.382024,60.249590,160.948015,147.525394,101.776221,114.116614,54.656819,14.110640,160.006360,11.624321,60.318992,49.882262,145.401945,161.120559,143.844300,159.377112,105.760402,157.544961,-0.066380,0.030170,32.025740,-235.942078,154.347636,6.033426,5.169652,12.156091,55.355284,2853.282171,1.163538,462669.975040,0.981373,20.613628,2.626323,3.256563,0.078010,0.055815,109.755899,88.430327,32.000000,32.000000,32.000000,32.000000,482.347888,32.000000,68.869521,73.761952,95.240917,37.491926,28.726066,29.253165,60.013390,81.187150,0.000000,51.759494,45.849577,1662.597656,32.163674,0.699958,75.412235,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.486852,60.236637,161.140435,147.546068,101.847690,114.136442,54.349642,14.107643,159.964466,11.602410,60.281281,49.760848,145.429458,161.158132,143.868044,159.347061,105.726372,157.623748,-0.066309,0.030169,32.025740,-235.941644,154.398482,6.032861,5.185464,12.214924,10.150681,526.172927,1.280891,462736.005646,0.973627,20.528462,2.634308,3.256591,0.076277,0.054809,109.727563,88.410240,32.000000,32.000000,32.000000,32.000000,590.648808,32.000000,68.887002,73.795856,95.275791,37.491926,28.678248,29.253165,60.013390,81.255567,0.000000,51.759494,45.857376,1680.908203,32.149376,0.699516,75.413368,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.374713,60.222306,161.105560,147.547464,101.946931,114.152564,54.345944,14.113780,160.028786,11.625975,60.297854,49.697299,145.392056,161.192078,143.842423,159.410403,105.735433,157.632986,-0.066427,0.030203,32.025740,-235.934855,154.093964,6.028706,5.168119,12.187788,35.986239,1865.517422,0.407048,462985.759031,0.977994,20.622949,2.723758,3.259243,0.076216,0.055340,109.780202,88.423136,32.000000,32.000000,32.000000,32.000000,322.888813,32.000000,68.844214,73.804126,95.246677,37.491926,28.682094,29.253165,60.013390,81.210921,0.000000,51.759494,45.860791,1662.597656,32.211761,0.700550,75.408032,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.477973,60.222306,161.202253,147.547464,101.994314,114.166301,54.666709,14.112781,160.124051,11.675228,60.397626,49.699386,145.424408,161.136768,143.864896,159.281303,105.762250,157.599829,-0.066524,0.030241,32.025740,-235.938141,154.252534,5.996241,5.183409,12.204052,29.466769,1518.586664,2.217641,463039.321155,0.981371,20.500863,2.791905,3.256227,0.076135,0.055945,109.754567,88.453330,32.000000,32.000000,32.000000,32.000000,230.055093,32.000000,68.877767,73.847809,95.250847,37.491926,28.679534,29.253165,60.013390,81.291152,0.000000,51.759494,45.863483,1677.246094,32.167479,0.700187,75.410572,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.383301,60.260063,160.995729,147.559757,101.959193,114.186140,54.190128,14.109213,160.119013,11.717468,60.450020,49.723271,145.443039,161.199453,143.877827,159.411703,105.776864,157.669556,-0.066844,0.030198,32.025740,-235.937788,154.221719,5.968670,5.170048,12.133661,16.137373,838.962676,0.626894,463152.585134,0.983987,20.603282,2.786844,3.262916,0.076692,0.055193,109.714796,88.457676,32.000000,32.000000,32.000000,32.000000,162.987800,32.000000,68.869376,73.875403,95.231786,37.491926,28.686940,29.253165,60.013390,81.306785,0.000000,51.759494,45.885135,1680.908203,32.162899,0.700351,75.496225,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.358536,60.281559,161.180873,147.577916,101.937781,114.200604,54.444871,14.111496,160.086484,11.707383,60.538082,49.748620,145.466236,161.168201,143.893039,159.348469,105.825159,157.596422,-0.067080,0.030207,32.025740,-235.937628,154.248313,5.930358,5.166081,12.168117,45.951348,2377.777829,0.764491,463067.918841,0.976090,20.495770,2.745672,3.258061,0.078204,0.055966,109.715705,88.446424,32.000000,32.000000,32.000000,32.000000,180.094008,32.000000,68.903351,73.936025,95.240367,37.491926,28.684693,29.253165,60.013390,81.324126,0.000000,51.759494,45.900092,1662.597656,32.206550,0.700306,75.492628,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.457773,60.322348,161.162991,147.597752,101.925737,114.216599,54.727492,14.108071,159.970124,11.729162,60.547609,49.773134,145.429591,161.111611,143.863969,159.236175,105.825502,157.661232,-0.067358,0.030210,32.025740,-235.937132,154.248478,5.894180,5.181137,12.130794,17.894747,921.191658,1.397478,463248.823159,0.987017,20.632091,2.761246,3.260125,0.075704,0.055004,109.612546,88.383011,32.000000,32.000000,32.000000,32.000000,190.506517,32.000000,68.852661,73.898026,95.197997,37.491926,28.676228,29.253165,60.013390,81.349490,0.000000,51.759494,45.908890,1680.908203,32.166739,0.701169,75.409004,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.374416,60.360381,161.162821,147.629042,101.914248,114.225006,54.877672,14.111639,160.051814,11.746546,60.565709,49.839078,145.459237,161.168180,143.864223,159.346819,105.848767,157.675247,-0.067343,0.030204,32.025740,-235.939446,153.971738,5.838428,5.168389,12.185138,18.071199,927.729298,0.491591,463252.718331,0.983120,20.679394,2.681287,3.265512,0.075131,0.054267,109.656340,88.371814,32.000000,32.000000,32.000000,32.000000,524.604044,32.000000,68.887838,73.930517,95.205022,37.491926,28.646882,29.253165,60.013390,81.309240,0.000000,51.759494,45.931498,1666.259766,32.194542,0.701388,75.490565,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.458668,60.360381,161.278118,147.629042,101.904926,114.233385,54.414500,14.109213,160.075375,11.770739,60.506280,49.725382,145.449763,161.160192,143.859702,159.385627,105.835389,157.521660,-0.067427,0.030211,32.025740,-235.942525,154.174729,5.753401,5.181101,12.173761,48.902918,2531.920850,1.260030,463300.208991,0.976130,20.616831,2.709004,3.258598,0.077034,0.056027,109.607721,88.372790,32.000000,32.000000,32.000000,32.000000,290.674185,32.000000,68.873371,73.912005,95.203169,37.491926,28.657730,29.253165,60.013390,81.371719,0.000000,51.759494,45.954051,1677.246094,32.182480,0.700970,75.414723,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.403215,60.354042,161.227308,147.633233,101.996753,114.251628,54.699876,14.110069,160.040111,11.794849,60.452029,49.853427,145.471971,161.151561,143.902229,159.401151,105.833730,157.669270,-0.067636,0.030192,32.025740,-235.941832,154.334992,5.671602,5.172843,12.218242,8.396709,432.466755,1.250044,463405.819417,0.975433,20.741667,2.691805,3.264096,0.075174,0.054677,109.441473,88.388155,32.000000,32.000000,32.000000,32.000000,402.078951,32.000000,68.895467,73.924471,95.206728,37.491926,28.661816,29.253165,60.013390,81.342674,0.000000,51.759494,45.966987,1677.246094,32.206028,0.701665,75.416761,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.472566,60.329789,161.187208,147.610044,101.963824,114.261503,54.836841,14.108357,160.093151,11.814032,60.381902,49.824750,145.460010,161.280062,143.892920,159.339626,105.813724,157.672291,-0.067736,0.030213,32.025740,-235.940931,154.252842,5.650898,5.183264,12.191737,34.953945,1795.782596,0.461464,463399.315154,0.981968,20.653931,2.638678,3.260867,0.075758,0.055377,109.448118,88.373434,32.000000,32.000000,32.000000,32.000000,248.420830,32.000000,68.879123,73.896246,95.209853,37.491926,28.623303,29.253165,60.013390,81.391064,0.000000,51.759494,45.970345,1662.597656,32.205901,0.701218,75.406277,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.381394,60.301402,161.040479,147.603619,101.932548,114.269842,54.272200,14.109641,160.129901,11.826472,60.334087,49.818725,145.441149,161.300649,143.912653,159.345636,105.799507,157.738872,-0.067951,0.030214,32.025740,-235.942587,154.066983,5.539906,5.169706,12.195632,21.303020,1105.843665,2.690247,463514.343189,0.978189,20.705325,2.704255,3.263498,0.075651,0.055151,109.408966,88.358119,32.000000,32.000000,32.000000,32.000000,399.513698,32.000000,68.900559,73.875838,95.209165,37.491926,28.649101,29.253165,60.013390,81.366012,0.000000,51.759494,45.980651,1680.908203,32.202926,0.701397,75.410590,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.461402,60.277701,161.245404,147.593002,101.883184,114.284307,54.281564,14.107643,160.226456,11.863119,60.404543,49.799346,145.450679,161.212769,143.883953,159.409645,105.811064,157.626197,-0.068109,0.030187,32.025740,-235.945075,154.111975,5.499304,5.181732,12.162203,12.861569,667.531229,0.645231,463506.990282,0.974266,20.608878,2.725568,3.258113,0.076021,0.054955,109.493461,88.336196,32.000000,32.000000,32.000000,32.000000,229.820463,32.000000,68.869798,73.813864,95.217235,37.491926,28.635902,29.253165,60.013390,81.433273,0.000000,51.759494,45.981347,1666.259766,32.147411,0.700287,75.413436,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.432566,60.277701,161.357135,147.593002,101.846133,114.295732,54.569167,14.104504,160.039939,11.928436,60.521828,49.750074,145.467700,161.287660,143.909424,159.312793,105.820381,157.676600,-0.068192,0.030181,32.025740,-235.945437,154.154031,5.480194,5.177964,12.201816,52.427174,2706.693756,1.059806,463602.831068,0.986396,20.675418,2.768601,3.261157,0.076101,0.055351,109.523367,88.350169,32.000000,32.000000,32.000000,32.000000,317.251762,32.000000,68.878354,73.812043,95.241979,37.491926,28.648327,29.253165,60.013390,81.400814,0.000000,51.759494,45.982989,1662.597656,32.162051,0.701088,75.440652,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.448082,60.306639,161.175225,147.598590,101.791317,114.312498,54.289601,14.111782,160.137435,11.921027,60.530872,49.866023,145.454204,161.252406,143.898195,159.425029,105.800752,157.575813,-0.068219,0.030171,32.025740,-235.938813,154.474900,5.439196,5.179172,12.158381,9.467565,491.305514,1.754582,463536.179932,0.984537,20.568407,2.708274,3.260025,0.076300,0.055149,109.496675,88.333395,32.000000,32.000000,32.000000,32.000000,416.203021,32.000000,68.888177,73.773891,95.232590,37.491926,28.601929,29.253165,60.013390,81.385908,0.000000,51.759494,46.004055,1680.908203,32.182299,0.701975,75.485178,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.510840,60.338884,161.047936,147.619543,101.776860,114.323170,54.421890,14.113066,160.208507,11.962256,60.522637,49.816952,145.456223,161.268413,143.892568,159.412134,105.823145,157.749316,-0.068368,0.030178,32.025740,-235.936385,154.374699,5.372736,5.188187,12.232071,17.500147,905.937165,0.430981,463586.543276,0.980074,20.598420,2.720778,3.264187,0.076241,0.055618,109.466625,88.348926,32.000000,32.000000,32.000000,32.000000,333.286063,32.000000,68.872093,73.736418,95.200447,37.491926,28.645186,29.253165,60.013390,81.440184,0.000000,51.759494,46.023882,1666.259766,32.203179,0.702540,75.408936,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.466184,60.349081,161.147888,147.609486,101.815367,114.335365,54.702443,14.110212,160.184733,12.027450,60.456719,49.805976,145.496031,161.417038,143.903771,159.427696,105.815515,157.704672,-0.068334,0.030145,32.025740,-235.937442,154.542672,5.347892,5.182056,12.162852,45.108086,2323.152215,2.384115,463725.136355,0.985001,20.611207,2.696769,3.259484,0.079135,0.055406,109.524866,88.354547,32.000000,32.000000,32.000000,32.000000,303.513739,32.000000,68.885509,73.724970,95.207636,37.491926,28.606625,29.253165,60.013390,81.419744,0.000000,51.759494,46.034472,1677.246094,32.205973,0.701372,75.411220,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.501568,60.335301,161.083954,147.598031,101.842650,114.346818,55.004207,14.110925,160.157825,12.051637,60.447919,49.715724,145.476087,161.434928,143.913238,159.493764,105.802729,157.792230,-0.068287,0.030132,32.025740,-235.939996,154.166489,5.311284,5.187141,12.250805,19.275809,987.294461,1.287531,463721.524632,0.981414,20.578162,2.749484,3.252781,0.075379,0.054173,109.585501,88.364655,32.000000,32.000000,32.000000,32.000000,347.559368,32.000000,68.900363,73.703797,95.188245,37.491926,28.660712,29.253165,60.013390,81.457980,0.000000,51.759494,46.048514,1677.246094,32.246614,0.699682,75.481164,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.390349,60.344396,161.415368,147.593002,101.865872,114.357484,54.401576,14.109498,160.307088,12.036231,60.485023,49.832552,145.484213,161.362832,143.914878,159.508961,105.821054,157.742647,-0.068447,0.030104,32.025740,-235.936686,154.225105,5.253258,5.171040,12.176447,28.630929,1482.702285,0.500297,463836.945908,0.977479,20.634810,2.737794,3.257738,0.075882,0.055724,109.641824,88.400812,32.000000,32.000000,32.000000,32.000000,333.122821,32.000000,68.885110,73.696480,95.185837,37.491926,28.613352,29.253165,60.013390,81.457421,0.000000,51.759494,46.058394,1666.259766,32.229936,0.700722,75.496421,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.483464,60.344396,161.390407,147.593002,101.868522,114.361233,54.766987,14.108928,160.264023,12.065910,60.497075,49.889971,145.501295,161.379765,143.918990,159.482151,105.838937,157.746810,-0.068528,0.030105,32.025740,-235.938236,154.382961,5.229569,5.184779,12.245756,38.230692,1966.632919,1.169597,463864.457589,0.971416,20.584222,2.788467,3.254118,0.076732,0.055000,109.735772,88.397935,32.000000,32.000000,32.000000,32.000000,414.559519,32.000000,68.877527,73.684396,95.188624,37.491926,28.668809,29.253165,60.013390,81.534237,0.000000,51.759494,46.071856,1673.583984,32.226186,0.699141,75.493906,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.408943,60.342191,161.383081,147.604177,101.792658,114.371165,54.913259,14.107929,160.314834,12.099272,60.574950,49.718575,145.475387,161.446491,143.927836,159.489301,105.853614,157.801313,-0.068381,0.030094,32.025740,-235.943973,154.644648,5.155800,5.173997,12.178214,18.527503,950.538397,0.790679,463968.326109,0.984720,20.709082,2.748689,3.268156,0.075915,0.054998,109.736510,88.424277,32.000000,32.000000,32.000000,32.000000,418.997162,32.000000,68.867608,73.653463,95.172851,37.491926,28.668837,29.253165,60.013390,81.496171,0.000000,51.759494,46.081918,1669.921875,32.252636,0.702387,75.488392,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.501821,60.394280,161.359457,147.612279,101.763618,114.385661,54.443147,14.105645,160.348017,12.110116,60.616553,49.819115,145.490738,161.341803,143.931743,159.458822,105.849566,157.908564,-0.068518,0.030086,32.025740,-235.947073,155.094477,5.126615,5.187952,12.214636,57.292243,2964.712611,0.590975,463871.387819,0.976162,20.612147,2.732605,3.261502,0.075609,0.055260,109.725341,88.455075,32.000000,32.000000,32.000000,32.000000,399.013421,32.000000,68.874345,73.670078,95.171575,37.491926,28.694944,29.253165,60.013390,81.551273,0.000000,51.759494,46.092612,1669.921875,32.246884,0.701088,75.494750,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.444898,60.427077,161.433966,147.624851,101.778165,114.405482,54.124229,14.109213,160.303697,12.144430,60.650553,49.885708,145.482089,161.427490,143.929961,159.593913,105.848209,157.881116,-0.068473,0.030118,32.025740,-235.939748,154.650011,5.049963,5.179081,12.178088,18.077077,940.949858,1.221333,463936.334351,0.975253,20.687509,2.741510,3.266273,0.076733,0.055205,109.706939,88.438665,32.000000,32.000000,32.000000,32.000000,423.385697,32.000000,68.866593,73.656585,95.150857,37.491926,28.701421,29.253165,60.013390,81.512616,0.000000,51.759494,46.120940,1680.908203,32.221732,0.701594,75.454093,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.422201,60.414399,161.508594,147.634630,101.797846,114.426102,54.864206,14.107786,160.395593,12.182803,60.539759,49.913682,145.501755,161.475630,143.930544,159.588249,105.830345,157.867283,-0.068552,0.030132,32.025740,-235.939705,154.539104,5.054513,5.175962,12.255204,16.397521,842.013574,0.394280,464009.352003,0.981907,20.642938,2.791943,3.259667,0.075460,0.055226,109.953603,88.433032,32.000000,32.000000,32.000000,32.000000,205.983791,32.000000,68.856838,73.672501,95.108591,37.491926,28.729808,29.253165,60.013390,81.562264,0.000000,51.759494,46.148471,1669.921875,32.244324,0.700508,75.480584,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.477332,60.414399,161.272012,147.634630,101.808753,114.439834,54.474003,14.109926,160.395445,12.195691,60.594756,49.933204,145.523581,161.406120,143.959299,159.585011,105.823963,157.921660,-0.068617,0.030161,32.025740,-235.937728,154.551850,5.004974,5.183733,12.196659,56.187027,2905.873852,1.251875,464185.828430,0.989198,20.734959,2.781430,3.264927,0.076388,0.055382,110.015829,88.491906,32.000000,32.000000,32.000000,32.000000,237.045078,32.000000,68.868132,73.677120,95.119864,37.491926,28.776758,29.253165,60.013390,81.586125,0.000000,51.759494,46.157657,1669.921875,32.278384,0.702329,75.492176,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.394347,60.416328,161.288006,147.618146,101.784051,114.454283,54.284020,14.109070,160.352095,12.207561,60.532368,49.884591,145.507734,161.448614,143.931945,159.670208,105.817709,157.914764,-0.068693,0.030134,32.025740,-235.937114,154.357324,4.926419,5.171689,12.238292,20.924154,1085.940183,1.381473,464307.964712,0.976492,20.745909,2.793313,3.267936,0.076039,0.055441,109.899396,88.468472,32.000000,32.000000,32.000000,32.000000,197.898569,32.000000,68.877474,73.645094,95.067182,37.491926,28.782525,29.253165,60.013390,81.569153,0.000000,51.759494,46.171220,1673.583984,32.227790,0.702534,75.486355,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.448732,60.401170,161.500094,147.632674,101.707148,114.474872,54.462344,14.112923,160.385857,12.178669,60.518849,49.933439,145.512458,161.467026,143.945858,159.654177,105.794442,157.936084,-0.068832,0.030107,32.025740,-235.936201,154.368846,4.856987,5.179099,12.242457,50.338933,2603.980170,0.402262,464334.766286,0.982401,20.688529,2.823209,3.259513,0.075842,0.054673,109.909530,88.483726,32.000000,32.000000,32.000000,32.000000,266.982765,32.000000,68.880954,73.640704,95.053301,37.491926,28.773543,29.253165,60.013390,81.628771,0.000000,51.759494,46.184230,1666.259766,32.266375,0.700218,75.493429,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.469481,60.377193,161.564122,147.613676,101.686041,114.494688,54.324996,14.106502,160.541892,12.175504,60.454540,49.891281,145.507532,161.598997,143.927535,159.679373,105.786359,157.950231,-0.068617,0.030073,32.025740,-235.944746,154.666226,4.738350,5.183084,12.223038,57.529293,2983.453846,1.082227,464475.063494,0.987788,20.776849,2.826480,3.265313,0.075712,0.055097,109.871352,88.476701,32.000000,32.000000,32.000000,32.000000,195.475265,32.000000,68.860633,73.672556,95.064870,37.491926,28.802422,29.253165,60.013390,81.570112,0.000000,51.759494,46.196288,1666.259766,32.244054,0.702644,75.488051,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.551735,60.355144,161.382599,147.613397,101.628876,114.514472,54.260532,14.110069,160.585339,12.195609,60.449629,49.943255,145.519426,161.648369,143.937541,159.803056,105.818298,157.899439,-0.068714,0.030056,32.025740,-235.937422,154.795263,4.685633,5.194624,12.194748,21.348805,1108.458721,0.449919,464544.646448,0.983502,20.705061,2.858965,3.266011,0.076119,0.054991,109.899189,88.503997,32.000000,32.000000,32.000000,32.000000,200.362572,32.000000,68.878982,73.683777,95.065360,37.491926,28.843109,29.253165,60.013390,81.618090,0.000000,51.759494,46.200707,1677.246094,32.239402,0.701922,75.417928,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.469991,60.355144,161.452179,147.613397,101.617830,114.529708,54.482089,14.111068,160.620823,12.229007,60.512820,49.907381,145.492197,161.581316,143.958066,159.723055,105.793459,158.102857,-0.068832,0.030034,32.025740,-235.940180,154.771788,4.518693,5.182489,12.214131,54.180941,2801.707456,0.393695,464590.287806,0.985643,20.659491,2.873164,3.265935,0.076030,0.055467,109.825294,88.499781,32.000000,32.000000,32.000000,32.000000,102.920579,32.000000,68.852666,73.674136,95.053516,37.491926,28.860919,29.253165,60.013390,81.585470,0.000000,51.759494,46.205260,1658.935547,32.244360,0.702424,75.485050,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.566375,60.350184,161.529785,147.609486,101.623470,114.541891,54.723107,14.108357,160.599970,12.238946,60.515421,49.927573,145.517594,161.640767,143.959036,159.749842,105.802713,158.042031,-0.068977,0.030057,32.025740,-235.944035,154.491380,4.425058,5.197022,12.185643,18.711678,963.323115,1.058250,464502.308247,0.985129,20.551912,2.819265,3.256851,0.076218,0.054754,109.900718,88.531553,32.000000,32.000000,32.000000,32.000000,388.550187,32.000000,68.880727,73.752852,95.076991,37.491926,28.934873,29.253165,60.013390,81.643703,0.000000,51.759494,46.214782,1680.908203,32.291293,0.700769,75.496370,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.422915,60.371405,161.436301,147.622896,101.680222,114.552529,54.746010,14.108499,160.561542,12.275308,60.531223,50.062864,145.516313,161.666920,143.940924,159.773943,105.757287,158.000221,-0.068922,0.030083,32.025740,-235.940298,154.547323,4.391413,5.175962,12.197994,17.274066,888.939301,0.417872,464687.018798,0.983034,20.636914,2.932019,3.263639,0.075927,0.054118,109.840026,88.522991,32.000000,32.000000,32.000000,32.000000,228.204270,32.000000,68.888474,73.752292,95.082600,37.491926,28.950632,29.253165,60.013390,81.599794,0.000000,51.759494,46.225725,1673.583984,32.276833,0.702160,75.491929,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.526733,60.362034,161.702997,147.624013,101.636068,114.566888,54.433191,14.110640,160.620395,12.281920,60.485805,49.991420,145.537600,161.609843,143.964550,159.754407,105.802689,158.150748,-0.068958,0.030037,32.025740,-235.938648,154.822102,4.325859,5.190873,12.199238,56.321773,2915.026548,1.208251,464631.441905,0.976706,20.531741,2.896486,3.258858,0.075696,0.055406,109.885629,88.549802,32.000000,32.000000,32.000000,32.000000,435.684563,32.000000,68.894611,73.784832,95.091477,37.491926,29.011679,29.253165,60.013390,81.632813,0.000000,51.759494,46.247721,1662.597656,32.288228,0.700139,75.488085,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.574707,60.350184,161.649077,147.599149,101.578787,114.578764,54.897546,14.109926,160.663973,12.336660,60.465123,49.974625,145.535236,161.710552,143.949559,159.825567,105.803237,158.112979,-0.068872,0.030003,32.025740,-235.940505,154.648930,4.313553,5.198013,12.265175,18.471244,947.923341,1.312129,464918.031191,0.979555,20.702174,2.923843,3.266426,0.077751,0.054884,109.911152,88.543458,32.000000,32.000000,32.000000,32.000000,174.591672,32.000000,68.854643,73.795079,95.103721,37.491926,29.062058,29.253165,60.013390,81.650021,0.000000,51.759494,46.256156,1680.908203,32.323712,0.702231,75.492491,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.493467,60.350184,161.448714,147.599149,101.512905,114.594431,54.958720,14.108357,160.591962,12.334169,60.484113,49.887451,145.536368,161.655326,143.975937,159.752287,105.841685,158.102757,-0.068922,0.029962,32.025740,-235.942074,154.951651,4.263854,5.186330,12.255186,18.004362,922.935028,0.402205,464784.281490,0.983016,20.584789,2.943475,3.264964,0.076752,0.055291,109.914547,88.556275,32.000000,32.000000,32.000000,32.000000,319.534258,32.000000,68.886206,73.819024,95.120070,37.491926,29.103822,29.253165,60.013390,81.634269,0.000000,51.759494,46.263581,1666.259766,32.265131,0.701583,75.490667,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.582154,60.341089,161.564520,147.592164,101.553244,114.607386,54.297398,14.112210,160.663805,12.329342,60.484540,50.185316,145.552624,161.799699,143.955127,159.845941,105.814620,158.096489,-0.068927,0.030000,32.025740,-235.938548,155.030231,4.224433,5.198771,12.252932,51.508074,2672.552748,1.224944,464774.416458,0.973736,20.523085,2.926614,3.260717,0.075883,0.055276,109.911385,88.552224,32.000000,32.000000,32.000000,32.000000,273.211900,32.000000,68.890607,73.869661,95.118467,37.491926,29.143797,29.253165,60.013390,81.691078,0.000000,51.759494,46.271634,1662.597656,32.287994,0.699989,75.484991,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.549922,60.349908,161.545953,147.609765,101.588963,114.628763,54.878354,14.112067,160.697330,12.379778,60.499452,49.968806,145.524510,161.762422,143.938429,159.828197,105.796216,158.149889,-0.069040,0.030011,32.025740,-235.940978,154.982772,4.212962,5.194065,12.172138,8.209029,421.425407,1.257594,464818.760895,0.974538,20.607530,2.883751,3.262021,0.076882,0.055715,109.918037,88.497719,32.000000,32.000000,32.000000,32.000000,276.951049,32.000000,68.884516,73.877238,95.143770,37.491926,29.212547,29.253165,60.013390,81.656053,0.000000,51.759494,46.288648,1680.908203,32.292628,0.701754,75.407666,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.564889,60.369476,161.487862,147.620102,101.605791,114.644758,54.952183,14.114493,160.684393,12.397464,60.477789,50.139193,145.500758,161.693198,143.927249,159.956768,105.783882,158.222019,-0.069068,0.030012,32.025740,-235.935938,154.857445,4.215849,5.195904,12.250282,34.319025,1759.462375,0.439113,464846.530891,0.984558,20.506254,2.908107,3.258522,0.077448,0.054771,109.987025,88.477424,32.000000,32.000000,32.000000,32.000000,423.024379,32.000000,68.859076,73.879621,95.121612,37.491926,29.221383,29.253165,60.013390,81.684753,0.000000,51.759494,46.299583,1662.597656,32.329734,0.700504,75.421457,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.570946,60.363688,161.637981,147.619264,101.578901,114.665322,54.287280,14.104076,160.674956,12.367456,60.525459,50.049181,145.528063,161.774879,143.969909,159.962974,105.837785,158.168996,-0.069160,0.030038,32.025740,-235.946356,154.866280,4.197530,5.198320,12.218891,18.067147,937.608398,2.757336,465012.864162,0.975036,20.548560,2.949577,3.260267,0.075292,0.056129,110.197646,88.512908,32.000000,32.000000,32.000000,32.000000,201.204261,32.000000,68.881736,73.938907,95.166501,37.491926,29.275627,29.253165,60.013390,81.686074,0.000000,51.759494,46.317142,1680.908203,32.235778,0.700936,75.409064,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.504552,60.363688,161.765340,147.619264,101.586956,114.690458,54.336947,14.108499,160.693436,12.370292,60.470262,50.177220,145.515339,161.822980,143.972076,159.977666,105.806156,158.124937,-0.069236,0.030046,32.025740,-235.943402,154.709503,4.229939,5.187934,12.197164,15.250818,790.729421,0.659276,465123.626821,0.973589,20.552576,2.993057,3.258110,0.077291,0.055623,110.357969,88.513136,32.000000,32.000000,32.000000,32.000000,264.177153,32.000000,68.898632,73.933399,95.172370,37.491926,29.314370,29.253165,60.013390,81.695069,0.000000,51.759494,46.326789,1666.259766,32.280511,0.699842,75.408859,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.558651,60.375815,161.787142,147.620381,101.591998,114.710306,54.603328,14.104076,160.724804,12.374716,60.522966,50.133486,145.514337,161.786657,143.970689,159.919948,105.821070,158.170465,-0.069228,0.030053,32.025740,-235.943579,154.653195,4.230407,5.196517,12.202573,42.013477,2167.701666,1.253352,465074.742819,0.985543,20.540496,2.916260,3.260740,0.075546,0.054082,110.373999,88.511291,32.000000,32.000000,32.000000,32.000000,304.883548,32.000000,68.894217,73.964943,95.195929,37.491926,29.408570,29.253165,60.013390,81.743321,0.000000,51.759494,46.342007,1662.597656,32.286786,0.702465,75.416803,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.025000,0.080000,0.000000
49.548018,60.374437,161.652658,147.624013,101.598378,114.733942,54.208918,14.111639,160.669771,12.429125,60.505045,50.174512,145.525414,161.871923,143.967637,159.902739,105.813107,158.069473,-0.069168,0.030067,32.025740,-235.942549,154.909249,4.091350,5.193848,12.242727,17.820228,926.131208,1.488117,465297.436799,0.986309,20.609506,2.928859,3.267686,0.076543,0.053897,110.376773,88.508448,32.000000,32.000000,32.000000,32.000000,452.186177,32.000000,68.889240,73.979819,95.215273,37.491926,29.454934,29.253165,60.013390,81.725828,0.000000,51.759494,46.357228,1680.908203,32.318772,0.703056,75.410368,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.613607,60.378571,161.668959,147.627924,101.615185,114.756018,54.455573,14.108499,160.692128,12.458958,60.515125,50.189728,145.529879,161.863713,143.971346,159.985978,105.804023,158.190886,-0.068948,0.030083,32.025740,-235.943402,155.101900,4.190405,5.203927,12.221217,58.305023,3016.432607,0.539772,465321.053319,0.980521,20.565397,2.933609,3.264559,0.075032,0.055032,110.465205,88.519488,32.000000,32.000000,32.000000,32.000000,174.409253,32.000000,68.889530,73.993323,95.215751,37.491926,29.480664,29.253165,60.013390,81.741453,0.000000,51.759494,46.368929,1658.935547,32.290392,0.702384,75.410479,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.558212,60.359003,161.867988,147.606692,101.647437,114.774353,54.702201,14.109784,160.734762,12.449151,60.463172,50.099884,145.529389,161.845694,143.985772,159.960208,105.813717,158.203924,-0.068893,0.030109,32.025740,-235.936073,154.950141,4.063419,5.195615,12.213085,9.971112,513.533489,1.272198,465438.916076,0.988088,20.575067,2.897949,3.262545,0.075279,0.054752,110.394023,88.536278,32.000000,32.000000,32.000000,32.000000,240.087136,32.000000,68.878194,74.024180,95.243697,37.491926,29.528160,29.253165,60.013390,81.712842,0.000000,51.759494,46.382030,1677.246094,32.321620,0.701477,75.409643,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.622678,60.359003,161.821814,147.606692,101.689624,114.792027,54.784728,14.113637,160.701024,12.409712,60.526250,50.092367,145.541549,162.004789,143.976922,159.909952,105.821819,158.200431,-0.069058,0.030111,32.025740,-235.937448,155.037205,4.016517,5.204504,12.246171,47.797657,2457.972878,0.388437,465504.750684,0.982384,20.511075,2.959474,3.258561,0.076102,0.055224,110.408029,88.545759,32.000000,32.000000,32.000000,32.000000,245.476459,32.000000,68.891847,74.061702,95.270837,37.491926,29.601416,29.253165,60.013390,81.754866,0.000000,51.759494,46.387440,1666.259766,32.306709,0.701379,75.415115,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.616955,60.362586,161.822024,147.567300,101.736884,114.811863,54.291255,14.106930,160.750213,12.443410,60.480585,50.100442,145.515602,161.837769,143.967750,159.985223,105.806064,158.178706,-0.069173,0.030105,32.025740,-235.944645,154.903234,4.006108,5.204649,12.224733,7.883235,409.076532,2.276472,465573.467761,0.979262,20.549040,2.955410,3.266219,0.075207,0.054331,110.434351,88.541874,32.000000,32.000000,32.000000,32.000000,303.220735,32.000000,68.866095,74.083597,95.219832,37.491926,29.642487,29.253165,60.013390,81.726502,0.000000,51.759494,46.399797,1680.908203,32.272974,0.702284,75.415670,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.546479,60.364515,161.567138,147.558919,101.834117,114.845408,54.811306,14.104076,160.781027,12.432538,60.638913,50.103760,145.537046,161.792382,143.952520,159.955477,105.803243,158.210459,-0.069142,0.030089,32.025740,-235.944885,154.994033,3.994089,5.194732,12.204088,18.804019,966.519294,0.474244,465575.947799,0.976542,20.482089,2.945800,3.261046,0.075488,0.054900,110.340012,88.575949,32.000000,32.000000,32.000000,32.000000,594.692377,32.000000,68.886114,74.124139,95.231082,37.491926,29.716846,29.253165,60.013390,81.739931,0.000000,51.759494,46.415517,1669.921875,32.326633,0.701643,75.419837,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
