OSU 80 Ton Compressor Load Stand
49.653813,60.426801,161.744918,147.575122,101.910613,114.869745,54.393144,14.104076,160.712056,12.408645,60.679691,50.241832,145.522590,161.799253,143.948744,159.895990,105.810356,158.150713,-0.069116,0.030101,32.025740,-235.945702,154.757453,4.005700,5.210472,12.195740,56.860957,2945.099692,2.876296,465700.756588,0.985722,20.491614,2.952173,3.261426,0.075305,0.054712,110.352638,88.579142,32.000000,32.000000,32.000000,32.000000,280.155137,32.000000,68.897800,74.137406,95.228205,37.491926,29.725643,29.253165,60.013390,81.790980,0.000000,51.759494,46.426908,1666.259766,32.319944,0.702585,75.414007,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.558140,60.441133,161.752832,147.608927,101.903443,114.891074,54.302803,14.111924,160.704379,12.378024,60.617094,50.159365,145.511521,161.803012,143.935740,159.979624,105.831768,158.183538,-0.069144,0.030106,32.025740,-235.934586,154.789449,4.017060,5.195291,12.220982,23.051203,1195.917815,1.206270,465902.206854,0.978186,20.566746,2.968704,3.260921,0.075665,0.054679,110.377118,88.585955,32.000000,32.000000,32.000000,32.000000,287.009388,32.000000,68.877857,74.161355,95.236982,37.491926,29.802561,29.253165,60.013390,81.737660,0.000000,51.759494,46.459386,1680.908203,32.330131,0.701673,75.411919,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.650210,60.441133,161.839663,147.608927,101.929759,114.915458,54.388170,14.107358,160.751458,12.399451,60.667817,50.204830,145.540599,161.900359,143.943077,160.045138,105.821307,158.132121,-0.069053,0.030137,32.025740,-235.941113,154.810172,4.036073,5.209463,12.185444,57.548513,2980.984071,0.398586,465991.125200,0.983736,20.517578,2.935792,3.257452,0.075186,0.054910,110.351253,88.608176,32.000000,32.000000,32.000000,32.000000,501.389285,32.000000,68.867544,74.163081,95.232035,37.491926,29.844900,29.253165,60.013390,81.799930,0.000000,51.759494,46.477426,1662.597656,32.348378,0.701238,75.409950,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.624924,60.460701,161.498578,147.606971,101.918549,114.939901,54.656155,14.111211,160.649404,12.396690,60.684417,50.164825,145.532993,161.759276,143.953814,159.950063,105.810890,158.102510,-0.069134,0.030133,32.025740,-235.942651,154.994316,4.015757,5.205189,12.215681,11.259227,580.362697,0.985354,466128.890853,0.987683,20.631246,2.928555,3.263900,0.075167,0.054653,110.358718,88.583341,32.000000,32.000000,32.000000,32.000000,396.755935,32.000000,68.873807,74.225458,95.255746,37.491926,29.891151,29.253165,60.013390,81.755274,0.000000,51.759494,46.497428,1680.908203,32.333502,0.702552,75.413436,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.500000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.563903,60.470347,161.783304,147.617029,101.951418,114.963588,54.319839,14.110925,160.691285,12.380649,60.558895,50.189230,145.523991,161.835712,143.973096,159.918649,105.825534,158.232817,-0.069281,0.030168,32.025740,-235.938526,154.802319,3.990221,5.196282,12.249687,12.786603,663.172803,0.394225,466176.912746,0.984334,20.535648,2.916812,3.259597,0.075252,0.054984,110.160482,88.597869,32.000000,32.000000,32.000000,32.000000,310.803021,32.000000,68.873980,74.285908,95.296761,37.491926,29.934309,29.253165,60.013390,81.778454,0.000000,51.759494,46.519689,1666.259766,32.311812,0.701336,75.417033,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.686567,60.430935,161.640639,147.608368,101.987909,114.981103,54.689310,14.114208,160.637855,12.386711,60.485982,50.109506,145.512807,161.803496,143.956917,159.861140,105.808034,158.169823,-0.069310,0.030180,32.025740,-235.937530,154.870538,3.913382,5.213790,12.251634,47.401365,2441.846700,2.012900,466347.466548,0.980315,20.581456,2.914437,3.254384,0.078639,0.056038,110.217176,88.606010,32.000000,32.000000,32.000000,32.000000,394.533254,32.000000,68.868869,74.293215,95.277841,37.491926,29.992776,29.253165,60.013390,81.820286,0.000000,51.759494,46.529896,1673.583984,32.331681,0.700935,75.409192,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.571734,60.394004,161.744993,147.596634,101.983008,114.999415,55.031778,14.106216,160.635747,12.337124,60.507372,50.146023,145.539118,161.886621,143.976780,159.900250,105.826877,158.136366,-0.069569,0.030183,32.025740,-235.945685,155.071879,3.920884,5.198122,12.256719,19.708313,1008.941313,1.777711,466476.787547,0.987946,20.654472,2.956067,3.264136,0.077390,0.054790,110.270805,88.639842,32.000000,32.000000,32.000000,32.000000,299.945330,32.000000,68.878813,74.340250,95.284016,37.491926,30.029944,29.253165,60.013390,81.757402,0.000000,51.759494,46.531822,1673.583984,32.307322,0.703485,75.416019,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.656259,60.394004,161.784727,147.596634,101.972472,115.020755,54.743098,14.106644,160.609535,12.359087,60.528615,50.039242,145.510729,161.741132,143.941066,159.920561,105.764750,158.205192,-0.069593,0.030208,32.025740,-235.943133,154.850738,3.875339,5.210454,12.260757,56.072190,2885.679809,0.478024,466428.779441,0.978659,20.487737,2.946367,3.253206,0.075110,0.054508,110.244638,88.611002,32.000000,32.000000,32.000000,32.000000,410.828715,32.000000,68.863283,74.349590,95.297301,37.491926,30.076734,29.253165,60.013390,81.830150,0.000000,51.759494,46.533708,1658.935547,32.334674,0.700829,75.412047,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.623925,60.386012,161.840288,147.584062,101.970068,115.048142,54.674997,14.110212,160.650039,12.361193,60.518623,50.080008,145.536733,161.752388,143.983569,159.988994,105.781483,158.075229,-0.069677,0.030187,32.025740,-235.939566,155.038675,3.888920,5.205189,12.231548,32.600847,1679.848449,1.153060,466497.344057,0.975104,20.569993,2.913076,3.262847,0.075663,0.055461,110.355605,88.665826,32.000000,32.000000,32.000000,32.000000,384.761728,32.000000,68.896160,74.359137,95.327130,37.491926,30.147781,29.253165,60.013390,81.824562,0.000000,51.759494,46.548181,1677.246094,32.302761,0.703397,75.487556,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.580740,60.383807,161.805836,147.588532,101.979350,115.067253,54.965543,14.108214,160.626304,12.380891,60.535630,50.174985,145.511877,161.816805,143.957515,159.851072,105.757118,158.217209,-0.069693,0.030203,32.025740,-235.943851,154.412758,3.918090,5.199149,12.227924,18.000929,922.644467,0.404752,466654.145319,0.978595,20.482243,3.004924,3.258093,0.076938,0.054203,110.296486,88.634078,32.000000,32.000000,32.000000,32.000000,437.671435,32.000000,68.870765,74.311199,95.302876,37.491926,30.175628,29.253165,60.013390,81.817325,0.000000,51.759494,46.560045,1666.259766,32.345330,0.701889,75.493813,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.661971,60.397587,161.740471,147.583224,102.043135,115.081723,54.705518,14.111496,160.637922,12.426620,60.607499,50.110531,145.511019,161.746638,143.971571,159.880920,105.731019,158.125159,-0.069645,0.030230,32.025740,-235.941222,154.826874,3.943595,5.210581,12.208722,58.093059,2991.734856,1.826682,466711.804954,0.988063,20.507952,2.931998,3.261342,0.075256,0.054948,110.350162,88.667963,32.000000,32.000000,32.000000,32.000000,133.904846,32.000000,68.885619,74.252885,95.342951,37.491926,30.246421,29.253165,60.013390,81.847333,0.000000,51.759494,46.572539,1658.935547,32.328436,0.701740,75.485579,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.635614,60.436723,161.610114,147.596355,102.068606,115.095438,54.272751,14.108499,160.595863,12.461673,60.728765,50.056366,145.537220,161.741842,143.964933,159.861136,105.800312,158.042827,-0.069845,0.030237,32.025740,-235.941442,154.752251,4.005744,5.207155,12.201275,16.539805,858.575596,1.263319,466904.910507,0.976633,20.550441,3.017744,3.263482,0.076712,0.054709,110.319660,88.659446,32.000000,32.000000,32.000000,32.000000,554.247612,32.000000,68.898352,74.209799,95.364317,37.491926,30.260760,29.253165,60.013390,81.808007,0.000000,51.759494,46.589713,1684.570312,32.356239,0.703067,75.488153,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.782961,60.436723,161.681914,147.596355,102.068474,115.115244,54.478226,14.109784,160.603685,12.496834,60.782826,50.082991,145.534235,161.630743,143.974564,159.800163,105.817336,158.152993,-0.069782,0.030249,32.025740,-235.942608,154.883246,4.026895,5.228575,12.198643,42.144776,2179.469418,0.390750,466974.746282,0.979672,20.479900,3.004094,3.256827,0.076908,0.055908,110.281916,88.693858,32.000000,32.000000,32.000000,32.000000,320.367146,32.000000,68.908814,74.203268,95.400078,37.491926,30.298610,29.253165,60.013390,81.825418,0.000000,51.759494,46.615522,1662.597656,32.346376,0.702164,75.488341,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.595077,60.488537,161.579785,147.620940,102.010128,115.132761,54.710179,14.109641,160.571999,12.510102,60.718798,50.098930,145.530447,161.682293,143.958147,159.787145,105.805918,158.087881,-0.069690,0.030259,32.025740,-235.940953,154.687476,3.956815,5.201042,12.255456,25.943848,1335.968590,1.372525,466956.528723,0.988279,20.546383,2.899230,3.255931,0.075539,0.055188,110.236867,88.685463,32.000000,32.000000,32.000000,32.000000,307.429318,32.000000,68.890979,74.102960,95.376436,37.491926,30.325172,29.253165,60.013390,81.744721,0.000000,51.759494,46.646211,1677.246094,32.316139,0.701605,75.492287,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.647558,60.500388,161.637006,147.642173,101.946155,115.152290,54.270231,14.113066,160.580000,12.537466,60.610975,50.125745,145.521839,161.660199,143.939577,159.755692,105.801235,158.121668,-0.069449,0.030260,32.025740,-235.937038,155.004166,4.021745,5.208237,12.219720,16.429892,852.909641,0.537361,466884.393588,0.981520,20.393637,2.929797,3.247736,0.076071,0.056193,110.228243,88.651861,32.000000,32.000000,32.000000,32.000000,757.813725,32.000000,68.873715,74.045332,95.397888,37.491926,30.364022,29.253165,60.013390,81.859464,0.000000,51.759494,46.671183,1673.583984,32.366336,0.700139,75.482562,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.568131,60.487435,161.644322,147.645246,101.885157,115.168593,54.394786,14.109498,160.568097,12.530831,60.644085,49.973385,145.543139,161.598559,143.947152,159.762881,105.834464,158.008076,-0.069262,0.030240,32.025740,-235.940933,154.744602,4.017299,5.197112,12.259676,42.969416,2225.523459,0.876001,467205.894613,0.981710,20.640281,2.913090,3.257980,0.075856,0.055016,110.266072,88.692241,32.000000,32.000000,32.000000,32.000000,157.526493,32.000000,68.881944,74.002303,95.408950,37.491926,30.412800,29.253165,60.013390,81.834584,0.000000,51.759494,46.687472,1666.259766,32.359484,0.703266,75.491545,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.647731,60.477237,161.520153,147.628483,101.859077,115.180488,54.682660,14.107215,160.543587,12.533904,60.618237,50.018858,145.523681,161.546055,143.935686,159.722135,105.834851,157.939191,-0.069262,0.030287,32.025740,-235.942399,154.787840,4.046920,5.209120,12.216060,28.282565,1457.132849,1.382504,467271.796062,0.988718,20.597654,2.932369,3.255689,0.075798,0.053884,110.395639,88.705221,32.000000,32.000000,32.000000,32.000000,502.918189,32.000000,68.892340,73.996116,95.393224,37.491926,30.456867,29.253165,60.013390,81.887375,0.000000,51.759494,46.699361,1677.246094,32.322432,0.701791,75.480013,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.630630,60.477237,161.558449,147.628483,101.906426,115.191412,54.889726,14.113351,160.431394,12.516178,60.683431,50.118884,145.519211,161.555463,143.950713,159.690949,105.858523,157.943532,-0.069404,0.030305,32.025740,-235.938223,154.727571,4.046859,5.205712,12.253563,17.418482,894.024132,0.529538,467306.840740,0.988296,20.667167,2.850061,3.261053,0.077422,0.054559,110.354610,88.680234,32.000000,32.000000,32.000000,32.000000,743.393019,32.000000,68.875009,73.978889,95.424029,37.491926,30.469912,29.253165,60.013390,81.845241,0.000000,51.759494,46.711875,1669.921875,32.285235,0.703161,75.482332,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.690185,60.487159,161.670679,147.630160,101.995737,115.197388,54.664420,14.111924,160.439446,12.498387,60.674207,50.148157,145.524337,161.626013,143.954319,159.615204,105.885143,157.993689,-0.069341,0.030321,32.025740,-235.938180,154.955871,3.983529,5.214655,12.231133,55.664606,2868.827226,0.802775,467274.095042,0.981438,20.574323,2.819899,3.253324,0.077240,0.054528,110.384670,88.695607,32.000000,32.000000,32.000000,32.000000,132.304202,32.000000,68.890976,73.964612,95.392547,37.491926,30.503475,29.253165,60.013390,81.861115,0.000000,51.759494,46.730565,1669.921875,32.330834,0.702439,75.428250,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.713936,60.505074,161.483602,147.635188,102.064564,115.206053,54.655766,14.107643,160.445789,12.506300,60.704093,50.062982,145.547397,161.535686,143.963658,159.646615,105.934003,158.024831,-0.069255,0.030307,32.025740,-235.946382,155.049485,3.934331,5.218766,12.211949,11.591727,597.505842,1.304302,467280.104960,0.978198,20.592071,2.798104,3.255217,0.075627,0.055124,110.392486,88.728787,32.000000,32.000000,32.000000,32.000000,756.223006,32.000000,68.899043,73.963958,95.393645,37.491926,30.511784,29.253165,60.013390,81.833588,0.000000,51.759494,46.757404,1677.246094,32.280475,0.703695,75.414936,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.659602,60.501491,161.526114,147.643849,102.078659,115.215465,54.825476,14.105931,160.398641,12.479617,60.654169,50.121859,145.530221,161.587630,143.944534,159.753447,105.907801,158.024098,-0.068995,0.030303,32.025740,-235.939926,154.780519,3.917415,5.211049,12.187626,23.485116,1206.813881,0.407927,467214.902169,0.981014,20.540208,2.793165,3.253574,0.075950,0.055596,110.429013,88.739824,32.000000,32.000000,32.000000,32.000000,372.466834,32.000000,68.909845,73.944133,95.387676,37.491926,30.554267,29.253165,60.013390,81.822926,0.000000,51.759494,46.773845,1669.921875,32.284189,0.702336,75.413309,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.736025,60.496805,161.580614,147.642173,102.100643,115.223879,54.330472,14.111782,160.359546,12.468230,60.600324,50.083852,145.551290,161.541133,143.940021,159.654991,105.898160,158.019501,-0.068882,0.030321,32.025740,-235.938486,154.998966,3.917376,5.221399,12.232359,36.261767,1880.336072,1.956280,467151.555207,0.980774,20.533498,2.757764,3.248256,0.075233,0.054887,110.386927,88.736894,32.000000,32.000000,32.000000,32.000000,113.953889,32.000000,68.919070,73.931413,95.398468,37.491926,30.581898,29.253165,60.013390,81.857871,0.000000,51.759494,46.789070,1677.246094,32.317708,0.702488,75.415908,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.669260,60.496805,161.441259,147.642173,102.109802,115.226170,54.363981,14.112638,160.473992,12.516694,60.669427,50.073662,145.565154,161.555404,143.937850,159.663182,105.874206,157.995708,-0.068874,0.030300,32.025740,-235.938610,154.823774,3.895259,5.211482,12.180666,13.960418,723.464371,0.966915,467284.480906,0.978984,20.586261,2.783649,3.252666,0.076008,0.055203,110.354765,88.720181,32.000000,32.000000,32.000000,32.000000,546.794147,32.000000,68.942470,73.929481,95.395983,37.491926,30.621771,29.253165,60.013390,81.820395,0.000000,51.759494,46.803854,1669.921875,32.298596,0.703382,75.414894,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.778945,60.478615,161.415580,147.623454,102.087162,115.220112,54.481226,14.105645,160.367139,12.548241,60.676982,50.182488,145.556063,161.589471,143.957043,159.647062,105.877842,157.955414,-0.068859,0.030289,32.025740,-235.946746,154.863118,3.952385,5.228593,12.225778,52.025214,2690.277016,0.625487,467272.249614,0.986296,20.502337,2.791302,3.248764,0.074819,0.054752,110.280319,88.745000,32.000000,32.000000,32.000000,32.000000,482.481153,32.000000,68.955424,73.940294,95.422225,37.491926,30.598244,29.253165,60.013390,81.861944,0.000000,51.759494,46.814243,1669.921875,32.279880,0.701821,75.490386,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.684119,60.500664,161.401287,147.624851,102.050004,115.211734,54.188779,14.108071,160.420721,12.566419,60.637903,50.058700,145.557051,161.538895,143.965683,159.606788,105.883103,157.886014,-0.068769,0.030289,32.025740,-235.940563,154.721312,3.945319,5.214331,12.233856,8.449589,439.294956,1.625692,467386.588683,0.987163,20.571556,2.804975,3.250325,0.075841,0.055045,110.252267,88.744275,32.000000,32.000000,32.000000,32.000000,417.617830,32.000000,68.946529,73.906670,95.416672,37.491926,30.648955,29.253165,60.013390,81.801901,0.000000,51.759494,46.842026,1677.246094,32.332925,0.702673,75.453599,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.791284,60.495703,161.361501,147.638820,102.060105,115.210976,54.349695,14.113066,160.376684,12.555352,60.673253,50.062232,145.585467,161.477638,143.975034,159.621561,105.902147,157.978996,-0.068743,0.030273,32.025740,-235.934915,154.752412,4.120911,5.229314,12.229457,24.640617,1277.275111,0.435175,467238.571054,0.982556,20.439687,2.783922,3.242648,0.075658,0.054558,110.249427,88.769378,32.000000,32.000000,32.000000,32.000000,386.717145,32.000000,68.996570,73.919246,95.454074,37.491926,30.658533,29.253165,60.013390,81.861884,0.000000,51.759494,46.858323,1666.259766,32.308062,0.701368,75.414110,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.708531,60.497081,161.217994,147.632395,102.044886,115.211063,54.820374,14.106787,160.380375,12.557434,60.678612,50.011770,145.585187,161.480193,143.986610,159.598006,105.888954,157.923255,-0.068772,0.030259,32.025740,-235.942991,154.868012,4.132452,5.218099,12.212292,35.590824,1829.051919,2.684294,467300.534743,0.989916,20.560003,2.748655,3.248549,0.076311,0.055064,110.217668,88.772164,32.000000,32.000000,32.000000,32.000000,220.177974,32.000000,68.992112,73.891684,95.456033,37.491926,30.687754,29.253165,60.013390,81.802837,0.000000,51.759494,46.872936,1673.583984,32.322378,0.701489,75.415371,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.722690,60.497081,161.335531,147.632395,102.027393,115.206505,54.816678,14.106930,160.408465,12.574286,60.641649,50.217884,145.547089,161.563764,143.970616,159.677520,105.883497,157.955556,-0.068880,0.030245,32.025740,-235.938927,155.049914,4.223778,5.220155,12.233694,16.934537,870.343347,0.918288,467164.450087,0.984632,20.444000,2.769811,3.240758,0.076178,0.056039,110.273267,88.777561,32.000000,32.000000,32.000000,32.000000,322.882738,32.000000,68.946903,73.850041,95.448899,37.491926,30.663090,29.253165,60.013390,81.854319,0.000000,51.759494,46.889525,1666.259766,32.330870,0.700357,75.407180,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.698144,60.490191,161.320569,147.636306,101.998921,115.203746,54.267247,14.106359,160.410673,12.601460,60.664375,50.117576,145.563653,161.496450,143.986066,159.704492,105.891675,157.943885,-0.068494,0.030258,32.025740,-235.942765,154.975595,4.204606,5.216639,12.188059,54.703276,2839.916330,0.636331,467260.688064,0.977968,20.531109,2.758907,3.243266,0.075693,0.055371,110.314297,88.761135,32.000000,32.000000,32.000000,32.000000,316.583549,32.000000,68.980304,73.847726,95.451131,37.491926,30.703459,29.253165,60.013390,81.848954,0.000000,51.759494,46.903516,1662.597656,32.309053,0.700677,75.411374,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.618127,60.493774,161.490159,147.625969,102.004069,115.197133,54.643669,14.110069,160.370582,12.635424,60.704274,50.221673,145.573945,161.485438,143.993320,159.632581,105.898743,157.986446,-0.068289,0.030298,32.025740,-235.936931,154.744520,4.149648,5.204360,12.212021,8.616327,444.234506,1.337765,467243.305141,0.977689,20.516433,2.778328,3.244706,0.075824,0.055146,110.385526,88.759412,32.000000,32.000000,32.000000,32.000000,183.981599,32.000000,69.001477,73.813840,95.449018,37.491926,30.742406,29.253165,60.013390,81.868830,0.000000,51.759494,46.925931,1680.908203,32.263202,0.700706,75.417229,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.789365,60.504247,161.453668,147.622616,101.928525,115.194859,54.867168,14.111639,160.449948,12.632471,60.631871,50.140237,145.538859,161.545407,143.982640,159.645396,105.877738,157.898560,-0.068366,0.030322,32.025740,-235.937649,154.911859,4.112950,5.229242,12.195722,35.598568,1827.889672,0.414288,467223.221400,0.988082,20.534988,2.765105,3.246008,0.075922,0.055621,110.302011,88.731903,32.000000,32.000000,32.000000,32.000000,629.920084,32.000000,68.969519,73.790738,95.443071,37.491926,30.761942,29.253165,60.013390,81.917615,0.000000,51.759494,46.942004,1666.259766,32.288246,0.701441,75.427790,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.651529,60.521059,161.504265,147.635468,101.836276,115.193147,54.453629,14.109784,160.361798,12.631279,60.738967,50.014442,145.553452,161.425444,143.986171,159.617301,105.890488,157.956778,-0.068339,0.030344,32.025740,-235.940157,154.752882,4.106896,5.209300,12.221902,18.762745,970.732440,2.636711,467251.403491,0.982967,20.621585,2.776435,3.254661,0.075816,0.054983,110.308757,88.717703,32.000000,32.000000,32.000000,32.000000,310.590418,32.000000,68.982911,73.806946,95.476924,37.491926,30.781783,29.253165,60.013390,81.823507,0.000000,51.759494,46.961634,1684.570312,32.323586,0.704169,75.419855,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.709387,60.521059,161.290415,147.635468,101.765425,115.190919,54.421606,14.107643,160.391364,12.658144,60.772489,50.017987,145.562858,161.454548,143.969972,159.564963,105.930083,157.864039,-0.068324,0.030349,32.025740,-235.945402,154.905253,4.076695,5.218099,12.168388,13.517772,699.783586,0.635885,467165.308087,0.975273,20.454530,2.759446,3.242734,0.076422,0.055800,110.274065,88.696370,32.000000,32.000000,32.000000,32.000000,457.789746,32.000000,68.978193,73.777469,95.482747,37.491926,30.811231,29.253165,60.013390,81.913842,0.000000,51.759494,46.983576,1662.597656,32.329283,0.701078,75.405595,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.667462,60.552754,161.266910,147.651113,101.682111,115.188641,54.367868,14.107643,160.397738,12.654261,60.714382,50.176526,145.568981,161.454875,143.986051,159.624124,105.942241,157.794824,-0.068305,0.030331,32.025740,-235.948669,155.008696,3.928005,5.211951,12.241699,46.648945,2417.294230,1.210170,467266.659261,0.985705,20.614204,2.771865,3.252755,0.074629,0.054611,110.194225,88.700649,32.000000,32.000000,32.000000,32.000000,320.523955,32.000000,68.969485,73.766746,95.466849,37.491926,30.809225,29.253165,60.013390,81.885233,0.000000,51.759494,47.010614,1662.597656,32.306204,0.702462,75.474430,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.753069,60.549722,161.473270,147.644408,101.626901,115.189411,54.136655,14.108785,160.350829,12.663533,60.724662,50.144855,145.556393,161.559075,143.981852,159.557141,105.911057,157.913826,-0.068274,0.030326,32.025740,-235.943443,154.502740,3.879029,5.224338,12.241970,9.798231,509.901467,1.675830,467122.598585,0.985005,20.554199,2.692173,3.244667,0.075384,0.055482,110.147723,88.674531,32.000000,32.000000,32.000000,32.000000,291.349077,32.000000,68.956615,73.734118,95.424413,37.491926,30.792238,29.253165,60.013390,81.912126,0.000000,51.759494,47.033641,1684.570312,32.336387,0.700711,75.406490,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.705284,60.555234,161.465158,147.635747,101.622251,115.188944,54.403258,14.112638,160.354028,12.700253,60.772789,50.098190,145.576568,161.479336,143.983327,159.607606,105.916038,157.883562,-0.068114,0.030312,32.025740,-235.934853,155.108812,3.887248,5.216765,12.255258,37.278228,1930.457978,0.486000,467165.969357,0.986956,20.629370,2.650076,3.246933,0.076168,0.055358,110.227587,88.667024,32.000000,32.000000,32.000000,32.000000,760.005526,32.000000,68.957803,73.748519,95.424618,37.491926,30.843343,29.253165,60.013390,81.865128,0.000000,51.759494,47.051536,1662.597656,32.327444,0.701766,75.415175,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.789576,60.565708,161.533336,147.637423,101.579307,115.189696,54.713584,14.110497,160.387517,12.702815,60.679525,50.043257,145.554500,161.496663,143.990664,159.622741,105.938396,157.950145,-0.067985,0.030302,32.025740,-235.939770,154.950365,3.961022,5.229440,12.187302,31.357020,1614.617330,2.312384,467167.374364,0.989297,20.537596,2.732727,3.245494,0.075606,0.055267,110.311268,88.650443,32.000000,32.000000,32.000000,32.000000,562.608364,32.000000,68.969095,73.751073,95.417431,37.491926,30.859834,29.253165,60.013390,81.894486,0.000000,51.759494,47.071303,1677.246094,32.326507,0.700674,75.493046,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.692205,60.565708,161.487633,147.637423,101.541369,115.185849,54.887786,14.109641,160.366558,12.735167,60.680638,50.178849,145.571022,161.591504,144.009132,159.645191,105.896861,157.867669,-0.067715,0.030293,32.025740,-235.938340,154.860261,4.022943,5.215286,12.279148,17.666945,906.808850,0.608350,467200.149342,0.985499,20.592628,2.714660,3.248451,0.075573,0.054672,110.329367,88.685633,32.000000,32.000000,32.000000,32.000000,721.825337,32.000000,68.949689,73.745821,95.410449,37.491926,30.897885,29.253165,60.013390,81.848805,0.000000,51.759494,47.092820,1673.583984,32.319385,0.701516,75.434950,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.799517,60.543108,161.208910,147.623734,101.513865,115.184328,54.277975,14.105931,160.354839,12.729226,60.787943,50.119098,145.562925,161.484898,144.004078,159.617523,105.921361,157.959128,-0.067676,0.030315,32.025740,-235.942050,154.745113,3.983662,5.231568,12.192620,56.623005,2938.997894,0.722290,467104.028064,0.978121,20.515773,2.721089,3.244320,0.076770,0.055267,110.368413,88.679355,32.000000,32.000000,32.000000,32.000000,401.418421,32.000000,68.964971,73.758539,95.442093,37.491926,30.932865,29.253165,60.013390,81.905894,0.000000,51.759494,47.104050,1666.259766,32.281395,0.700628,75.496267,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.709897,60.550549,161.582812,147.611162,101.460971,115.180577,54.698389,14.112210,160.429926,12.745007,60.743879,50.272383,145.547850,161.519968,144.007712,159.576375,105.899959,158.000340,-0.067573,0.030337,32.025740,-235.937078,154.817472,3.901145,5.217504,12.200734,15.346623,790.438860,1.284142,467255.647889,0.977083,20.616663,2.726964,3.249758,0.075837,0.055209,110.406547,88.707061,32.000000,32.000000,32.000000,32.000000,388.219771,32.000000,68.950640,73.762465,95.450248,37.491926,30.938532,29.253165,60.013390,81.843384,0.000000,51.759494,47.129988,1677.246094,32.289779,0.701958,75.494852,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.835740,60.566534,161.382079,147.646084,101.445047,115.173739,54.928528,14.110925,160.331559,12.746321,60.837473,50.105899,145.551736,161.521628,143.995543,159.585847,105.873143,157.892950,-0.067610,0.030337,32.025740,-235.941956,154.971841,3.869225,5.236148,12.208992,19.025517,975.817271,0.399185,467078.552863,0.985650,20.482880,2.742008,3.237158,0.076643,0.055175,110.361632,88.707324,32.000000,32.000000,32.000000,32.000000,568.188883,32.000000,68.932850,73.780716,95.440033,37.491926,30.981765,29.253165,60.013390,81.898793,0.000000,51.759494,47.147910,1666.259766,32.330960,0.700188,75.486806,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.743262,60.603191,161.397506,147.661170,101.421600,115.168444,54.450265,14.115207,160.366894,12.746673,60.843168,50.191724,145.573056,161.517894,144.022261,159.650430,105.919195,157.949468,-0.067558,0.030303,32.025740,-235.932938,154.854079,3.845192,5.221958,12.244602,50.333384,2604.270731,1.478403,467193.469325,0.979998,20.583162,2.781224,3.250516,0.077143,0.055092,110.323461,88.747383,32.000000,32.000000,32.000000,32.000000,987.420259,32.000000,68.952318,73.812879,95.487441,37.491926,30.953958,29.253165,60.013390,81.827561,0.000000,51.759494,47.171260,1666.259766,32.279916,0.702653,75.414400,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.756235,60.603191,161.457831,147.661170,101.363073,115.161618,54.244932,14.106787,160.393940,12.710783,60.766037,50.169660,145.564987,161.478066,143.988934,159.613326,105.897244,157.890607,-0.067343,0.030297,32.025740,-235.947401,154.919571,3.831797,5.225095,12.171164,22.909151,1189.816017,1.188240,467145.652619,0.973169,20.468820,2.761614,3.238280,0.075942,0.055074,110.422865,88.734742,32.000000,32.000000,32.000000,32.000000,513.794170,32.000000,68.943950,73.797536,95.485372,37.491926,30.982827,29.253165,60.013390,81.882692,0.000000,51.759494,47.201754,1677.246094,32.326633,0.699233,75.493710,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.740636,60.604569,161.315276,147.681845,101.362434,115.149506,54.426395,14.107786,160.422396,12.733373,60.728538,50.146293,145.580869,161.552842,144.006760,159.675768,105.921529,157.826473,-0.067406,0.030293,32.025740,-235.941665,155.078018,3.832203,5.222661,12.225183,57.948210,2999.580024,0.450037,467152.585555,0.983772,20.601224,2.739999,3.244610,0.075816,0.055036,110.537366,88.763566,32.000000,32.000000,32.000000,32.000000,504.178179,32.000000,68.956252,73.816790,95.496652,37.491926,31.021335,29.253165,60.013390,81.876649,0.000000,51.759494,47.221827,1662.597656,32.335702,0.701733,75.483798,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.798761,60.576456,161.578155,147.676257,101.462491,115.138843,54.319485,14.109356,160.402719,12.713374,60.805390,50.155335,145.568540,161.559155,143.995554,159.671308,105.912156,157.831307,-0.067568,0.030309,32.025740,-235.943036,155.255799,3.991832,5.230955,12.222064,41.304881,2142.277511,0.988767,467161.563205,0.987155,20.587785,2.736500,3.244977,0.076051,0.054865,110.493570,88.768217,32.000000,32.000000,32.000000,32.000000,461.938277,32.000000,68.920813,73.810470,95.478706,37.491926,31.043267,29.253165,60.013390,81.881909,0.000000,51.759494,47.239129,1677.246094,32.265402,0.700717,75.416718,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.665012,60.620279,161.227818,147.665641,101.590751,115.133242,54.262563,14.113922,160.333085,12.682505,60.857408,50.140571,145.585518,161.464589,144.027864,159.692009,105.914092,157.851218,-0.067647,0.030293,32.025740,-235.936019,154.796831,4.036474,5.210671,12.231783,17.404142,903.612670,0.390687,467072.496948,0.984102,20.605324,2.684478,3.243129,0.076222,0.055432,110.515306,88.786024,32.000000,32.000000,32.000000,32.000000,161.421289,32.000000,68.951342,73.833388,95.478651,37.491926,31.083582,29.253165,60.013390,81.853561,0.000000,51.759494,47.257894,1669.921875,32.329770,0.700142,75.484931,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.718977,60.630201,161.319526,147.674860,101.729768,115.132722,54.313511,14.107643,160.354427,12.703423,60.787089,50.127957,145.577601,161.520473,144.010369,159.693390,105.934081,157.848041,-0.067938,0.030310,32.025740,-235.934784,154.771463,4.075154,5.219506,12.256953,15.541128,806.129195,0.548140,466961.753140,0.984611,20.517012,2.695943,3.244622,0.075728,0.055780,110.555800,88.758909,32.000000,32.000000,32.000000,32.000000,660.615249,32.000000,68.924859,73.812840,95.466247,37.491926,31.094025,29.253165,60.013390,81.850588,0.000000,51.759494,47.308158,1669.921875,32.313110,0.701707,75.488878,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.813919,60.614491,161.328051,147.674301,101.760617,115.131198,54.431775,14.110497,160.323123,12.726185,60.767956,50.280579,145.566955,161.463128,144.005821,159.675546,105.922965,157.848936,-0.068098,0.030300,32.025740,-235.935850,154.761754,3.993871,5.233010,12.217953,52.749898,2730.229260,1.302069,467107.334149,0.988626,20.699436,2.702618,3.246306,0.076320,0.056049,110.457576,88.755287,32.000000,32.000000,32.000000,32.000000,774.438053,32.000000,68.909946,73.748855,95.449760,37.491926,31.090272,29.253165,60.013390,81.901857,0.000000,51.759494,47.328672,1662.597656,32.322684,0.700945,75.489346,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.678253,60.620003,161.254514,147.684918,101.809681,115.133708,54.358898,14.109213,160.324290,12.750454,60.811837,50.213182,145.577070,161.480655,144.011368,159.703598,105.923094,157.787416,-0.068030,0.030280,32.025740,-235.940891,154.822143,3.990808,5.213303,12.220423,12.633214,654.746511,1.457307,467032.654689,0.986542,20.653400,2.681255,3.244627,0.075291,0.055427,110.447007,88.763132,32.000000,32.000000,32.000000,32.000000,572.431610,32.000000,68.926359,73.752781,95.474869,37.491926,31.104413,29.253165,60.013390,81.810752,0.000000,51.759494,47.350519,1684.570312,32.275030,0.700898,75.412857,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.769333,60.632406,161.340757,147.699725,101.818991,115.135235,54.378696,14.109926,160.376813,12.738240,60.879167,50.114647,145.614222,161.406447,144.036740,159.630482,105.924534,157.866159,-0.068166,0.030281,32.025740,-235.940831,155.034148,3.962557,5.226555,12.191088,18.448094,955.768509,0.428529,466952.370077,0.982284,20.539356,2.692758,3.238614,0.077389,0.054248,110.389006,88.807227,32.000000,32.000000,32.000000,32.000000,920.425770,32.000000,68.971786,73.745899,95.472298,37.491926,31.122981,29.253165,60.013390,81.924630,0.000000,51.759494,47.372394,1662.597656,32.272470,0.699350,75.417110,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.687391,60.632406,161.445168,147.699725,101.845159,115.136215,54.387616,14.109498,160.272929,12.735991,60.774586,50.263661,145.606174,161.463764,144.028293,159.573337,105.914570,157.873892,-0.068297,0.030264,32.025740,-235.941096,154.992440,3.938233,5.214601,12.204484,39.306490,2036.077183,1.793574,467076.871374,0.986588,20.685427,2.666018,3.245978,0.075499,0.055470,110.255452,88.774332,32.000000,32.000000,32.000000,32.000000,385.541855,32.000000,68.950562,73.735949,95.453753,37.491926,31.129061,29.253165,60.013390,81.872270,0.000000,51.759494,47.396654,1666.259766,32.285686,0.702048,75.408501,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.740019,60.625791,161.420473,147.691623,101.849911,115.137737,54.846891,14.112210,160.420119,12.757700,60.764968,50.162575,145.616930,161.467948,144.026068,159.558936,105.885075,157.807063,-0.068463,0.030266,32.025740,-235.937731,154.878656,3.939887,5.221922,12.170371,17.724491,910.440872,1.226606,467027.563305,0.984292,20.603432,2.698638,3.241771,0.075087,0.054546,110.256608,88.799468,32.000000,32.000000,32.000000,32.000000,166.388612,32.000000,68.947729,73.721564,95.440827,37.491926,31.126281,29.253165,60.013390,81.921148,0.000000,51.759494,47.415137,1673.583984,32.301625,0.701172,75.416607,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.701953,60.599884,161.363775,147.654186,101.821562,115.139257,54.427889,14.110783,160.320466,12.774244,60.729733,50.164234,145.586766,161.428569,144.003490,159.516276,105.908338,157.860159,-0.068486,0.030259,32.025740,-235.939812,154.876087,4.032067,5.216549,12.206432,55.606185,2878.270484,0.576965,467118.870868,0.985922,20.688352,2.711947,3.249218,0.077306,0.055345,110.389529,88.782187,32.000000,32.000000,32.000000,32.000000,331.189774,32.000000,68.945222,73.708331,95.419647,37.491926,31.165828,29.253165,60.013390,81.890965,0.000000,51.759494,47.435508,1666.259766,32.291438,0.702432,75.410854,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.744092,60.581417,161.424922,147.641055,101.968211,115.149930,54.721939,14.105217,160.343176,12.826720,60.692917,50.273999,145.586617,161.482876,143.983071,159.575412,105.938055,157.814762,-0.068518,0.030278,32.025740,-235.943744,155.016222,3.943886,5.223544,12.181370,9.737671,501.329895,1.277978,467136.809581,0.976526,20.627185,2.712537,3.245284,0.075661,0.056192,110.486460,88.787319,32.000000,32.000000,32.000000,32.000000,568.658834,32.000000,68.928442,73.778399,95.385255,37.491926,31.147602,29.253165,60.013390,81.849569,0.000000,51.759494,47.453589,1677.246094,32.237959,0.701250,75.413445,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.824337,60.576456,161.423612,147.646363,101.983806,115.161324,54.868479,14.112923,160.330289,12.844544,60.820388,50.176933,145.584097,161.466535,144.018791,159.610825,105.955948,157.825570,-0.068386,0.030268,32.025740,-235.938815,154.792569,3.904299,5.234182,12.243015,44.430119,2281.311320,0.407522,467084.324391,0.984817,20.640732,2.712238,3.246628,0.074871,0.055658,110.490401,88.784049,32.000000,32.000000,32.000000,32.000000,1018.180178,32.000000,68.956027,73.820697,95.388054,37.491926,31.202833,29.253165,60.013390,81.891263,0.000000,51.759494,47.466845,1662.597656,32.324000,0.701758,75.420434,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.851781,60.576456,161.304359,147.646363,101.968143,115.172716,54.138669,14.107786,160.296223,12.823297,60.853624,50.150516,145.595309,161.487571,144.018170,159.634535,105.943917,157.764278,-0.068376,0.030253,32.025740,-235.943462,155.076223,3.883722,5.238960,12.192747,9.377032,487.964053,2.326009,467000.688965,0.978656,20.578592,2.662888,3.245107,0.076526,0.056007,110.366692,88.805476,32.000000,32.000000,32.000000,32.000000,366.528253,32.000000,68.944551,73.847702,95.387965,37.491926,31.217276,29.253165,60.013390,81.846577,0.000000,51.759494,47.484140,1677.246094,32.271586,0.702585,75.411041,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.837696,60.618625,161.347015,147.651113,101.931576,115.182623,54.313704,14.109070,160.286720,12.806973,60.849097,50.156836,145.590191,161.357988,144.018396,159.418895,105.927249,157.687696,-0.068486,0.030269,32.025740,-235.937114,154.972596,3.810955,5.236707,12.241627,36.284186,1882.079443,0.509002,466937.019813,0.974400,20.490541,2.649669,3.239855,0.075556,0.054710,110.314834,88.783608,32.000000,32.000000,32.000000,32.000000,597.547195,32.000000,68.936487,73.882229,95.396882,37.491926,31.193439,29.253165,60.013390,81.828414,0.000000,51.759494,47.516311,1662.597656,32.285992,0.699635,75.419676,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.778703,60.653904,161.077384,147.656980,101.901146,115.189431,54.796794,14.112781,160.293699,12.773441,60.896114,50.103531,145.581769,161.344031,144.016076,159.457156,105.941128,157.748867,-0.068507,0.030271,32.025740,-235.936180,154.857527,3.714339,5.227511,12.200175,18.482557,950.247835,2.409146,466986.140779,0.987035,20.462148,2.635184,3.235679,0.076370,0.055257,110.194306,88.761630,32.000000,32.000000,32.000000,32.000000,481.717635,32.000000,68.938121,73.909875,95.380307,37.491926,31.221776,29.253165,60.013390,81.836132,0.000000,51.759494,47.536449,1677.246094,32.283288,0.700016,75.408587,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
