OSU 80 Ton Compressor Load Stand
49.821577,60.666307,161.307400,147.646084,101.897781,115.190965,54.138478,14.103647,160.171631,12.782102,60.932467,50.217688,145.584850,161.191270,144.023753,159.336546,105.970695,157.698924,-0.068554,0.030245,32.025740,-235.952174,154.553892,3.633460,5.235138,12.211859,16.046613,835.040092,0.623045,467135.865468,0.984354,20.518886,2.618712,3.237449,0.075105,0.055136,110.077886,88.737381,32.000000,32.000000,32.000000,32.000000,286.960514,32.000000,68.926103,73.937165,95.338511,37.491926,31.234091,29.253165,60.013390,81.876299,0.000000,51.759494,47.575663,1677.246094,32.247011,0.700201,75.403208,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.767801,60.691112,161.356485,147.661170,101.909884,115.194050,54.403811,14.113066,160.216352,12.798875,60.913585,50.076364,145.566353,161.302929,144.027783,159.444241,105.955835,157.640761,-0.068764,0.030225,32.025740,-235.938182,154.586642,3.673170,5.225870,12.164006,50.265193,2602.963203,1.223023,467233.293073,0.977095,20.615226,2.631306,3.235869,0.075591,0.054977,110.048027,88.738465,32.000000,32.000000,32.000000,32.000000,642.924057,32.000000,68.922171,73.956799,95.352078,37.491926,31.210438,29.253165,60.013390,81.843364,0.000000,51.759494,47.601162,1662.597656,32.227069,0.700195,75.409064,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.811614,60.691112,160.997109,147.661170,101.900276,115.197113,54.978377,14.112495,160.217742,12.800860,60.936438,50.163023,145.578800,161.272259,143.998950,159.352728,105.938263,157.687857,-0.068696,0.030209,32.025740,-235.934996,154.739115,3.708903,5.232379,12.208181,19.187374,983.226596,1.409263,467158.023320,0.988087,20.583246,2.580126,3.237702,0.075077,0.054965,110.127247,88.737598,32.000000,32.000000,32.000000,32.000000,451.314061,32.000000,68.924918,73.988439,95.332682,37.491926,31.241089,29.253165,60.013390,81.875422,0.000000,51.759494,47.631007,1673.583984,32.244126,0.701271,75.408143,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.779351,60.711232,161.127673,147.661450,101.960571,115.199869,54.739618,14.110355,160.111002,12.838196,60.866904,50.155359,145.582079,161.271754,144.005295,159.352217,105.935508,157.738279,-0.068722,0.030202,32.025740,-235.938280,154.476573,3.758609,5.227962,12.172408,56.565439,2911.249245,0.450538,467281.585591,0.984526,20.663726,2.569808,3.242186,0.074736,0.055083,110.093191,88.716924,32.000000,32.000000,32.000000,32.000000,449.431587,32.000000,68.912284,73.991574,95.332311,37.491926,31.213558,29.253165,60.013390,81.850157,0.000000,51.759494,47.659900,1662.597656,32.244919,0.702714,75.416232,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.840480,60.690561,161.059230,147.668155,102.025608,115.202618,54.305009,14.109641,160.127940,12.851983,60.822563,50.243986,145.599302,161.198736,144.008786,159.356393,105.936927,157.656925,-0.068785,0.030216,32.025740,-235.942097,154.786840,3.700984,5.237031,12.189267,20.921043,1085.359060,1.177019,467298.783331,0.973322,20.618364,2.607766,3.232120,0.075948,0.055655,110.026822,88.741918,32.000000,32.000000,32.000000,32.000000,507.705656,32.000000,68.918984,74.004843,95.355908,37.491926,31.198179,29.253165,60.013390,81.867918,0.000000,51.759494,47.683053,1669.921875,32.221065,0.700404,75.417059,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.765678,60.656660,160.998311,147.650833,102.142239,115.198044,54.788950,14.107500,160.135442,12.862709,60.750666,50.107023,145.591131,161.218352,144.010924,159.387011,105.916795,157.664905,-0.068927,0.030222,32.025740,-235.944564,154.897279,3.720933,5.226375,12.192765,44.473084,2286.831994,0.399825,467373.026539,0.978338,20.671885,2.632345,3.236838,0.079742,0.056946,109.899741,88.725448,32.000000,32.000000,32.000000,32.000000,382.004773,32.000000,68.925877,73.990632,95.334323,37.491926,31.186926,29.253165,60.013390,81.838680,0.000000,51.759494,47.706677,1662.597656,32.243837,0.701390,75.410658,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.835365,60.606498,161.077145,147.632115,102.178121,115.197293,54.284424,14.108214,160.064079,12.856653,60.689077,50.066152,145.579968,161.147579,143.993619,159.414616,105.890991,157.627910,-0.068670,0.030232,32.025740,-235.940910,154.786065,3.695684,5.236490,12.249092,11.185449,580.507978,1.079272,467299.849691,0.984809,20.587942,2.595715,3.231494,0.075569,0.054950,109.851447,88.744605,32.000000,32.000000,32.000000,32.000000,399.476630,32.000000,68.915803,73.976075,95.354545,37.491926,31.186897,29.253165,60.013390,81.872950,0.000000,51.759494,47.717643,1677.246094,32.284117,0.700768,75.403558,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.740985,60.606498,161.130436,147.632115,102.162191,115.199182,54.366635,14.107643,160.109108,12.826866,60.693469,50.087673,145.600927,161.167293,144.030301,159.369226,105.897974,157.694105,-0.068869,0.030245,32.025740,-235.943931,154.705547,3.683703,5.222733,12.197002,19.615894,1016.495919,0.508238,467334.620738,0.977596,20.631473,2.619301,3.235127,0.076688,0.055134,109.829061,88.752131,32.000000,32.000000,32.000000,32.000000,133.462383,32.000000,68.896239,73.950432,95.339048,37.491926,31.162803,29.253165,60.013390,81.831363,0.000000,51.759494,47.722526,1666.259766,32.236643,0.701000,75.416351,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.881633,60.577559,161.193940,147.606413,102.146661,115.202695,54.764212,14.108499,160.126308,12.794207,60.720270,50.198174,145.603224,161.245361,144.005067,159.286148,105.889344,157.549187,-0.068851,0.030236,32.025740,-235.940952,154.339133,3.681402,5.243234,12.238652,40.295973,2072.978528,2.018465,467257.434994,0.985030,20.509171,2.629088,3.232186,0.075279,0.054907,109.914033,88.764442,32.000000,32.000000,32.000000,32.000000,152.768174,32.000000,68.928239,73.935159,95.353281,37.491926,31.172572,29.253165,60.013390,81.884600,0.000000,51.759494,47.733069,1673.583984,32.287525,0.699336,75.413888,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.810957,60.575354,161.114191,147.625131,102.127343,115.205760,55.012990,14.108642,160.058460,12.781189,60.692329,50.230317,145.583065,161.139828,143.992898,159.284335,105.855877,157.569082,-0.069032,0.030223,32.025740,-235.945383,154.910657,3.679500,5.232848,12.239121,17.454761,893.878851,1.153511,467326.047218,0.985606,20.606891,2.650761,3.239390,0.077083,0.055651,109.958807,88.761576,32.000000,32.000000,32.000000,32.000000,546.460131,32.000000,68.903386,73.874105,95.366152,37.491926,31.172604,29.253165,60.013390,81.801875,0.000000,51.759494,47.751869,1673.583984,32.288553,0.701908,75.416590,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.889554,60.579213,160.940870,147.638541,102.135368,115.211889,54.450919,14.106216,159.991313,12.757380,60.676493,50.023382,145.573260,161.182878,143.975423,159.252573,105.872199,157.533845,-0.069005,0.030230,32.025740,-235.943562,154.905131,3.648657,5.244730,12.204340,51.367301,2657.734098,0.560097,467201.068902,0.975376,20.432379,2.596647,3.231529,0.074952,0.054378,110.206537,88.751425,32.000000,32.000000,32.000000,32.000000,462.158954,32.000000,68.888142,73.825492,95.356882,37.491926,31.138804,29.253165,60.013390,81.861869,0.000000,51.759494,47.776164,1662.597656,32.270144,0.699021,75.414059,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.726069,60.569015,161.073896,147.639658,102.071254,115.204994,54.716298,14.107358,160.028738,12.760032,60.761503,50.084139,145.600066,161.148358,144.014141,159.237417,105.868227,157.583142,-0.068971,0.030186,32.025740,-235.938009,154.556787,3.711665,5.220587,12.165106,12.541336,645.739096,1.294351,467340.529477,0.972499,20.503285,2.638729,3.234513,0.076472,0.055403,110.294922,88.773357,32.000000,32.000000,32.000000,32.000000,312.729956,32.000000,68.890317,73.831372,95.360519,37.491926,31.133654,29.253165,60.013390,81.792098,0.000000,51.759494,47.796204,1677.246094,32.281629,0.699709,75.491383,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.840366,60.569015,161.021949,147.639658,102.054550,115.199640,54.862991,14.107929,159.979460,12.750875,60.729950,50.108588,145.573440,161.041290,144.009642,159.251841,105.863955,157.522988,-0.068838,0.030149,32.025740,-235.944463,154.665858,3.694340,5.237266,12.191539,21.594330,1108.894563,0.438754,467271.643812,0.980899,20.425843,2.607146,3.225943,0.076358,0.055970,110.290273,88.794171,32.000000,32.000000,32.000000,32.000000,340.953837,32.000000,68.883351,73.839317,95.374730,37.491926,31.118033,29.253165,60.013390,81.882759,0.000000,51.759494,47.811706,1666.259766,32.276815,0.698404,75.415115,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.745778,60.597954,161.122501,147.643290,102.063825,115.192709,54.343088,14.112067,159.995693,12.752170,60.741165,50.202879,145.566631,161.025144,144.008556,159.231044,105.885023,157.459055,-0.068798,0.030160,32.025740,-235.937711,154.513854,3.750106,5.222787,12.205656,42.272827,2191.527732,1.804088,467368.200093,0.979583,20.584865,2.632468,3.239224,0.075074,0.055012,110.318376,88.824583,32.000000,32.000000,32.000000,32.000000,304.939134,32.000000,68.907516,73.864167,95.398469,37.491926,31.099228,29.253165,60.013390,81.817553,0.000000,51.759494,47.839429,1677.246094,32.237599,0.700884,75.421286,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.859012,60.586930,161.059755,147.651951,102.097586,115.184345,54.353306,14.112067,160.072672,12.755348,60.780496,50.176402,145.583079,161.008949,144.018918,159.160963,105.903895,157.516515,-0.068628,0.030172,32.025740,-235.937057,154.670323,3.741466,5.239393,12.155442,18.882336,978.722889,1.045017,467263.929333,0.974458,20.466515,2.610687,3.230754,0.076062,0.054483,110.424333,88.821093,32.000000,32.000000,32.000000,32.000000,178.190438,32.000000,68.905063,73.898076,95.406689,37.491926,31.099748,29.253165,60.013390,81.871194,0.000000,51.759494,47.858893,1677.246094,32.230260,0.699153,75.440609,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.816545,60.592993,161.096134,147.656421,102.176904,115.185794,54.803419,14.109926,159.975411,12.747381,60.775619,50.148434,145.567512,161.083039,143.996053,159.120034,105.921927,157.495765,-0.068481,0.030169,32.025740,-235.934624,154.697714,3.542837,5.233479,12.207441,31.473505,1617.958791,0.535146,467306.314483,0.985852,20.593381,2.561920,3.238918,0.075587,0.055060,110.407808,88.820806,32.000000,32.000000,32.000000,32.000000,160.574660,32.000000,68.897258,73.898991,95.399152,37.491926,31.076326,29.253165,60.013390,81.841275,0.000000,51.759494,47.880982,1662.597656,32.291023,0.701731,75.489150,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.749870,60.605671,160.922489,147.675139,102.294746,115.185794,54.323473,14.113209,159.967743,12.731569,60.809748,50.168284,145.598025,161.072253,144.023952,159.165201,105.954937,157.528594,-0.068628,0.030165,32.025740,-235.934772,154.560190,3.515234,5.223220,12.250913,33.716279,1748.566308,1.194808,467126.441220,0.983107,20.465141,2.567944,3.230304,0.079575,0.054790,110.474736,88.832545,32.000000,32.000000,32.000000,32.000000,211.777469,32.000000,68.890172,73.933250,95.431351,37.491926,31.060925,29.253165,60.013390,81.828175,0.000000,51.759494,47.902148,1677.246094,32.247714,0.699987,75.481726,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.746050,60.605671,161.122863,147.675139,102.323547,115.176663,54.211232,14.114921,159.980242,12.778085,60.741296,50.155377,145.596916,161.062024,144.026665,159.181419,105.972334,157.435137,-0.068491,0.030158,32.025740,-235.936000,154.649519,3.566666,5.222408,12.203691,13.155211,683.657408,0.717589,467134.691409,0.975974,20.515140,2.540922,3.233788,0.077084,0.055622,110.502747,88.832018,32.000000,32.000000,32.000000,32.000000,153.632084,32.000000,68.888134,73.928333,95.432842,37.491926,31.026412,29.253165,60.013390,81.864317,0.000000,51.759494,47.925619,1666.259766,32.205108,0.699422,75.413718,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.738952,60.606774,160.768812,147.670111,102.309648,115.170321,54.808215,14.112495,160.001351,12.779211,60.797225,50.081966,145.596842,161.050928,144.022766,159.218923,106.007064,157.454259,-0.068667,0.030130,32.025740,-235.936629,154.754778,3.594508,5.221723,12.213536,52.713366,2709.599374,0.670160,467134.872516,0.986079,20.596859,2.522133,3.234631,0.076412,0.054946,110.580492,88.839016,32.000000,32.000000,32.000000,32.000000,571.835863,32.000000,68.896363,73.950142,95.460739,37.491926,31.042629,29.253165,60.013390,81.868015,0.000000,51.759494,47.945685,1658.935547,32.253970,0.700679,75.416445,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.773524,60.603742,161.010328,147.646363,102.332239,115.158397,54.686342,14.111782,159.986419,12.790404,60.784320,50.139568,145.602990,161.039581,144.009422,159.098909,105.974828,157.470849,-0.068491,0.030126,32.025740,-235.934566,154.482731,3.601445,5.226898,12.232540,17.007075,876.154583,1.719428,467061.322023,0.988126,20.600818,2.464244,3.238908,0.076079,0.055027,110.599121,88.855263,32.000000,32.000000,32.000000,32.000000,251.450866,32.000000,68.885605,73.968359,95.474850,37.491926,30.974111,29.253165,60.013390,81.869565,0.000000,51.759494,47.965437,1680.908203,32.286605,0.702356,75.486406,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.763697,60.607325,160.867946,147.652510,102.433677,115.146212,54.417663,14.110069,159.851505,12.808364,60.744220,50.128759,145.586832,160.983231,144.010823,159.077150,105.967565,157.497051,-0.068381,0.030107,32.025740,-235.941342,154.482814,3.697992,5.225708,12.234920,15.447457,799.736836,0.428328,466967.077808,0.977465,20.609273,2.437802,3.232252,0.076306,0.055602,110.612097,88.851511,32.000000,32.000000,32.000000,32.000000,460.960350,32.000000,68.868015,73.950461,95.458636,37.491926,30.979445,29.253165,60.013390,81.811231,0.000000,51.759494,47.990710,1666.259766,32.259542,0.700026,75.470680,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.854270,60.594647,160.991284,147.670390,102.431357,115.137799,54.648371,14.109784,159.914470,12.794999,60.706664,50.116128,145.601240,160.983928,144.019142,159.151672,105.990202,157.512110,-0.068515,0.030109,32.025740,-235.941301,154.578629,3.747850,5.239033,12.209894,48.944015,2523.203996,1.328253,466957.593675,0.978787,20.570428,2.477225,3.234859,0.076715,0.055345,110.672254,88.864039,32.000000,32.000000,32.000000,32.000000,308.957271,32.000000,68.893672,74.013547,95.489199,37.491926,30.960330,29.253165,60.013390,81.855095,0.000000,51.759494,48.011580,1673.583984,32.245334,0.699662,75.490966,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.754751,60.594647,160.913911,147.670390,102.402382,115.130931,54.786143,14.108499,159.950286,12.811764,60.731325,50.149281,145.602196,160.960886,144.033103,159.177442,105.987489,157.495644,-0.068586,0.030102,32.025740,-235.938828,154.557928,3.857158,5.224626,12.216619,20.575263,1058.046253,1.461385,466937.815262,0.983738,20.584189,2.495841,3.232637,0.077549,0.054930,110.656483,88.864926,32.000000,32.000000,32.000000,32.000000,802.251882,32.000000,68.896790,74.056704,95.504181,37.491926,30.937669,29.253165,60.013390,81.801403,0.000000,51.759494,48.027182,1669.921875,32.280944,0.699783,75.412916,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.799903,60.587481,161.030582,147.667037,102.371249,115.121774,54.442340,14.110497,159.924989,12.832060,60.789947,50.122527,145.587721,161.023411,144.032749,159.157112,105.978612,157.452261,-0.068400,0.030119,32.025740,-235.938627,154.752780,3.883119,5.230955,12.239950,56.918000,2945.390253,0.460649,466763.426655,0.977526,20.477763,2.479727,3.229238,0.076154,0.055113,110.594171,88.855468,32.000000,32.000000,32.000000,32.000000,368.483161,32.000000,68.898483,74.061690,95.503657,37.491926,30.918746,29.253165,60.013390,81.856950,0.000000,51.759494,48.044260,1658.935547,32.258117,0.699202,75.485988,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.860863,60.599332,160.973757,147.669272,102.314993,115.100586,54.763216,14.114778,159.883671,12.840347,60.799088,50.030645,145.605593,160.950316,144.011265,159.108425,105.959879,157.423078,-0.068457,0.030111,32.025740,-235.938266,154.352264,3.740498,5.239267,12.245323,34.802526,1790.407203,1.097466,466820.390320,0.977152,20.580779,2.475306,3.234142,0.076059,0.056815,110.454693,88.827435,32.000000,32.000000,32.000000,32.000000,458.758649,32.000000,68.925001,74.045926,95.505245,37.491926,30.906740,29.253165,60.013390,81.829082,0.000000,51.759494,48.073526,1673.583984,32.281467,0.699504,75.486781,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.795984,60.612837,161.087869,147.688270,102.315889,115.084023,54.942298,14.111496,159.844106,12.828454,60.679756,50.106795,145.607250,160.950306,144.021340,159.095038,105.929859,157.424203,-0.068287,0.030111,32.025740,-235.934524,154.775642,3.577756,5.230234,12.220063,17.735490,909.423906,0.396568,466754.828936,0.982247,20.526854,2.465388,3.233552,0.079612,0.055157,110.475530,88.824428,32.000000,32.000000,32.000000,32.000000,331.657509,32.000000,68.891074,74.027071,95.500650,37.491926,30.877554,29.253165,60.013390,81.795045,0.000000,51.759494,48.093036,1669.921875,32.281503,0.699727,75.487284,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.870541,60.588583,160.864695,147.694417,102.227888,115.073328,54.432551,14.113637,159.778420,12.788161,60.754247,50.002052,145.586866,160.928563,144.008563,159.068494,105.956444,157.490008,-0.068040,0.030105,32.025740,-235.936794,154.678582,3.607322,5.240854,12.223975,56.357601,2916.915200,0.647483,466679.399742,0.975031,20.475630,2.471475,3.228459,0.075350,0.054205,110.381935,88.816220,32.000000,32.000000,32.000000,32.000000,210.374396,32.000000,68.912094,73.982299,95.480417,37.491926,30.862021,29.253165,60.013390,81.829932,0.000000,51.759494,48.117132,1669.921875,32.242287,0.698049,75.487966,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.791464,60.588583,161.001786,147.694417,102.212505,115.058102,54.363224,14.109926,159.814262,12.738161,60.769797,50.046748,145.600593,160.930251,144.042205,159.018987,105.952592,157.467525,-0.068072,0.030113,32.025740,-235.938381,154.661982,3.689019,5.229801,12.240131,15.521712,804.385825,1.272855,466748.923644,0.973139,20.556268,2.501982,3.234957,0.075300,0.055338,110.301622,88.836243,32.000000,32.000000,32.000000,32.000000,107.523668,32.000000,68.920389,73.988068,95.513986,37.491926,30.824941,29.253165,60.013390,81.785540,0.000000,51.759494,48.129107,1680.908203,32.227556,0.699308,75.488247,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.864795,60.596576,160.704585,147.667037,102.217679,115.039124,54.489595,14.111211,159.926520,12.794573,60.831118,50.012133,145.589853,160.928427,144.014998,159.161737,105.986902,157.369722,-0.067964,0.030150,32.025740,-235.940690,154.585114,3.603273,5.240367,12.210362,34.035747,1759.752936,0.399421,466553.412712,0.980485,20.454873,2.503911,3.225646,0.075932,0.054910,110.431270,88.842001,32.000000,32.000000,32.000000,32.000000,136.863101,32.000000,68.929471,74.009898,95.511644,37.491926,30.828086,29.253165,60.013390,81.828290,0.000000,51.759494,48.150808,1662.597656,32.271857,0.698163,75.489738,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.773259,60.613940,160.972715,147.685197,102.261448,115.019656,54.665934,14.111639,159.873014,12.876880,60.776619,50.031242,145.633936,161.023080,144.040814,159.091595,106.036736,157.458137,-0.067828,0.030110,32.025740,-235.938139,154.736300,3.501304,5.226880,12.154053,56.830396,2928.828232,1.453430,466562.652056,0.983318,20.536694,2.498021,3.233522,0.075497,0.056475,110.533563,88.860750,32.000000,32.000000,32.000000,32.000000,312.852572,32.000000,68.958763,74.025386,95.536696,37.491926,30.779691,29.253165,60.013390,81.787448,0.000000,51.759494,48.182221,1666.259766,32.239943,0.700013,75.492500,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.860685,60.616972,160.969923,147.688829,102.266428,115.009009,54.212012,14.105503,159.859196,12.924842,60.763803,50.142060,145.617110,160.983082,144.013627,159.136797,106.019317,157.406456,-0.067778,0.030109,32.025740,-235.942478,154.878639,3.508235,5.240601,12.190835,7.991939,415.323610,0.660705,466362.047835,0.979312,20.468808,2.421325,3.222806,0.075623,0.055812,110.610513,88.821878,32.000000,32.000000,32.000000,32.000000,90.625501,32.000000,68.935876,74.027828,95.513427,37.491926,30.761857,29.253165,60.013390,81.837892,0.000000,51.759494,48.202206,1680.908203,32.241800,0.696817,75.492918,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.763579,60.600710,160.707668,147.672346,102.267467,114.999846,54.471710,14.109213,159.792628,12.933217,60.670256,50.068288,145.612107,160.858541,144.032708,159.030334,105.960195,157.474810,-0.067823,0.030120,32.025740,-235.937134,154.745785,3.622161,5.225816,12.200698,16.041450,829.664699,0.396947,466274.615144,0.978005,20.580902,2.409809,3.234120,0.078812,0.054888,110.510475,88.824916,32.000000,32.000000,32.000000,32.000000,99.620138,32.000000,68.941233,74.040999,95.524903,37.491926,30.735103,29.253165,60.013390,81.786488,0.000000,51.759494,48.223221,1662.597656,32.284838,0.699711,75.484326,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.810143,60.600710,161.026151,147.672346,102.195649,114.990752,54.489289,14.111639,159.823819,12.905031,60.733229,50.075100,145.608762,160.963699,144.033181,159.093225,105.922428,157.396269,-0.067815,0.030132,32.025740,-235.938629,154.819348,3.609858,5.232289,12.163411,49.711943,2570.275004,2.817443,466203.645859,0.984211,20.493453,2.404833,3.228394,0.076673,0.055437,110.581046,88.841208,32.000000,32.000000,32.000000,32.000000,107.200941,32.000000,68.957118,74.091477,95.524151,37.491926,30.672335,29.253165,60.013390,81.841419,0.000000,51.759494,48.237958,1666.259766,32.229305,0.698374,75.493438,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.738212,60.568464,160.978363,147.662567,102.151782,114.981628,54.817385,14.108928,159.842191,12.867539,60.740614,50.023170,145.602003,160.882957,144.029467,159.091654,105.860211,157.315202,-0.067686,0.030121,32.025740,-235.943300,154.445777,3.519172,5.222138,12.202321,19.979231,1026.810862,1.404260,466350.153536,0.981498,20.577698,2.493575,3.229423,0.076054,0.056641,110.568261,88.832978,32.000000,32.000000,32.000000,32.000000,207.708353,32.000000,68.969702,74.084989,95.534112,37.491926,30.686486,29.253165,60.013390,81.814591,0.000000,51.759494,48.247261,1673.583984,32.260642,0.697738,75.481462,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.805508,60.592166,160.824403,147.676257,102.024826,114.961096,54.365509,14.108357,159.746009,12.866346,60.764825,49.930659,145.604218,160.889584,144.042013,159.065007,105.912409,157.305489,-0.067752,0.030091,32.025740,-235.940768,154.627618,3.495341,5.232091,12.240924,15.242014,789.857736,0.453450,466356.983610,0.980097,20.529485,2.497306,3.232798,0.075092,0.054518,110.533440,88.833021,32.000000,32.000000,32.000000,32.000000,177.936912,32.000000,68.963805,74.103491,95.529321,37.491926,30.640688,29.253165,60.013390,81.856458,0.000000,51.759494,48.279469,1666.259766,32.286551,0.699422,75.484803,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.698926,60.611184,161.012228,147.701680,101.925396,114.946624,54.476136,14.113780,159.783466,12.888229,60.811542,50.166581,145.609815,160.828755,144.018174,159.094550,105.881408,157.351886,-0.067626,0.030080,32.025740,-235.935835,154.506756,3.458399,5.215665,12.231873,51.289959,2652.503986,1.129412,466463.928501,0.975618,20.571730,2.524381,3.236513,0.075824,0.055473,110.437613,88.849313,32.000000,32.000000,32.000000,32.000000,311.125108,32.000000,68.966574,74.092203,95.516080,37.491926,30.606762,29.253165,60.013390,81.815338,0.000000,51.759494,48.298746,1673.583984,32.241421,0.699452,75.481743,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.814879,60.602364,160.675179,147.720958,101.772087,114.940509,54.886693,14.111211,159.877979,12.900308,60.679542,50.067524,145.609803,160.736705,144.022750,159.180479,105.879093,157.307037,-0.067602,0.030102,32.025740,-235.940200,154.404823,3.537165,5.233046,12.208956,18.549674,952.136487,1.477063,466248.226181,0.982153,20.525738,2.467970,3.229049,0.075252,0.054788,110.434121,88.838428,32.000000,32.000000,32.000000,32.000000,166.416285,32.000000,68.969468,74.070303,95.497623,37.491926,30.604667,29.253165,60.013390,81.877191,0.000000,51.759494,48.324481,1677.246094,32.246019,0.697300,75.490003,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.751967,60.602364,160.974152,147.720958,101.689329,114.931360,54.804411,14.107929,159.839068,12.907487,60.715960,49.975064,145.621880,160.799348,144.025291,159.139712,105.888808,157.342933,-0.067537,0.030074,32.025740,-235.940052,154.591131,3.591142,5.224302,12.248100,52.367744,2692.020387,0.440295,466371.439651,0.982393,20.655169,2.519086,3.239753,0.078083,0.054332,110.410507,88.837780,32.000000,32.000000,32.000000,32.000000,232.390036,32.000000,68.950209,74.070156,95.515511,37.491926,30.532816,29.253165,60.013390,81.812326,0.000000,51.759494,48.341476,1658.935547,32.289761,0.700425,75.483781,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.811177,60.604293,160.796854,147.713414,101.641276,114.920116,54.409421,14.105788,159.893476,12.945549,60.697784,50.106285,145.618855,160.971916,144.024937,159.158432,105.901699,157.338344,-0.067411,0.030080,32.025740,-235.943500,154.683949,3.613772,5.233299,12.186779,7.723629,399.923836,1.212296,466245.694834,0.972478,20.526237,2.501957,3.225446,0.075785,0.054445,110.413430,88.867972,32.000000,32.000000,32.000000,32.000000,295.203545,32.000000,68.956472,74.023109,95.500757,37.491926,30.535532,29.253165,60.013390,81.848031,0.000000,51.759494,48.361698,1680.908203,32.234083,0.697379,75.477610,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.753194,60.569842,160.963987,147.703357,101.599572,114.902776,54.871398,14.112352,159.777953,13.012866,60.602651,50.023508,145.634941,160.963594,144.077005,159.085300,105.935418,157.456402,-0.067403,0.030096,32.025740,-235.937589,154.919589,3.549475,5.223833,12.193829,20.134738,1033.784345,0.430618,466237.878762,0.975213,20.591379,2.507805,3.235533,0.075473,0.054527,110.595161,88.835780,32.000000,32.000000,32.000000,32.000000,611.225488,32.000000,68.988939,74.021105,95.505067,37.491926,30.483004,29.253165,60.013390,81.811240,0.000000,51.759494,48.376973,1669.921875,32.232154,0.698378,75.415005,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.836728,60.535115,160.716917,147.663405,101.591606,114.888987,54.687533,14.110069,159.837449,13.056854,60.661147,50.051926,145.646275,160.991411,144.061975,159.170374,105.931985,157.401718,-0.067259,0.030125,32.025740,-235.939055,154.901968,3.516063,5.236418,12.196876,57.033338,2938.126209,2.913161,466119.434549,0.980919,20.531997,2.492926,3.228128,0.075317,0.055565,110.479627,88.828626,32.000000,32.000000,32.000000,32.000000,576.912895,32.000000,68.997953,74.006113,95.496759,37.491926,30.477917,29.253165,60.013390,81.848986,0.000000,51.759494,48.395522,1662.597656,32.231144,0.698024,75.487684,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.717137,60.538698,160.936122,147.628763,101.629298,114.879828,54.197106,14.114778,159.825324,13.084243,60.638701,50.131194,145.619773,160.936248,144.059129,159.139391,105.935621,157.456053,-0.067390,0.030115,32.025740,-235.935816,154.590313,3.527740,5.218189,12.204503,16.486009,856.977506,1.119509,465972.245742,0.973670,20.557586,2.510377,3.235249,0.075923,0.054829,110.258178,88.809601,32.000000,32.000000,32.000000,32.000000,385.865374,32.000000,68.996107,73.986933,95.494798,37.491926,30.446808,29.253165,60.013390,81.800839,0.000000,51.759494,48.402278,1680.908203,32.265239,0.699334,75.412541,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.820117,60.538698,161.084323,147.628763,101.702754,114.872247,54.438709,14.112638,159.948540,13.095456,60.645705,49.947448,145.611077,160.885523,144.049268,159.177669,105.896529,157.383719,-0.067185,0.030111,32.025740,-235.933709,154.773031,3.383392,5.233605,12.164691,52.829607,2734.006563,0.393954,465805.019856,0.974939,20.436378,2.490111,3.224869,0.075164,0.055482,110.134449,88.804246,32.000000,32.000000,32.000000,32.000000,214.266951,32.000000,69.001597,73.950265,95.468937,37.491926,30.418854,29.253165,60.013390,81.868167,0.000000,51.759494,48.420875,1658.935547,32.252275,0.697105,75.407112,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.759598,60.526571,160.951491,147.631556,101.747617,114.869226,54.646058,14.106216,159.963038,13.096163,60.678037,50.027768,145.619419,160.979215,144.067188,159.129361,105.904330,157.394437,-0.067219,0.030120,32.025740,-235.947972,154.948531,3.479453,5.225672,12.210723,12.105358,624.092244,1.367671,465861.429582,0.986291,20.563805,2.510023,3.237035,0.077885,0.055750,110.141026,88.804487,32.000000,32.000000,32.000000,32.000000,250.985406,32.000000,69.020649,73.967966,95.500600,37.491926,30.375853,29.253165,60.013390,81.810165,0.000000,51.759494,48.434555,1680.908203,32.264248,0.698815,75.415525,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.707721,60.543383,160.797207,147.637144,101.741339,114.869990,54.167640,14.108928,159.939600,13.110926,60.669916,50.164653,145.631783,160.953626,144.069252,159.132888,105.915681,157.327608,-0.067177,0.030124,32.025740,-235.938073,154.536656,3.477204,5.217666,12.179747,17.451909,907.680535,0.426219,465832.913038,0.979620,20.457150,2.517765,3.233319,0.076580,0.054977,110.079792,88.820526,32.000000,32.000000,32.000000,32.000000,418.016195,32.000000,68.998380,73.968956,95.490331,37.491926,30.371113,29.253165,60.013390,81.844691,0.000000,51.759494,48.462755,1666.259766,32.291798,0.698153,75.409439,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.822409,60.554132,161.030310,147.639938,101.725078,114.867690,54.375431,14.113209,159.977713,13.119057,60.635149,50.186477,145.636876,160.955126,144.056381,159.162268,105.895999,157.384126,-0.067138,0.030108,32.025740,-235.939836,154.860566,3.501942,5.233858,12.234595,51.304500,2658.169940,1.860922,465834.128942,0.977150,20.507681,2.514611,3.234582,0.075700,0.055262,110.120842,88.794774,32.000000,32.000000,32.000000,32.000000,233.333630,32.000000,68.975673,73.953403,95.485321,37.491926,30.319771,29.253165,60.013390,81.872236,0.000000,51.759494,48.480443,1658.935547,32.239402,0.698207,75.406848,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.736776,60.538698,160.754023,147.654465,101.674944,114.857646,54.821790,14.109213,159.921090,13.127465,60.655477,50.127740,145.636235,160.927738,144.052297,159.166910,105.927365,157.534066,-0.066952,0.030118,32.025740,-235.941055,154.602368,3.605954,5.221886,12.169758,19.994972,1027.537267,1.291175,465877.066789,0.986961,20.578252,2.474289,3.234854,0.078648,0.055387,110.061697,88.828786,32.000000,32.000000,32.000000,32.000000,283.251485,32.000000,68.962928,73.939081,95.485637,37.491926,30.328545,29.253165,60.013390,81.807722,0.000000,51.759494,48.501782,1673.583984,32.281359,0.697808,75.410300,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.831088,60.538698,160.953950,147.654465,101.588607,114.844536,54.278235,14.111068,159.895324,13.138368,60.618940,50.144215,145.605411,160.974906,144.063860,159.102270,105.923112,157.425408,-0.066949,0.030127,32.025740,-235.935279,154.862667,3.655681,5.235444,12.233495,55.537262,2882.628910,0.438750,465836.407427,0.980712,20.470211,2.518472,3.232086,0.075782,0.055106,110.063409,88.765181,32.000000,32.000000,32.000000,32.000000,347.094244,32.000000,68.948070,73.954459,95.467636,37.491926,30.266715,29.253165,60.013390,81.855599,0.000000,51.759494,48.514746,1662.597656,32.270775,0.698209,75.409865,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.766400,60.543934,160.765408,147.655862,101.482914,114.842399,54.134813,14.106502,159.946980,13.078964,60.678179,50.200075,145.635209,161.015162,144.054328,159.121335,105.911631,157.336282,-0.066918,0.030136,32.025740,-235.940826,154.876211,3.575877,5.226628,12.152250,22.290364,1160.033436,1.125890,465775.634016,0.974442,20.543452,2.552076,3.232096,0.076631,0.054281,110.106281,88.798129,32.000000,32.000000,32.000000,32.000000,515.082958,32.000000,68.955163,73.990834,95.483413,37.491926,30.264422,29.253165,60.013390,81.801805,0.000000,51.759494,48.533946,1677.246094,32.239816,0.697373,75.410138,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.781990,60.542832,161.041823,147.639100,101.354135,114.835575,54.865762,14.107215,160.075175,13.080339,60.648120,50.258129,145.632483,161.029126,144.068041,159.174691,105.931483,157.500237,-0.066645,0.030171,32.025740,-235.937662,154.770545,3.495549,5.228809,12.195686,36.763330,1887.745398,0.404974,465654.321611,0.982042,20.445797,2.509251,3.229991,0.075885,0.055278,110.198575,88.841916,32.000000,32.000000,32.000000,32.000000,442.161473,32.000000,68.977124,74.044463,95.491818,37.491926,30.240540,29.253165,60.013390,81.838683,0.000000,51.759494,48.557204,1666.259766,32.227448,0.696950,75.406677,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.751110,60.513893,160.958700,147.627366,101.240729,114.836603,54.321244,14.115064,160.063411,13.092449,60.547700,50.160881,145.632758,161.011946,144.065639,159.246753,105.941843,157.407529,-0.066645,0.030195,32.025740,-235.934714,154.882652,3.359840,5.223130,12.135194,10.433904,541.136858,1.009291,465728.516963,0.986045,20.517999,2.482098,3.230401,0.075631,0.054719,110.341645,88.844767,32.000000,32.000000,32.000000,32.000000,193.753822,32.000000,68.988639,74.109593,95.487800,37.491926,30.228733,29.253165,60.013390,81.827706,0.000000,51.759494,48.574874,1677.246094,32.251753,0.697816,75.412183,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.739013,60.483300,160.832774,147.597752,101.165604,114.838469,54.325327,14.108499,159.943421,13.057489,60.541943,50.090153,145.603276,161.148682,144.064397,159.253227,105.907680,157.418595,-0.066401,0.030195,32.025740,-235.939318,154.754208,3.316854,5.222318,12.188257,31.322201,1624.351150,0.612629,465646.587925,0.972513,20.500751,2.533304,3.234941,0.075686,0.055467,110.508529,88.833477,32.000000,32.000000,32.000000,32.000000,220.316202,32.000000,68.996845,74.132202,95.463702,37.491926,30.207366,29.253165,60.013390,81.845863,0.000000,51.759494,48.582716,1666.259766,32.211274,0.698854,75.407700,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.833336,60.483300,161.023189,147.597752,101.076716,114.833910,54.845966,14.104218,159.954503,13.034641,60.555312,50.168553,145.600994,161.112175,144.059051,159.243241,105.893777,157.434882,-0.066094,0.030176,32.025740,-235.945396,154.911128,3.284267,5.236779,12.148428,18.388839,944.581881,2.158806,465607.534878,0.982865,20.503796,2.482771,3.235279,0.075802,0.055584,110.510938,88.810776,32.000000,32.000000,32.000000,32.000000,199.158003,32.000000,69.008486,74.143359,95.434322,37.491926,30.157769,29.253165,60.013390,81.850779,0.000000,51.759494,48.589386,1677.246094,32.196760,0.698405,75.416718,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.769467,60.484403,160.990954,147.587974,101.028292,114.829338,54.138225,14.111782,159.979391,13.061818,60.627776,50.199345,145.613202,161.023550,144.082757,159.230595,105.907666,157.511659,-0.065816,0.030178,32.025740,-235.939466,154.688311,3.312297,5.226303,12.218873,17.640649,917.995478,0.718774,465653.958317,0.982990,20.485737,2.521731,3.233534,0.076904,0.055051,110.294946,88.843612,32.000000,32.000000,32.000000,32.000000,210.431269,32.000000,69.058330,74.240384,95.405671,37.491926,30.159583,29.253165,60.013390,81.781355,0.000000,51.759494,48.610725,1666.259766,32.225554,0.698935,75.410445,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.760391,60.483576,161.146914,147.578196,101.000640,114.829513,54.348933,14.107500,160.070230,13.083973,60.643970,50.338658,145.609250,161.086666,144.050114,159.366476,105.913982,157.430818,-0.065685,0.030181,32.025740,-235.941460,154.775562,3.281375,5.225600,12.196010,51.856846,2688.097803,1.223178,465591.957091,0.971596,20.388072,2.542692,3.231234,0.075690,0.055281,110.071759,88.839903,32.000000,32.000000,32.000000,32.000000,253.272654,32.000000,69.062337,74.260055,95.419717,37.491926,30.161887,29.253165,60.013390,81.830755,0.000000,51.759494,48.626231,1658.935547,32.247660,0.698605,75.409456,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.788568,60.494876,161.026149,147.606971,101.003343,114.831227,54.950100,14.111211,160.038802,13.116929,60.628732,50.193576,145.616066,161.132418,144.060386,159.281363,105.874739,157.532636,-0.065512,0.030182,32.025740,-235.936443,154.563087,3.278111,5.229188,12.239427,20.242960,1037.852210,1.276432,465596.080312,0.985649,20.455291,2.562068,3.234733,0.076733,0.053857,109.973623,88.849008,32.000000,32.000000,32.000000,32.000000,373.152458,32.000000,69.074741,74.283117,95.413042,37.491926,30.157901,29.253165,60.013390,81.833771,0.000000,51.759494,48.641972,1677.246094,32.251825,0.698734,75.416496,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.784827,60.505900,161.094456,147.628483,101.030621,114.835427,54.503969,14.113494,160.132773,13.103214,60.623854,50.232570,145.621642,161.195555,144.075535,159.289513,105.913475,157.586177,-0.065405,0.030169,32.025740,-235.936610,154.692797,3.358896,5.228304,12.190817,55.754179,2881.902506,0.434655,465587.960057,0.982024,20.463865,2.520727,3.238458,0.075392,0.054720,109.934494,88.859276,32.000000,32.000000,32.000000,32.000000,350.973636,32.000000,69.088702,74.342818,95.424039,37.491926,30.148901,29.253165,60.013390,81.818041,0.000000,51.759494,48.661551,1662.597656,32.271442,0.698960,75.418261,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.819406,60.505900,160.963783,147.628483,101.116379,114.836972,54.301024,14.115492,160.131176,13.108284,60.566187,50.220761,145.601620,161.184302,144.058531,159.337471,105.867140,157.545896,-0.065575,0.030174,32.025740,-235.933142,154.961234,3.327224,5.233082,12.225201,19.469013,1010.103560,1.112164,465677.312098,0.970720,20.445985,2.604082,3.234199,0.076228,0.054788,109.732534,88.810814,32.000000,32.000000,32.000000,32.000000,491.639180,32.000000,69.066494,74.312490,95.374729,37.491926,30.132380,29.253165,60.013390,81.817071,0.000000,51.759494,48.681285,1673.583984,32.284171,0.698053,75.407001,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
