OSU 80 Ton Compressor Load Stand
49.744028,60.503144,161.118177,147.629880,101.143969,114.841537,54.914801,14.105645,160.169379,13.107372,60.704127,50.188498,145.597150,161.097080,144.079292,159.351908,105.886260,157.590735,-0.065612,0.030151,32.025740,-235.946746,154.868502,3.364223,5.223472,12.169542,21.994189,1128.362202,0.404005,465629.890642,0.978811,20.460883,2.588534,3.235814,0.075474,0.054798,109.756335,88.816914,32.000000,32.000000,32.000000,32.000000,407.887711,32.000000,69.068276,74.350590,95.381186,37.491926,30.112730,29.253165,60.013390,81.801220,0.000000,51.759494,48.702337,1669.921875,32.234389,0.697984,75.408902,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.860022,60.514169,161.144016,147.615911,101.166864,114.850629,54.568662,14.106930,160.166578,13.032166,60.685387,50.110188,145.605267,161.200932,144.101193,159.478197,105.916129,157.647357,-0.065609,0.030142,32.025740,-235.944645,154.706628,3.462552,5.240295,12.223939,37.279007,1924.646743,1.155375,465709.024134,0.981733,20.425088,2.617425,3.230945,0.076075,0.055231,109.734139,88.829508,32.000000,32.000000,32.000000,32.000000,145.542218,32.000000,69.098296,74.394458,95.384420,37.491926,30.111542,29.253165,60.013390,81.839121,0.000000,51.759494,48.722220,1673.583984,32.287958,0.696750,75.414817,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.711166,60.529051,161.072550,147.620661,101.245593,114.857082,54.355032,14.104504,160.182620,13.013878,60.618298,50.153569,145.608111,161.190654,144.073066,159.428507,105.873928,157.627138,-0.065538,0.030165,32.025740,-235.948378,154.880250,3.563603,5.218820,12.151096,14.717724,762.835491,1.025155,465742.062416,0.972408,20.500384,2.617723,3.238945,0.075453,0.053639,109.751586,88.829102,32.000000,32.000000,32.000000,32.000000,137.191576,32.000000,69.075636,74.382260,95.365079,37.491926,30.108067,29.253165,60.013390,81.770369,0.000000,51.759494,48.738957,1669.921875,32.316554,0.699484,75.433185,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.855322,60.491844,161.348903,147.625969,101.301534,114.856295,54.439602,14.108499,160.243329,12.999953,60.574316,50.121504,145.608480,161.213135,144.072671,159.492642,105.868934,157.684677,-0.065454,0.030185,32.025740,-235.940952,155.133879,3.599799,5.239375,12.226554,52.735024,2729.067013,0.603573,465639.338056,0.976181,20.391336,2.612370,3.231928,0.076077,0.055259,109.849305,88.856079,32.000000,32.000000,32.000000,32.000000,423.370032,32.000000,69.072299,74.392154,95.360831,37.491926,30.113276,29.253165,60.013390,81.854767,0.000000,51.759494,48.760749,1666.259766,32.242665,0.696873,75.489849,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.829450,60.491844,161.219925,147.625969,101.351156,114.863162,54.967142,14.110783,160.197398,12.979073,60.566645,50.130447,145.626746,161.298028,144.071470,159.443098,105.868374,157.661495,-0.065433,0.030164,32.025740,-235.939812,155.019667,3.656558,5.235246,12.189952,16.124991,826.468520,1.532954,465897.636249,0.983336,20.560349,2.645818,3.240168,0.075630,0.054753,109.859056,88.856726,32.000000,32.000000,32.000000,32.000000,301.410687,32.000000,69.088441,74.439153,95.365905,37.491926,30.137266,29.253165,60.013390,81.771458,0.000000,51.759494,48.765738,1673.583984,32.287435,0.698143,75.481164,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.803609,60.481922,161.315407,147.609765,101.352681,114.875311,54.210594,14.115064,160.227175,12.995213,60.572163,50.090058,145.585350,161.304273,144.054466,159.456343,105.876034,157.792614,-0.065260,0.030165,32.025740,-235.933897,154.744620,3.503897,5.230829,12.247866,13.750502,714.602237,0.427169,465737.204082,0.978587,20.373873,2.675721,3.236343,0.076479,0.054336,109.886904,88.856012,32.000000,32.000000,32.000000,32.000000,266.768348,32.000000,69.079941,74.456298,95.354317,37.491926,30.092661,29.253165,60.013390,81.752880,0.000000,51.759494,48.783823,1669.921875,32.302725,0.698663,75.476902,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.868512,60.479166,161.324933,147.605016,101.429981,114.876803,54.502141,14.109641,160.261958,12.997205,60.619860,50.177874,145.606554,161.266296,144.080302,159.498836,105.880197,157.735281,-0.065150,0.030159,32.025740,-235.942587,154.954077,3.619839,5.241142,12.194279,48.419571,2502.864672,1.396870,465786.362813,0.969806,20.400637,2.666246,3.235435,0.074480,0.054912,109.994914,88.898818,32.000000,32.000000,32.000000,32.000000,150.573124,32.000000,69.080173,74.489962,95.342413,37.491926,30.114996,29.253165,60.013390,81.794157,0.000000,51.759494,48.798635,1666.259766,32.241746,0.697625,75.495509,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.820710,60.474481,161.348741,147.630718,101.529884,114.878368,54.966747,14.108928,160.242123,12.978651,60.601163,50.095942,145.609090,161.232866,144.077872,159.491277,105.883037,157.735546,-0.065061,0.030173,32.025740,-235.943300,154.936559,3.650163,5.234236,12.258413,20.022331,1026.229739,1.639896,465826.538239,0.983979,20.417460,2.715327,3.239030,0.075289,0.055285,109.984660,88.885477,32.000000,32.000000,32.000000,32.000000,164.999103,32.000000,69.079195,74.525724,95.366642,37.491926,30.140041,29.253165,60.013390,81.755144,0.000000,51.759494,48.814232,1673.583984,32.261904,0.698065,75.435342,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.853537,60.470071,161.300616,147.641335,101.594992,114.885259,54.415962,14.108928,160.261572,12.968024,60.511618,50.192267,145.580092,161.383691,144.052257,159.497471,105.805451,157.751707,-0.064961,0.030178,32.025740,-235.941504,154.824142,3.686677,5.239051,12.185841,56.242212,2911.830369,0.465126,465767.206229,0.977322,20.347553,2.686358,3.235006,0.076148,0.054460,110.000173,88.880660,32.000000,32.000000,32.000000,32.000000,289.189963,32.000000,69.044309,74.538940,95.330834,37.491926,30.157050,29.253165,60.013390,81.779331,0.000000,51.759494,48.828239,1666.259766,32.305231,0.698511,75.411331,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.797727,60.470071,161.393645,147.641335,101.678357,114.892128,54.299226,14.107215,160.257571,12.949489,60.439018,50.163265,145.618143,161.316872,144.065527,159.530147,105.846385,157.637359,-0.064888,0.030170,32.025740,-235.944033,154.865177,3.601953,5.231117,12.226409,12.224533,634.261906,1.126035,465797.866447,0.970084,20.392319,2.683633,3.238588,0.075617,0.054695,110.121390,88.912649,32.000000,32.000000,32.000000,32.000000,309.041172,32.000000,69.094447,74.610627,95.369439,37.491926,30.160135,29.253165,60.013390,81.758371,0.000000,51.759494,48.842235,1680.908203,32.275264,0.698838,75.403541,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.874669,60.421565,161.127771,147.637982,101.761459,114.901327,54.874774,14.107929,160.229029,12.972441,60.438644,50.388143,145.607677,161.322984,144.085634,159.439266,105.841250,157.739608,-0.064898,0.030141,32.025740,-235.944953,154.931154,3.527890,5.242296,12.190601,16.598764,852.183237,0.400520,465963.429149,0.979241,20.353945,2.768213,3.235490,0.076438,0.056398,110.414291,88.941916,32.000000,32.000000,32.000000,32.000000,276.546548,32.000000,69.091780,74.628198,95.363840,37.491926,30.206952,29.253165,60.013390,81.739961,0.000000,51.759494,48.846689,1669.921875,32.285686,0.697290,75.404836,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.873303,60.405855,161.380700,147.631277,101.798478,114.911242,54.447783,14.110497,160.307923,12.964214,60.619450,50.317290,145.628832,161.328170,144.089240,159.552497,105.874630,157.837020,-0.064922,0.030132,32.025740,-235.939770,154.744459,3.524875,5.241719,12.212274,55.775320,2885.970371,1.845783,465943.415632,0.982614,20.411696,2.677786,3.240984,0.075434,0.055587,110.423340,88.947127,32.000000,32.000000,32.000000,32.000000,296.867413,32.000000,69.101928,74.617233,95.395606,37.491926,30.203242,29.253165,60.013390,81.739081,0.000000,51.759494,48.855418,1666.259766,32.240664,0.699106,75.416692,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.855574,60.442511,161.432456,147.632953,101.891316,114.921120,54.329999,14.111211,160.311088,12.977234,60.618727,50.156865,145.606601,161.496558,144.092587,159.564619,105.864782,157.766887,-0.064972,0.030124,32.025740,-235.937260,155.038532,3.604543,5.239014,12.161572,22.611677,1172.527592,1.355273,465861.529959,0.970613,20.283585,2.727177,3.230653,0.076313,0.054864,110.449992,88.916792,32.000000,32.000000,32.000000,32.000000,273.400665,32.000000,69.083132,74.598147,95.384834,37.491926,30.215237,29.253165,60.013390,81.738209,0.000000,51.759494,48.868629,1673.583984,32.284424,0.696775,75.434822,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.885628,60.475308,161.441084,147.664244,101.959180,114.931819,54.398785,14.112495,160.293087,12.938247,60.542510,50.189662,145.633502,161.462508,144.105009,159.581876,105.860843,157.720505,-0.064974,0.030060,32.025740,-235.936792,154.959868,3.614114,5.243234,12.224931,57.767332,2991.734856,0.403905,465807.868246,0.978298,20.269288,2.735941,3.235813,0.076682,0.055949,110.392978,88.945249,32.000000,32.000000,32.000000,32.000000,235.190521,32.000000,69.104933,74.607013,95.422349,37.491926,30.238179,29.253165,60.013390,81.744660,0.000000,51.759494,48.894290,1662.597656,32.284496,0.698742,75.483832,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.838886,60.475308,161.437767,147.664244,101.998152,114.939492,54.695035,14.108785,160.260612,12.940133,60.512739,50.268795,145.605657,161.363100,144.075196,159.666174,105.801743,157.785682,-0.064767,0.030036,32.025740,-235.936746,154.983895,3.559516,5.236923,12.175383,10.119292,521.233376,0.997109,465937.103453,0.980981,20.324279,2.715448,3.238002,0.076015,0.055186,110.247375,88.898394,32.000000,32.000000,32.000000,32.000000,739.200008,32.000000,69.088335,74.562458,95.382284,37.491926,30.261963,29.253165,60.013390,81.726679,0.000000,51.759494,48.919477,1677.246094,32.323243,0.698365,75.457690,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.892206,60.452433,161.469969,147.659774,102.003140,114.950137,54.190166,14.108499,160.364599,12.880342,60.512592,50.297424,145.626253,161.498591,144.100423,159.652035,105.850576,157.847918,-0.064746,0.030041,32.025740,-235.941932,155.114300,3.742836,5.244784,12.249524,18.345013,953.734576,0.390150,466012.907334,0.979268,20.325997,2.699316,3.236224,0.075242,0.055474,110.250009,88.905557,32.000000,32.000000,32.000000,32.000000,223.820213,32.000000,69.111998,74.586381,95.430895,37.491926,30.274778,29.253165,60.013390,81.777256,0.000000,51.759494,48.932586,1673.583984,32.308368,0.698104,75.416650,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.792054,60.440306,161.501187,147.653907,101.991329,114.954697,54.365464,14.110640,160.327352,12.904137,60.506171,50.262366,145.620619,161.443804,144.072214,159.644560,105.845238,157.845161,-0.064925,0.030057,32.025740,-235.933257,155.138467,3.814189,5.229783,12.226175,53.798627,2787.905772,2.229440,466211.850800,0.975033,20.374338,2.786619,3.239193,0.076008,0.055898,110.309291,88.874542,32.000000,32.000000,32.000000,32.000000,274.294282,32.000000,69.081357,74.532000,95.404542,37.491926,30.311947,29.253165,60.013390,81.716048,0.000000,51.759494,48.943458,1662.597656,32.306709,0.697961,75.428259,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.906837,60.421289,161.230190,147.634630,101.935249,114.962334,54.725439,14.116491,160.326828,12.881859,60.510067,50.337740,145.628157,161.434605,144.104625,159.626616,105.869664,157.875172,-0.064778,0.030051,32.025740,-235.933123,155.221981,3.754263,5.245758,12.240293,12.534965,645.303254,1.228707,466072.583160,0.982993,20.296321,2.764707,3.236377,0.075929,0.055210,110.391058,88.899445,32.000000,32.000000,32.000000,32.000000,470.853306,32.000000,69.113654,74.513737,95.440944,37.491926,30.340525,29.253165,60.013390,81.770717,0.000000,51.759494,48.957791,1673.583984,32.325587,0.697672,75.413581,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.825573,60.416328,161.329655,147.633233,101.888925,114.977568,54.924260,14.107643,160.441213,12.897617,60.541920,50.352121,145.625793,161.424448,144.101492,159.661772,105.853512,157.885586,-0.064788,0.030037,32.025740,-235.943768,155.108549,3.660236,5.235138,12.193810,49.168447,2522.041749,0.419894,466163.920157,0.981997,20.387804,2.768853,3.243513,0.075696,0.054985,110.408267,88.883383,32.000000,32.000000,32.000000,32.000000,341.704029,32.000000,69.091558,74.496322,95.431448,37.491926,30.349266,29.253165,60.013390,81.702524,0.000000,51.759494,48.965665,1662.597656,32.295350,0.699226,75.410035,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.934674,60.416328,161.378581,147.633233,101.936136,114.995845,54.432848,14.110640,160.323919,12.887611,60.440045,50.327666,145.632670,161.437260,144.093469,159.635759,105.873643,157.894949,-0.064872,0.030026,32.025740,-235.940771,155.185293,3.562611,5.250698,12.236975,8.032915,415.759453,1.795439,466022.908921,0.973088,20.250056,2.757406,3.230623,0.075593,0.055053,110.519032,88.897819,32.000000,32.000000,32.000000,32.000000,273.384179,32.000000,69.113582,74.501284,95.453029,37.491926,30.345032,29.253165,60.013390,81.744679,0.000000,51.759494,48.977748,1677.246094,32.278672,0.696221,75.415652,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.799785,60.406682,161.643120,147.634909,101.986322,115.008334,54.995084,14.109641,160.377345,12.942013,60.435009,50.176250,145.619423,161.545209,144.099698,159.654318,105.875999,157.920885,-0.065040,0.030015,32.025740,-235.939647,155.125557,3.486408,5.231063,12.192044,19.783087,1013.445021,0.458767,466177.087198,0.971419,20.329133,2.778061,3.237889,0.076017,0.055118,110.625170,88.896568,32.000000,32.000000,32.000000,32.000000,338.966092,32.000000,69.106226,74.506356,95.448564,37.491926,30.398186,29.253165,60.013390,81.722209,0.000000,51.759494,48.992647,1673.583984,32.295548,0.698455,75.406780,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.820545,60.378571,161.507941,147.610603,102.009185,115.017346,54.426943,14.113066,160.406266,12.985715,60.437475,50.125258,145.622382,161.550597,144.115282,159.594507,105.890299,157.874522,-0.065016,0.030033,32.025740,-235.938509,155.112830,3.477253,5.233605,12.240257,56.610009,2930.281041,2.803122,466121.061654,0.977991,20.216331,2.761979,3.231794,0.075476,0.054973,110.749515,88.956201,32.000000,32.000000,32.000000,32.000000,184.252661,32.000000,69.106538,74.511619,95.455782,37.491926,30.387236,29.253165,60.013390,81.751327,0.000000,51.759494,48.996948,1666.259766,32.267151,0.697589,75.414323,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.983306,60.364790,161.557994,147.588532,102.079231,115.037009,54.180264,14.109356,160.485909,12.981031,60.423663,50.244188,145.617892,161.480635,144.088986,159.677175,105.865958,157.919457,-0.065155,0.030022,32.025740,-235.938462,155.124293,3.411183,5.258019,12.197687,22.222466,1155.529728,1.142983,466259.358936,0.970955,20.346178,2.770838,3.245860,0.076701,0.055621,110.778374,88.966292,32.000000,32.000000,32.000000,32.000000,274.279179,32.000000,69.104144,74.527400,95.463785,37.491926,30.439890,29.253165,60.013390,81.735467,0.000000,51.759494,49.009271,1680.908203,32.286587,0.700150,75.412942,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.770376,60.359003,161.480085,147.578754,102.064462,115.048939,54.444720,14.110355,160.438694,12.968752,60.443072,50.236740,145.597331,161.477053,144.067619,159.775961,105.849859,157.926496,-0.065195,0.029995,32.025740,-235.933869,155.199855,3.510384,5.226646,12.258179,58.299018,3016.723169,0.398975,466205.429705,0.980645,20.296580,2.736489,3.241794,0.077513,0.055411,110.723146,88.946633,32.000000,32.000000,32.000000,32.000000,297.862430,32.000000,69.114997,74.523739,95.455149,37.491926,30.465839,29.253165,60.013390,81.637555,0.000000,51.759494,49.016914,1658.935547,32.320899,0.699969,75.413701,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.916655,60.359003,161.545024,147.578754,102.069319,115.054100,54.703875,14.111924,160.487824,12.965560,60.488220,50.241234,145.590285,161.600657,144.077385,159.646007,105.823312,157.920230,-0.065449,0.030003,32.025740,-235.938017,155.039572,3.554279,5.247867,12.205584,10.524324,542.008543,1.013457,466189.814335,0.981717,20.114573,2.780261,3.232239,0.076664,0.055283,110.631772,88.955288,32.000000,32.000000,32.000000,32.000000,344.481626,32.000000,69.111066,74.556978,95.473409,37.491926,30.490024,29.253165,60.013390,81.753286,0.000000,51.759494,49.026886,1680.908203,32.364695,0.697550,75.411271,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.800755,60.390973,161.316159,147.589929,102.098431,115.072420,54.427482,14.112210,160.395604,12.974348,60.548345,50.118392,145.618510,161.471874,144.079662,159.713277,105.826603,157.919699,-0.065350,0.030019,32.025740,-235.941488,154.889588,3.541399,5.230829,12.246820,12.854042,665.352016,0.387837,466433.901096,0.981630,20.328949,2.799402,3.244502,0.075127,0.054229,110.337503,88.988272,32.000000,32.000000,32.000000,32.000000,160.071238,32.000000,69.141785,74.531371,95.473919,37.491926,30.546304,29.253165,60.013390,81.676961,0.000000,51.759494,49.052979,1666.259766,32.299082,0.699563,75.415704,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.912165,60.408611,161.404978,147.615911,102.079071,115.083859,54.434540,14.112352,160.428434,12.936479,60.571715,50.166778,145.619396,161.627423,144.079021,159.766876,105.791994,157.945797,-0.065376,0.030036,32.025740,-235.936282,154.997579,3.491329,5.247146,12.220171,50.751137,2626.643988,2.142939,466397.185275,0.973877,20.177623,2.823241,3.236295,0.075291,0.054902,110.202003,88.987898,32.000000,32.000000,32.000000,32.000000,448.397476,32.000000,69.124889,74.515407,95.480397,37.491926,30.555277,29.253165,60.013390,81.728350,0.000000,51.759494,49.071313,1673.583984,32.366390,0.696839,75.416317,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.851921,60.435069,161.483394,147.642173,102.085445,115.093524,55.068148,14.112352,160.443143,12.909744,60.514653,50.241337,145.581136,161.556263,144.057892,159.676260,105.780876,157.886051,-0.065449,0.030036,32.025740,-235.938079,155.078668,3.498649,5.238311,12.265716,19.514037,998.335809,1.756913,466603.682696,0.981566,20.329464,2.819721,3.239231,0.076115,0.054287,110.268217,88.972101,32.000000,32.000000,32.000000,32.000000,148.239441,32.000000,69.113155,74.467013,95.459882,37.491926,30.560885,29.253165,60.013390,81.659109,0.000000,51.759494,49.084614,1677.246094,32.351948,0.699198,75.419710,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.901311,60.424872,161.565946,147.661729,102.115080,115.104577,54.612315,14.111211,160.431705,12.891444,60.594149,50.193576,145.648294,161.613521,144.105300,159.777958,105.815021,158.047171,-0.065572,0.030011,32.025740,-235.935626,154.958910,3.600695,5.245722,12.184290,55.566488,2866.502732,0.444267,466663.739590,0.979174,20.231872,2.865612,3.233780,0.074542,0.054407,110.452773,89.002442,32.000000,32.000000,32.000000,32.000000,237.194216,32.000000,69.128095,74.461221,95.521423,37.491926,30.566905,29.253165,60.013390,81.688939,0.000000,51.759494,49.106901,1658.935547,32.326326,0.696619,75.489807,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.816615,60.424872,161.537376,147.661729,102.122989,115.117497,54.342759,14.112210,160.459181,12.893839,60.497429,50.237621,145.631272,161.646419,144.091685,159.765593,105.816183,158.014869,-0.065633,0.030014,32.025740,-235.934137,154.883877,3.581226,5.233155,12.273884,10.191431,528.352140,1.157503,466814.056082,0.969343,20.320615,2.850898,3.239261,0.078067,0.054927,110.396081,89.018642,32.000000,32.000000,32.000000,32.000000,394.137153,32.000000,69.128675,74.449827,95.522195,37.491926,30.622782,29.253165,60.013390,81.656361,0.000000,51.759494,49.117711,1680.908203,32.326831,0.698182,75.479033,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.888544,60.417706,161.598569,147.674581,102.134622,115.134614,54.914884,14.119345,160.552611,12.880458,60.470371,50.257914,145.646558,161.626727,144.103943,159.819992,105.826567,158.028534,-0.065559,0.030000,32.025740,-235.933863,154.961334,3.634559,5.242657,12.212147,17.457616,895.622222,0.406297,466732.825372,0.976438,20.259350,2.886399,3.237709,0.074746,0.054954,110.215807,88.997164,32.000000,32.000000,32.000000,32.000000,461.731227,32.000000,69.141989,74.429624,95.537535,37.491926,30.640035,29.253165,60.013390,81.636858,0.000000,51.759494,49.133796,1666.259766,32.409627,0.698393,75.485391,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.931137,60.395934,161.680250,147.666479,102.095997,115.144545,54.300478,14.109070,160.573226,12.905149,60.383303,50.186725,145.664893,161.658984,144.097458,159.722198,105.849304,157.995079,-0.065593,0.030007,32.025740,-235.942178,154.908475,3.679496,5.250410,12.237318,57.377322,2976.916206,2.218929,466849.136564,0.983225,20.346947,2.871278,3.242641,0.075116,0.054596,110.288372,89.010601,32.000000,32.000000,32.000000,32.000000,282.962639,32.000000,69.176481,74.430879,95.532745,37.491926,30.678917,29.253165,60.013390,81.653631,0.000000,51.759494,49.140471,1662.597656,32.323171,0.699545,75.491528,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.787510,60.344396,161.696240,147.645805,102.114449,115.151411,54.350712,14.109784,160.463292,12.931736,60.370661,50.108494,145.625366,161.611276,144.114066,159.749314,105.828072,158.052437,-0.065669,0.030016,32.025740,-235.944895,154.626761,3.576041,5.229242,12.195019,17.264250,894.895817,1.294086,466827.694452,0.971566,20.265382,2.866800,3.239192,0.076124,0.056482,110.454666,89.008845,32.000000,32.000000,32.000000,32.000000,453.861958,32.000000,69.164614,74.408766,95.519318,37.491926,30.738003,29.253165,60.013390,81.623740,0.000000,51.759494,49.153359,1684.570312,32.363036,0.697066,75.488801,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.854889,60.323450,161.654045,147.631836,102.081040,115.165142,54.408111,14.108928,160.500027,12.933774,60.432711,50.112023,145.645757,161.654588,144.115377,159.838748,105.872610,158.088146,-0.065704,0.029989,32.025740,-235.945097,154.775031,3.578130,5.239249,12.264237,48.984153,2536.424557,0.393581,466751.393206,0.981666,20.199590,2.829605,3.238065,0.075933,0.055296,110.571486,89.045721,32.000000,32.000000,32.000000,32.000000,226.443558,32.000000,69.160224,74.410595,95.541823,37.491926,30.776133,29.253165,60.013390,81.701914,0.000000,51.759494,49.148744,1662.597656,32.365524,0.698651,75.483278,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.900687,60.342467,161.497832,147.649157,101.953506,115.187908,54.619761,14.112923,160.443551,12.901894,60.450317,50.186030,145.628796,161.714039,144.109472,159.810637,105.876289,158.048067,-0.065945,0.029966,32.025740,-235.938161,154.733995,3.603689,5.245379,12.271630,55.971208,2886.987337,1.311832,466864.201158,0.983793,20.296600,2.875624,3.247727,0.075578,0.054786,110.616346,89.066516,32.000000,32.000000,32.000000,32.000000,259.057933,32.000000,69.179562,74.396377,95.537489,37.491926,30.809498,29.253165,60.013390,81.660868,0.000000,51.759494,49.156578,1673.583984,32.365128,0.699805,75.479127,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.861441,60.342467,161.464785,147.649157,101.963950,115.202901,54.305569,14.110069,160.430564,12.874805,60.438657,50.108292,145.651021,161.654912,144.116446,159.829296,105.871919,158.035582,-0.066000,0.029961,32.025740,-235.938402,154.445777,3.599420,5.240042,12.231891,21.979817,1140.275235,0.461647,466737.817663,0.981359,20.205926,2.846513,3.242491,0.075147,0.054506,110.627052,89.070179,32.000000,32.000000,32.000000,32.000000,203.731857,32.000000,69.171353,74.404731,95.547570,37.491926,30.831440,29.253165,60.013390,81.631309,0.000000,51.759494,49.173360,1669.921875,32.330239,0.698687,75.486994,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.902220,60.339160,161.691552,147.656980,102.080837,115.214579,54.484812,14.109784,160.482742,12.850068,60.477576,50.075356,145.636248,161.672294,144.113879,159.798859,105.875255,158.056844,-0.066178,0.029990,32.025740,-235.940321,154.577976,3.702226,5.246064,12.245432,56.125125,2902.096549,0.403416,466813.827912,0.976812,20.177589,2.825518,3.236385,0.075094,0.054568,110.668003,89.086971,32.000000,32.000000,32.000000,32.000000,177.309485,32.000000,69.157766,74.378018,95.565045,37.491926,30.874542,29.253165,60.013390,81.649238,0.000000,51.759494,49.183456,1658.935547,32.350722,0.697654,75.489645,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.887587,60.369751,161.549044,147.684918,102.084941,115.227523,54.720194,14.114208,160.396948,12.892400,60.507223,50.039008,145.644344,161.624207,144.103254,159.727335,105.886455,158.114648,-0.066246,0.030004,32.025740,-235.936060,154.586642,3.724362,5.243270,12.264904,14.178872,730.002011,1.028055,466914.850785,0.983441,20.218167,2.824493,3.238270,0.076036,0.055733,110.674789,89.089460,32.000000,32.000000,32.000000,32.000000,235.956945,32.000000,69.171978,74.380996,95.586851,37.491926,30.923311,29.253165,60.013390,81.623385,0.000000,51.759494,49.194496,1677.246094,32.410979,0.698926,75.481820,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.919266,60.381878,161.684583,147.708106,102.056788,115.246530,54.743546,14.110355,160.548034,12.927552,60.461714,50.203116,145.658514,161.564244,144.101391,159.798615,105.865676,158.224410,-0.066343,0.030011,32.025740,-235.940077,154.539715,3.769632,5.248480,12.221433,18.817472,968.407946,0.402800,466918.236004,0.979417,20.172698,2.830345,3.240168,0.076553,0.054513,110.607768,89.088165,32.000000,32.000000,32.000000,32.000000,556.602072,32.000000,69.167462,74.337291,95.578718,37.491926,30.937911,29.253165,60.013390,81.626771,0.000000,51.759494,49.215927,1666.259766,32.384492,0.698817,75.494503,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.816407,60.374712,161.436827,147.716488,102.013427,115.281429,54.432161,14.108928,160.510487,12.938898,60.552399,50.091231,145.677312,161.755684,144.124434,159.735093,105.876263,158.056151,-0.066404,0.030005,32.025740,-235.943137,154.435987,3.784319,5.233605,12.203673,56.045627,2900.789021,1.594022,467004.082298,0.975706,20.218415,2.844116,3.238261,0.076665,0.054123,110.669402,89.105854,32.000000,32.000000,32.000000,32.000000,173.995707,32.000000,69.151785,74.329966,95.559619,37.491926,31.007331,29.253165,60.013390,81.607893,0.000000,51.759494,49.236093,1662.597656,32.347548,0.697339,75.498143,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.963634,60.374712,161.477939,147.716488,102.011103,115.298748,54.737711,14.109356,160.533633,12.929228,60.516456,50.107253,145.689347,161.649127,144.111255,159.847162,105.872582,158.109796,-0.066367,0.030010,32.025740,-235.941892,154.574285,3.826987,5.255134,12.217557,10.556238,543.316071,1.201416,467121.892884,0.974802,20.197800,2.912296,3.238922,0.076058,0.055836,110.719610,89.108596,32.000000,32.000000,32.000000,32.000000,412.153245,32.000000,69.164053,74.317803,95.561132,37.491926,31.002887,29.253165,60.013390,81.662341,0.000000,51.759494,49.246168,1673.583984,32.371565,0.698100,75.481044,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.892509,60.396209,161.621923,147.727663,101.999498,115.309415,54.963172,14.105360,160.523753,12.929189,60.488171,50.219725,145.666314,161.641860,144.125268,159.850011,105.905281,158.090782,-0.066364,0.030014,32.025740,-235.944254,154.623642,3.848981,5.245289,12.244097,21.679111,1111.219058,0.403796,467308.027394,0.982882,20.297003,2.829038,3.240636,0.078730,0.055815,110.647571,89.107026,32.000000,32.000000,32.000000,32.000000,153.566879,32.000000,69.165567,74.322610,95.566825,37.491926,31.059852,29.253165,60.013390,81.573762,0.000000,51.759494,49.265200,1666.259766,32.289653,0.699620,75.489363,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.857702,60.385736,161.647145,147.729898,102.038249,115.320096,54.288259,14.107929,160.585486,12.944711,60.434020,50.117522,145.686031,161.685161,144.132406,159.780543,105.885407,158.142649,-0.066351,0.030050,32.025740,-235.940869,154.647421,3.880143,5.239808,12.198462,49.175798,2551.969612,2.138304,467270.242315,0.974377,20.144804,2.855894,3.231909,0.075316,0.054435,110.553319,89.115580,32.000000,32.000000,32.000000,32.000000,118.570956,32.000000,69.180381,74.315454,95.574914,37.491926,31.092980,29.253165,60.013390,81.611539,0.000000,51.759494,49.278098,1673.583984,32.361936,0.697293,75.483942,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.880247,60.354869,161.751702,147.717326,102.067012,115.327044,54.318443,14.110925,160.542557,12.914037,60.298333,50.137575,145.670208,161.732162,144.122286,159.917019,105.892368,158.176499,-0.066231,0.030047,32.025740,-235.941139,154.697081,3.821933,5.242675,12.247577,22.494824,1166.716356,1.043652,467330.333639,0.972046,20.239785,2.814981,3.239403,0.076277,0.055067,110.465558,89.104821,32.000000,32.000000,32.000000,32.000000,222.327184,32.000000,69.153606,74.298337,95.559801,37.491926,31.095404,29.253165,60.013390,81.627073,0.000000,51.759494,49.287438,1669.921875,32.322847,0.700703,75.489167,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.862718,60.290930,161.657955,147.691343,102.071070,115.336959,54.846490,14.108642,160.489608,12.892624,60.416987,50.178662,145.684779,161.730533,144.139564,159.772130,105.915319,158.101573,-0.066299,0.030073,32.025740,-235.945219,154.674240,3.847126,5.240439,12.245756,26.019800,1336.549713,0.460508,467430.229254,0.984950,20.265303,2.857259,3.242170,0.075768,0.054552,110.457890,89.129432,32.000000,32.000000,32.000000,32.000000,221.117651,32.000000,69.153266,74.328549,95.552811,37.491926,31.180880,29.253165,60.013390,81.610509,0.000000,51.759494,49.293697,1669.921875,32.330203,0.699768,75.482903,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.886498,60.290930,161.755592,147.691343,102.062581,115.344495,54.329793,14.110783,160.580495,12.920154,60.354934,50.056213,145.660724,161.728584,144.121196,159.873035,105.872374,158.128526,-0.066509,0.030091,32.025740,-235.938505,154.701670,3.792481,5.243612,12.246387,38.833244,2013.703926,1.006791,467379.475133,0.983892,20.211122,2.864917,3.242801,0.077883,0.056274,110.469829,89.112036,32.000000,32.000000,32.000000,32.000000,331.866669,32.000000,69.140377,74.294683,95.518622,37.491926,31.218175,29.253165,60.013390,81.616827,0.000000,51.759494,49.284227,1669.921875,32.331122,0.700668,75.478862,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.780161,60.308844,161.519939,147.689947,102.055093,115.351331,54.387778,14.108214,160.604240,12.966769,60.378108,50.194153,145.654482,161.725689,144.114177,159.847976,105.889332,158.121224,-0.066569,0.030093,32.025740,-235.940093,154.702854,3.775879,5.228395,12.235172,17.497592,906.373007,0.870190,467286.045466,0.974715,20.165308,2.809606,3.242061,0.076060,0.055209,110.501364,89.111059,32.000000,32.000000,32.000000,32.000000,256.965353,32.000000,69.158505,74.304857,95.511609,37.491926,31.259534,29.253165,60.013390,81.599246,0.000000,51.759494,49.299393,1673.583984,32.341129,0.700341,75.489619,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.918537,60.309395,161.689853,147.691343,102.113479,115.359582,54.534943,14.108642,160.509711,12.957210,60.332929,50.059920,145.659492,161.662646,144.121492,159.795925,105.856931,158.128018,-0.066383,0.030104,32.025740,-235.945056,154.381533,3.752431,5.248625,12.276300,53.420764,2759.721280,0.583124,467392.586304,0.983534,20.140720,2.864193,3.242472,0.075061,0.054528,110.634323,89.108470,32.000000,32.000000,32.000000,32.000000,574.960508,32.000000,69.154820,74.325552,95.514276,37.491926,31.276812,29.253165,60.013390,81.656411,0.000000,51.759494,49.309446,1662.597656,32.302220,0.700396,75.440490,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.850536,60.284591,161.548009,147.692740,102.114337,115.364405,55.024989,14.114778,160.583511,12.976550,60.303647,50.171479,145.660645,161.837765,144.137561,159.805484,105.856435,158.034578,-0.066422,0.030114,32.025740,-235.937776,154.632082,3.759135,5.237752,12.204214,12.924217,661.719994,1.295429,467494.579641,0.984897,20.268658,2.844080,3.244665,0.075720,0.055190,110.843360,89.112023,32.000000,32.000000,32.000000,32.000000,643.858741,32.000000,69.172273,74.355696,95.520623,37.491926,31.345937,29.253165,60.013390,81.574574,0.000000,51.759494,49.319687,1673.583984,32.345240,0.700869,75.493889,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.818604,60.253724,161.486904,147.686315,102.154157,115.366690,54.474721,14.107929,160.595619,12.978513,60.287951,49.964018,145.680600,161.706264,144.143407,159.878656,105.814768,158.064784,-0.066569,0.030150,32.025740,-235.941359,154.462073,3.875389,5.234074,12.196461,13.514110,698.911901,0.423548,467489.684134,0.979319,20.126071,2.879416,3.239074,0.075667,0.055555,110.900526,89.083351,32.000000,32.000000,32.000000,32.000000,136.125299,32.000000,69.166994,74.340954,95.524389,37.491926,31.379405,29.253165,60.013390,81.610614,0.000000,51.759494,49.324691,1669.921875,32.352020,0.700456,75.488494,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.827782,60.253724,161.746752,147.686315,102.152453,115.376439,54.421699,14.108499,160.459720,13.001066,60.266216,50.171210,145.689706,161.694729,144.139912,159.875804,105.865677,158.077108,-0.066582,0.030151,32.025740,-235.942585,154.713419,4.000776,5.235336,12.195956,42.889646,2220.293347,1.751706,467525.443945,0.972029,20.171570,2.839543,3.240647,0.076025,0.054912,110.886611,89.114544,32.000000,32.000000,32.000000,32.000000,235.671154,32.000000,69.186042,74.364427,95.531988,37.491926,31.392101,29.253165,60.013390,81.625097,0.000000,51.759494,49.323807,1666.259766,32.320935,0.699931,75.413309,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.764378,60.228369,161.475957,147.662288,102.048900,115.385613,55.013377,14.113209,160.527516,12.966402,60.285528,50.244630,145.669200,161.655271,144.113629,159.855252,105.847491,158.067452,-0.066464,0.030131,32.025740,-235.941470,154.487095,4.093026,5.225347,12.219540,17.440700,893.152447,1.675655,467606.462246,0.982479,20.173740,2.894262,3.241498,0.076300,0.055533,110.849116,89.104936,32.000000,32.000000,32.000000,32.000000,646.897348,32.000000,69.176600,74.331925,95.532925,37.491926,31.466200,29.253165,60.013390,81.617906,0.000000,51.759494,49.324005,1669.921875,32.322468,0.699956,75.421977,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.890546,60.238290,161.721374,147.654465,102.010132,115.397798,54.513318,14.112495,160.563903,12.939302,60.289752,50.112667,145.674457,161.685475,144.113924,159.848019,105.844757,158.052863,-0.066341,0.030104,32.025740,-235.941530,154.739767,4.162675,5.243955,12.195433,53.869040,2783.983188,0.528658,467527.204155,0.983320,20.164243,2.848678,3.246116,0.075147,0.055276,110.754115,89.110265,32.000000,32.000000,32.000000,32.000000,318.739661,32.000000,69.151170,74.324401,95.508807,37.491926,31.466695,29.253165,60.013390,81.650406,0.000000,51.759494,49.331439,1669.921875,32.351713,0.701525,75.415942,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.763267,60.276874,161.660698,147.655304,101.990202,115.400069,54.221958,14.106073,160.465302,12.924388,60.372120,50.091463,145.654661,161.652388,144.127358,159.815521,105.870076,158.004978,-0.066189,0.030122,32.025740,-235.943214,154.598087,4.223358,5.226231,12.220766,19.149869,994.994348,1.299859,467616.631778,0.974118,20.204529,2.862691,3.244810,0.076073,0.055705,110.780095,89.116187,32.000000,32.000000,32.000000,32.000000,193.677486,32.000000,69.127962,74.281105,95.514283,37.491926,31.517661,29.253165,60.013390,81.576676,0.000000,51.759494,49.342243,1669.921875,32.322414,0.701384,75.410930,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.812347,60.314356,161.380341,147.672066,101.980460,115.403257,54.848500,14.113351,160.494971,12.928205,60.418184,50.235514,145.664258,161.662775,144.140417,159.801123,105.852363,158.118689,-0.066113,0.030118,32.025740,-235.932832,154.504859,4.288463,5.232361,12.237174,49.442865,2539.620737,0.420384,467586.108350,0.980451,20.083896,2.859122,3.241523,0.075845,0.054237,110.934751,89.152916,32.000000,32.000000,32.000000,32.000000,1026.416741,32.000000,69.139655,74.275387,95.504820,37.491926,31.595857,29.253165,60.013390,81.640321,0.000000,51.759494,49.365689,1662.597656,32.320214,0.699985,75.416258,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.839268,60.314356,161.674995,147.672066,101.994207,115.408599,54.262736,14.114208,160.548128,12.972055,60.485377,50.177730,145.659236,161.701419,144.123529,159.808987,105.888678,158.156927,-0.065879,0.030101,32.025740,-235.935733,154.572774,4.315911,5.236184,12.226680,7.408994,384.669343,1.185331,467697.416059,0.988611,20.254184,2.813110,3.248595,0.076394,0.055250,110.945130,89.164364,32.000000,32.000000,32.000000,32.000000,421.518183,32.000000,69.135849,74.312064,95.475093,37.491926,31.574208,29.253165,60.013390,81.612373,0.000000,51.759494,49.387025,1680.908203,32.328220,0.702266,75.416010,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.863625,60.321521,161.523856,147.667596,102.003960,115.413908,54.361513,14.111639,160.494730,13.008500,60.498826,50.171263,145.658944,161.708338,144.113294,159.817338,105.900730,158.069473,-0.065950,0.030115,32.025740,-235.940589,154.407209,4.302239,5.240132,12.234703,35.887219,1859.851467,0.458023,467768.551651,0.976384,20.240848,2.879954,3.239766,0.079483,0.055075,110.991568,89.158793,32.000000,32.000000,32.000000,32.000000,284.351557,32.000000,69.116840,74.304730,95.439344,37.491926,31.637256,29.253165,60.013390,81.595133,0.000000,51.759494,49.399536,1658.935547,32.291059,0.700675,75.406208,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.805884,60.352664,161.645170,147.671228,102.117841,115.419225,54.826147,14.111068,160.521616,13.043239,60.508580,50.318998,145.656486,161.684702,144.107389,159.834695,105.899297,158.077065,-0.066005,0.030105,32.025740,-235.934626,154.508776,4.333446,5.231748,12.224516,25.308988,1300.520053,3.059847,467689.473019,0.986384,20.212991,2.860154,3.243928,0.075318,0.054858,110.996479,89.167884,32.000000,32.000000,32.000000,32.000000,252.179098,32.000000,69.129949,74.315694,95.412109,37.491926,31.659587,29.253165,60.013390,81.576453,0.000000,51.759494,49.410002,1680.908203,32.322576,0.701257,75.416718,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
