OSU 80 Ton Compressor Load Stand
49.881918,60.363964,161.632528,147.694975,102.219141,115.426186,54.965170,14.108785,160.493183,13.036986,60.386772,50.182216,145.686581,161.691416,144.147488,159.717186,105.898802,158.030543,-0.065989,0.030122,32.025740,-235.943280,154.741441,4.387339,5.243234,12.229547,19.168593,982.500192,0.630938,467674.216743,0.984127,20.194962,2.810326,3.239312,0.075455,0.055844,111.041126,89.217694,32.000000,32.000000,32.000000,32.000000,289.521873,32.000000,69.171842,74.320177,95.410802,37.491926,31.694885,29.253165,60.013390,81.606972,0.000000,51.759494,49.431046,1669.921875,32.408257,0.701203,75.415303,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.915553,60.298371,161.750206,147.664802,102.285804,115.429383,54.412561,14.111068,160.518511,13.016057,60.307796,50.205129,145.668870,161.657056,144.139301,159.880003,105.867962,158.079187,-0.065856,0.030122,32.025740,-235.938220,154.855651,4.422506,5.247831,12.205025,57.271281,2965.293735,0.896376,467791.637569,0.977155,20.285847,2.815038,3.245504,0.076676,0.055727,111.014414,89.191133,32.000000,32.000000,32.000000,32.000000,404.246659,32.000000,69.148827,74.282853,95.368309,37.491926,31.751559,29.253165,60.013390,81.555511,0.000000,51.759494,49.450190,1658.935547,32.311397,0.701874,75.414502,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.799547,60.298371,161.391834,147.664802,102.323278,115.433225,54.912840,14.107929,160.533350,13.022879,60.319501,50.276711,145.658812,161.693831,144.131135,159.767342,105.870781,158.086821,-0.065864,0.030124,32.025740,-235.943319,154.330241,4.437035,5.231279,12.219107,10.994950,564.091238,1.181749,467776.185125,0.973139,20.218488,2.795432,3.240303,0.076896,0.054490,110.999003,89.215916,32.000000,32.000000,32.000000,32.000000,827.009065,32.000000,69.158233,74.248852,95.332883,37.491926,31.811228,29.253165,60.013390,81.535437,0.000000,51.759494,49.440472,1680.908203,32.310081,0.698972,75.417400,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.962137,60.265575,161.610505,147.634630,102.331082,115.438137,54.706705,14.105645,160.567676,13.026209,60.280280,50.166731,145.648733,161.607465,144.143598,159.792928,105.836906,158.084864,-0.065919,0.030151,32.025740,-235.943642,154.667001,4.492091,5.255458,12.204448,41.410312,2132.543692,0.395449,467733.646182,0.982151,20.118130,2.847291,3.240477,0.077442,0.056534,111.040150,89.217912,32.000000,32.000000,32.000000,32.000000,660.519329,32.000000,69.141449,74.201615,95.313911,37.491926,31.826129,29.253165,60.013390,81.598093,0.000000,51.759494,49.439758,1662.597656,32.366714,0.700925,75.409047,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.827911,60.243251,161.674555,147.625689,102.389039,115.446333,54.261168,14.111211,160.496263,13.005961,60.300346,50.125190,145.642302,161.703003,144.119564,159.718634,105.840542,158.013380,-0.065968,0.030143,32.025740,-235.940037,154.554277,4.510845,5.234958,12.203763,14.325754,743.803695,2.060777,467835.016295,0.975727,20.238113,2.847770,3.240829,0.074429,0.055644,111.065148,89.182664,32.000000,32.000000,32.000000,32.000000,325.913200,32.000000,69.136111,74.155432,95.292204,37.491926,31.856624,29.253165,60.013390,81.501158,0.000000,51.759494,49.448403,1673.583984,32.323171,0.701271,75.403481,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.874684,60.249314,161.706693,147.637703,102.372877,115.455685,54.362441,14.108928,160.474857,13.030029,60.355055,50.331964,145.668594,161.604040,144.119905,159.806641,105.890803,158.069700,-0.065966,0.030155,32.025740,-235.940687,154.369745,4.488119,5.242152,12.198408,17.029691,882.546942,0.545990,467750.726839,0.975858,20.037213,2.880799,3.234660,0.076510,0.054776,111.011789,89.200210,32.000000,32.000000,32.000000,32.000000,120.471473,32.000000,69.155173,74.135154,95.275780,37.491926,31.862608,29.253165,60.013390,81.572510,0.000000,51.759494,49.449466,1669.921875,32.321512,0.698545,75.432640,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.886173,60.257858,161.528985,147.657259,102.351562,115.457221,54.644777,14.110212,160.491178,13.061535,60.344926,50.246344,145.648055,161.745517,144.109267,159.757239,105.819019,158.000791,-0.065968,0.030167,32.025740,-235.941036,154.180134,4.478113,5.243648,12.233369,56.642145,2920.256660,1.583032,467848.361526,0.986796,20.153637,2.846276,3.244658,0.078767,0.055502,110.892081,89.158699,32.000000,32.000000,32.000000,32.000000,248.878582,32.000000,69.144865,74.110867,95.224884,37.491926,31.942804,29.253165,60.013390,81.539926,0.000000,51.759494,49.462083,1662.597656,32.313723,0.701606,75.415269,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.833595,60.257858,161.678985,147.657259,102.391770,115.455818,54.325285,14.109641,160.398755,13.031839,60.354851,50.183397,145.662730,161.619477,144.135825,159.699463,105.832878,158.064700,-0.065869,0.030148,32.025740,-235.939810,154.481896,4.507234,5.236021,12.231007,16.704291,866.275483,1.330807,467748.980907,0.984038,20.111320,2.820351,3.242260,0.076514,0.054627,110.982689,89.188244,32.000000,32.000000,32.000000,32.000000,224.459192,32.000000,69.148790,74.140371,95.203045,37.491926,31.958074,29.253165,60.013390,81.529206,0.000000,51.759494,49.473008,1677.246094,32.361305,0.701181,75.414306,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.850926,60.262819,161.526713,147.667876,102.355617,115.459778,54.338193,14.110497,160.485416,13.052098,60.380571,50.215116,145.681791,161.581563,144.136187,159.730144,105.859037,158.044172,-0.065698,0.030172,32.025740,-235.936503,154.447020,4.534489,5.238438,12.242673,56.615773,2935.365872,0.399657,467915.013793,0.978741,20.107983,2.862358,3.237951,0.075775,0.056976,111.052261,89.196238,32.000000,32.000000,32.000000,32.000000,277.155797,32.000000,69.153752,74.145303,95.202924,37.491926,32.022569,29.253165,60.013390,81.555662,0.000000,51.759494,49.482979,1658.935547,32.264897,0.700552,75.417655,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.792722,60.263921,161.645999,147.647481,102.262436,115.457377,54.682049,14.108357,160.425255,13.065401,60.356878,50.077016,145.658519,161.576151,144.144226,159.726699,105.900109,157.947189,-0.065533,0.030160,32.025740,-235.941911,154.533312,4.545377,5.230216,12.223272,9.575482,493.339446,1.357673,467922.295206,0.985627,20.162361,2.876116,3.244377,0.075593,0.054577,111.091128,89.208071,32.000000,32.000000,32.000000,32.000000,268.660099,32.000000,69.140469,74.137054,95.148985,37.491926,32.033697,29.253165,60.013390,81.541917,0.000000,51.759494,49.491534,1677.246094,32.321765,0.700805,75.404529,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.771713,60.260614,161.542356,147.649437,102.259811,115.460437,54.402130,14.109356,160.422495,13.070676,60.317174,50.081751,145.641587,161.589746,144.119229,159.648654,105.874530,158.016096,-0.065570,0.030155,32.025740,-235.942546,154.262651,4.614611,5.226988,12.237967,13.597096,704.142013,0.400134,467873.285327,0.985063,20.149394,2.841087,3.240195,0.075898,0.055072,110.897793,89.239619,32.000000,32.000000,32.000000,32.000000,448.399900,32.000000,69.121625,74.085698,95.141228,37.491926,32.087882,29.253165,60.013390,81.490197,0.000000,51.759494,49.503328,1669.921875,32.313182,0.702123,75.414945,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.931154,60.239393,161.577814,147.635468,102.224467,115.458933,54.558261,14.113637,160.392781,13.041793,60.308971,50.146783,145.665010,161.653572,144.145376,159.623110,105.912083,157.925371,-0.065418,0.030147,32.025740,-235.936468,154.676624,4.584512,5.249743,12.171507,50.357252,2600.348147,2.370044,467819.888803,0.980109,20.210728,2.758098,3.246378,0.075890,0.055135,110.872180,89.235287,32.000000,32.000000,32.000000,32.000000,497.497790,32.000000,69.177855,74.087918,95.154658,37.491926,32.109660,29.253165,60.013390,81.580606,0.000000,51.759494,49.510796,1666.259766,32.285289,0.702137,75.419258,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.813001,60.239393,161.566012,147.635468,102.227526,115.448337,54.992364,14.113637,160.395233,13.011476,60.343874,50.219068,145.652322,161.539553,144.125779,159.665647,105.886892,157.992136,-0.065350,0.030121,32.025740,-235.938428,154.160227,4.579203,5.232415,12.194748,19.348226,991.217045,1.668878,467901.932417,0.985626,20.229176,2.813462,3.245666,0.076276,0.054388,110.839201,89.221787,32.000000,32.000000,32.000000,32.000000,563.122093,32.000000,69.165292,74.059735,95.115856,37.491926,32.146177,29.253165,60.013390,81.486396,0.000000,51.759494,49.512302,1666.259766,32.264158,0.702249,75.416121,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.892041,60.235259,161.478730,147.643011,102.237738,115.441440,54.301155,14.112638,160.322322,13.073203,60.362180,50.287917,145.658580,161.522359,144.120195,159.641668,105.893628,157.969426,-0.065481,0.030117,32.025740,-235.935343,154.244070,4.709037,5.244153,12.164313,56.574382,2935.220591,0.449231,467652.716540,0.979289,20.043032,2.736692,3.236012,0.075684,0.054977,110.850653,89.198219,32.000000,32.000000,32.000000,32.000000,305.771664,32.000000,69.150088,74.037186,95.107359,37.491926,32.180169,29.253165,60.013390,81.549718,0.000000,51.759494,49.518781,1658.935547,32.286281,0.700692,75.411936,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.801166,60.260063,161.291335,147.647760,102.275377,115.443831,54.105898,14.108071,160.387870,13.098551,60.327807,50.170944,145.654287,161.536278,144.101744,159.594727,105.912156,157.998324,-0.065559,0.030139,32.025740,-235.941053,154.422242,4.804993,5.231496,12.188690,22.515618,1172.382311,1.171786,467760.150651,0.974003,20.165208,2.790744,3.243451,0.076661,0.055051,110.806113,89.170439,32.000000,32.000000,32.000000,32.000000,165.865097,32.000000,69.170338,74.031302,95.134983,37.491926,32.193709,29.253165,60.013390,81.502286,0.000000,51.759494,49.526439,1677.246094,32.263581,0.702699,75.420818,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.865522,60.253448,161.565763,147.638820,102.304290,115.445374,54.367592,14.109356,160.351563,13.100624,60.402961,50.087598,145.643363,161.512043,144.102653,159.549563,105.951686,157.936924,-0.065517,0.030129,32.025740,-235.938788,154.457953,4.853543,5.240745,12.183461,53.506354,2772.651279,0.399899,467648.155060,0.984614,20.079319,2.774194,3.236563,0.075982,0.054905,110.793160,89.151893,32.000000,32.000000,32.000000,32.000000,476.070122,32.000000,69.163018,74.004201,95.154851,37.491926,32.203340,29.253165,60.013390,81.551049,0.000000,51.759494,49.542521,1658.935547,32.274218,0.700732,75.419727,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.898812,60.283764,161.314776,147.634071,102.289739,115.442996,54.250530,14.110925,160.275991,13.130754,60.427249,50.228540,145.664443,161.451450,144.108479,159.564823,105.958562,157.972774,-0.065544,0.030129,32.025740,-235.943100,154.559375,4.936804,5.245397,12.241194,7.826965,406.461476,1.005742,467726.892446,0.990235,20.198129,2.768155,3.238706,0.075381,0.055351,110.856239,89.156060,32.000000,32.000000,32.000000,32.000000,995.931068,32.000000,69.171838,74.019992,95.155363,37.491926,32.241658,29.253165,60.013390,81.508315,0.000000,51.759494,49.551562,1680.908203,32.261110,0.701872,75.419335,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.839949,60.283764,161.432633,147.634071,102.291497,115.443696,54.398228,14.109356,160.235196,13.180919,60.446669,50.071679,145.659531,161.446118,144.126119,159.490239,105.955613,157.963369,-0.065449,0.030142,32.025740,-235.941075,154.275378,4.933521,5.236995,12.205314,35.493483,1838.204615,0.423289,467584.362377,0.984067,20.124927,2.702084,3.240030,0.075373,0.054708,110.949142,89.164417,32.000000,32.000000,32.000000,32.000000,551.994147,32.000000,69.167738,74.014676,95.150362,37.491926,32.236862,29.253165,60.013390,81.487248,0.000000,51.759494,49.569779,1658.935547,32.260732,0.701757,75.415047,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.948446,60.294788,161.532882,147.638820,102.301907,115.441555,54.571367,14.114208,160.261131,13.167477,60.454846,50.064024,145.668132,161.366397,144.107969,159.592552,105.963821,157.835996,-0.065289,0.030127,32.025740,-235.938510,154.385794,4.952507,5.252195,12.250264,21.468289,1108.313440,2.888068,467578.675290,0.985526,20.120825,2.710707,3.232838,0.076869,0.055140,111.072533,89.165074,32.000000,32.000000,32.000000,32.000000,422.049754,32.000000,69.167546,74.023984,95.128848,37.491926,32.271992,29.253165,60.013390,81.516774,0.000000,51.759494,49.582521,1669.921875,32.285902,0.700683,75.413701,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.859902,60.310497,161.297006,147.662847,102.313821,115.440813,54.839486,14.110497,160.271804,13.138751,60.458383,50.052679,145.678908,161.422231,144.109589,159.586071,105.973967,157.870157,-0.065297,0.030139,32.025740,-235.940914,154.308172,5.004692,5.239754,12.191485,19.862856,1020.418503,0.638025,467635.039802,0.984132,20.181694,2.709589,3.239021,0.075978,0.055786,111.133698,89.161619,32.000000,32.000000,32.000000,32.000000,493.729277,32.000000,69.184673,74.030276,95.138717,37.491926,32.309350,29.253165,60.013390,81.451895,0.000000,51.759494,49.592117,1669.921875,32.270865,0.701960,75.416232,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.859708,60.305261,161.529118,147.665920,102.302221,115.437830,54.422292,14.108214,160.241246,13.140884,60.410066,50.048121,145.682867,161.524315,144.134207,159.515826,105.979174,157.809760,-0.065449,0.030138,32.025740,-235.941564,154.153988,4.971998,5.240060,12.219828,41.108026,2128.039984,1.053135,467535.744308,0.978678,20.080565,2.646306,3.233992,0.076906,0.055950,111.123435,89.196142,32.000000,32.000000,32.000000,32.000000,573.562888,32.000000,69.178599,74.032496,95.118193,37.491926,32.311310,29.253165,60.013390,81.496891,0.000000,51.759494,49.607049,1673.583984,32.239672,0.700275,75.413897,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.887626,60.303607,161.134048,147.646922,102.349491,115.439939,54.946875,14.106502,160.251464,13.134435,60.449584,50.003850,145.664947,161.410547,144.108984,159.513787,105.934113,157.822413,-0.065523,0.030159,32.025740,-235.941153,154.257350,4.932090,5.244406,12.160112,12.925704,662.736960,1.138879,467605.303597,0.975828,20.187788,2.650935,3.235005,0.075688,0.054893,111.286464,89.172935,32.000000,32.000000,32.000000,32.000000,684.329409,32.000000,69.162418,74.031274,95.107637,37.491926,32.340323,29.253165,60.013390,81.489009,0.000000,51.759494,49.618747,1673.583984,32.247479,0.700985,75.418201,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.846211,60.303607,161.276571,147.646922,102.386930,115.442238,54.835777,14.103077,160.196393,13.153519,60.418401,50.112995,145.670753,161.441148,144.108684,159.524215,105.948917,157.878245,-0.065486,0.030144,32.025740,-235.943924,154.240709,4.964383,5.238834,12.222299,53.096173,2727.904766,0.550956,467572.326380,0.983274,20.182752,2.619605,3.239672,0.076148,0.055880,111.347497,89.164490,32.000000,32.000000,32.000000,32.000000,281.249859,32.000000,69.174552,74.013605,95.085142,37.491926,32.308055,29.253165,60.013390,81.474881,0.000000,51.759494,49.628140,1662.597656,32.247497,0.702511,75.416871,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.828919,60.296442,161.454789,147.645805,102.397684,115.434752,54.366360,14.110497,160.137131,13.168857,60.420800,50.026364,145.686769,161.329151,144.117467,159.511101,105.975094,157.880278,-0.065570,0.030142,32.025740,-235.938300,154.199509,5.007219,5.235210,12.166512,6.573667,340.649234,1.747572,467656.119875,0.973301,20.152232,2.670140,3.229940,0.075860,0.054760,111.616915,89.182245,32.000000,32.000000,32.000000,32.000000,325.153659,32.000000,69.180354,74.066038,95.072145,37.491926,32.351134,29.253165,60.013390,81.494417,0.000000,51.759494,49.635745,1680.908203,32.277789,0.700477,75.410027,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.875215,60.277150,161.123744,147.636585,102.486700,115.424390,54.394551,14.109213,160.243225,13.158403,60.391566,50.049120,145.699970,161.440250,144.142167,159.599455,105.970262,157.876056,-0.065633,0.030158,32.025740,-235.939095,154.309825,5.019914,5.242188,12.194117,41.081462,2127.749423,0.426117,467667.037647,0.976183,20.195061,2.679482,3.235483,0.075687,0.055728,111.703121,89.221955,32.000000,32.000000,32.000000,32.000000,244.352549,32.000000,69.183091,74.071651,95.073702,37.491926,32.377227,29.253165,60.013390,81.503402,0.000000,51.759494,49.645394,1662.597656,32.246055,0.701611,75.414178,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.831984,60.252070,161.410540,147.639658,102.524438,115.422107,54.833812,14.112210,160.254557,13.160079,60.348417,50.095813,145.664126,161.353929,144.124987,159.541823,105.962096,157.906640,-0.065701,0.030142,32.025740,-235.938058,154.182458,5.010645,5.235408,12.177186,13.959479,717.217293,3.445951,467581.951210,0.984905,20.205785,2.654184,3.240182,0.077411,0.055004,111.609931,89.223369,32.000000,32.000000,32.000000,32.000000,653.854723,32.000000,69.176892,74.071269,95.036412,37.491926,32.370055,29.253165,60.013390,81.473968,0.000000,51.759494,49.648492,1680.908203,32.294449,0.701799,75.412039,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.782159,60.216794,161.321472,147.640496,102.563228,115.415999,54.347858,14.110212,160.197154,13.217312,60.337183,50.079358,145.678221,161.300075,144.124962,159.479849,105.937832,157.887829,-0.065764,0.030158,32.025740,-235.938912,154.152070,5.028282,5.228395,12.230232,17.243726,893.878851,0.549844,467484.963096,0.983252,20.138604,2.657190,3.230537,0.075631,0.055431,111.563256,89.232722,32.000000,32.000000,32.000000,32.000000,366.163511,32.000000,69.180188,74.160022,95.025953,37.491926,32.360593,29.253165,60.013390,81.495311,0.000000,51.759494,49.652004,1677.246094,32.229359,0.700501,75.414740,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.860767,60.216794,161.427608,147.640496,102.597483,115.416585,54.351884,14.109641,160.207697,13.222646,60.284139,50.168290,145.651112,161.499732,144.146747,159.533062,105.945298,157.888237,-0.065900,0.030166,32.025740,-235.941934,154.081994,5.028763,5.240006,12.191575,51.999802,2695.361847,1.621862,467490.844203,0.976221,20.158243,2.678581,3.239095,0.076170,0.055584,111.447995,89.231811,32.000000,32.000000,32.000000,32.000000,491.752412,32.000000,69.177682,74.211621,95.018195,37.491926,32.385829,29.253165,60.013390,81.521806,0.000000,51.759494,49.648611,1662.597656,32.238590,0.701060,75.415908,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.851207,60.234983,161.096601,147.631836,102.607006,115.414730,54.819354,14.111639,160.274580,13.193214,60.341722,50.091668,145.659570,161.498131,144.144131,159.439391,105.967247,157.727810,-0.065885,0.030148,32.025740,-235.934382,154.200324,5.000216,5.238311,12.211967,19.374990,995.720753,1.313461,467505.953377,0.985889,20.174538,2.694711,3.240548,0.074693,0.054763,111.493165,89.214417,32.000000,32.000000,32.000000,32.000000,959.284418,32.000000,69.176503,74.249259,95.019861,37.491926,32.409706,29.253165,60.013390,81.475241,0.000000,51.759494,49.661451,1677.246094,32.286551,0.702743,75.414101,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.918791,60.235810,161.300749,147.628483,102.634888,115.407123,54.653175,14.106930,160.293732,13.158185,60.276960,50.102716,145.679287,161.402469,144.123354,159.521549,105.928092,157.838023,-0.066100,0.030149,32.025740,-235.941214,154.555053,4.834731,5.248913,12.210687,55.444599,2858.076441,0.435121,467429.127446,0.984113,20.093191,2.687421,3.237568,0.075565,0.055276,111.532205,89.199667,32.000000,32.000000,32.000000,32.000000,383.362201,32.000000,69.186748,74.290820,94.997146,37.491926,32.374799,29.253165,60.013390,81.477713,0.000000,51.759494,49.669100,1662.597656,32.265095,0.701836,75.416241,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.818062,60.219826,161.285675,147.623734,102.622258,115.401755,54.308785,14.105788,160.274939,13.169916,60.365346,50.164437,145.646044,161.423738,144.104575,159.497754,105.926112,157.824311,-0.065913,0.030150,32.025740,-235.940723,154.195126,4.744349,5.234309,12.208073,21.863494,1134.173438,1.166007,467405.222956,0.975958,20.121267,2.596075,3.231549,0.075670,0.055201,111.608986,89.193185,32.000000,32.000000,32.000000,32.000000,721.743344,32.000000,69.148491,74.324215,94.987482,37.491926,32.419192,29.253165,60.013390,81.434670,0.000000,51.759494,49.677030,1673.583984,32.244378,0.699715,75.413505,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.728413,60.254551,161.198684,147.618146,102.627787,115.394920,54.761969,14.113637,160.167728,13.166264,60.380610,50.068651,145.665856,161.367135,144.135517,159.468280,105.934320,157.846036,-0.065898,0.030158,32.025740,-235.933854,154.010773,4.751514,5.220010,12.158110,29.238545,1504.203856,0.407323,467410.177852,0.977407,20.052224,2.682912,3.231263,0.077527,0.056169,111.618332,89.201551,32.000000,32.000000,32.000000,32.000000,540.967514,32.000000,69.187498,74.374130,95.009095,37.491926,32.432626,29.253165,60.013390,81.485987,0.000000,51.759494,49.681836,1666.259766,32.273605,0.699947,75.408817,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.873933,60.254551,161.351055,147.618146,102.650354,115.391871,54.291549,14.103505,160.276252,13.206279,60.404449,50.165565,145.671597,161.409186,144.121384,159.512094,105.908519,157.829537,-0.066005,0.030192,32.025740,-235.944149,154.183705,4.778168,5.242837,12.197326,15.781217,818.913913,1.034861,467448.935680,0.985703,20.140403,2.678961,3.237494,0.074923,0.054468,111.566964,89.212179,32.000000,32.000000,32.000000,32.000000,532.372745,32.000000,69.182947,74.394375,94.983374,37.491926,32.416035,29.253165,60.013390,81.537277,0.000000,51.759494,49.700409,1677.246094,32.277536,0.701694,75.415380,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.719752,60.278803,161.405995,147.616191,102.637882,115.388063,54.400714,14.112352,160.327920,13.222667,60.422021,50.087184,145.667038,161.405111,144.139760,159.528602,105.948393,157.925556,-0.065861,0.030178,32.025740,-235.939876,153.825772,4.831773,5.218929,12.169668,23.376103,1210.591184,0.774901,467527.305623,0.979515,20.267970,2.680149,3.241581,0.077950,0.054733,111.613326,89.238617,32.000000,32.000000,32.000000,32.000000,498.731918,32.000000,69.177985,74.413798,94.969732,37.491926,32.458751,29.253165,60.013390,81.453599,0.000000,51.759494,49.716405,1666.259766,32.242431,0.702028,75.416368,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.843453,60.275496,161.478565,147.620381,102.614628,115.384249,54.632091,14.105360,160.376660,13.181296,60.404345,50.073694,145.664641,161.400245,144.123592,159.583052,105.927132,157.887384,-0.065769,0.030176,32.025740,-235.945888,153.745685,4.842016,5.238095,12.169055,20.263854,1044.970973,1.432617,467455.105873,0.984809,20.117332,2.698815,3.235178,0.080738,0.056185,111.574385,89.217759,32.000000,32.000000,32.000000,32.000000,571.906761,32.000000,69.163331,74.396346,94.923612,37.491926,32.475316,29.253165,60.013390,81.538491,0.000000,51.759494,49.725481,1673.583984,32.237076,0.700439,75.415218,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.728288,60.289000,161.502190,147.625689,102.632317,115.379768,54.874088,14.110069,160.318609,13.227677,60.452942,50.113327,145.670086,161.440779,144.125224,159.542942,105.906268,157.939433,-0.065677,0.030170,32.025740,-235.935788,153.865584,4.772410,5.220515,12.193522,22.447619,1152.478830,0.970482,467512.954351,0.986213,20.301200,2.700463,3.246315,0.076526,0.055391,111.636350,89.218405,32.000000,32.000000,32.000000,32.000000,608.688066,32.000000,69.160951,74.412968,94.950458,37.491926,32.498692,29.253165,60.013390,81.467957,0.000000,51.759494,49.733434,1658.935547,32.276905,0.703610,75.408527,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.824396,60.289000,161.482525,147.625689,102.612139,115.367002,54.372234,14.113351,160.300808,13.214494,60.496975,50.132528,145.673878,161.511622,144.145849,159.596259,105.905729,157.829263,-0.065570,0.030162,32.025740,-235.938387,153.989767,4.737541,5.234128,12.169848,21.423597,1110.056811,1.117131,467440.188049,0.979317,20.169801,2.705219,3.239715,0.076950,0.054616,111.581207,89.225972,32.000000,32.000000,32.000000,32.000000,389.259038,32.000000,69.152201,74.395191,94.926935,37.491926,32.532863,29.253165,60.013390,81.532331,0.000000,51.759494,49.746841,1669.921875,32.236481,0.702216,75.417170,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.802446,60.306363,161.281542,147.643290,102.649539,115.365738,54.771856,14.110212,160.349641,13.204648,60.452310,50.089592,145.664275,161.470858,144.150758,159.571932,105.935920,157.838040,-0.065565,0.030192,32.025740,-235.940056,153.921853,4.695031,5.231370,12.193270,19.078580,981.337945,1.010921,467580.240034,0.977477,20.302550,2.748588,3.247693,0.076599,0.055299,111.490517,89.210080,32.000000,32.000000,32.000000,32.000000,381.893176,32.000000,69.151303,74.364990,94.923240,37.491926,32.568577,29.253165,60.013390,81.414030,0.000000,51.759494,49.765093,1673.583984,32.242936,0.703065,75.406311,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.884324,60.308568,161.453819,147.650554,102.704302,115.361156,54.292406,14.111068,160.362102,13.214419,60.395534,50.159971,145.667800,161.531913,144.134405,159.666012,105.935038,157.902560,-0.065368,0.030177,32.025740,-235.939853,153.996131,4.615893,5.243252,12.234000,55.551761,2882.628910,1.056967,467451.089490,0.984299,20.203024,2.701486,3.241033,0.075372,0.054948,111.347156,89.227846,32.000000,32.000000,32.000000,32.000000,-1872.274627,32.000000,69.146417,74.318026,94.905818,37.491926,32.583197,29.253165,60.013390,81.485045,0.000000,51.759494,49.775767,1662.597656,32.261705,0.702435,75.411237,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.743336,60.268331,161.373206,147.647202,102.765969,115.355061,54.184335,14.108642,160.367357,13.216555,60.292874,50.066255,145.690767,161.513292,144.154742,159.627731,105.990265,157.906011,-0.065292,0.030186,32.025740,-235.941952,153.871010,4.597884,5.222931,12.205440,20.480576,1064.874455,1.186190,467423.360541,0.977625,20.243105,2.675091,3.238426,0.075448,0.055333,111.260358,89.249645,32.000000,32.000000,32.000000,32.000000,367.795135,32.000000,69.161030,74.271037,94.932718,37.491926,32.598474,29.253165,60.013390,81.437555,0.000000,51.759494,49.785812,1669.921875,32.220794,0.701885,75.413769,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.820181,60.224786,161.591008,147.613118,102.801681,115.350468,54.360672,14.112210,160.358340,13.240328,60.257574,50.128950,145.683681,161.538290,144.148406,159.606852,105.946603,157.999198,-0.065370,0.030178,32.025740,-235.940508,153.810456,4.578767,5.233677,12.243881,52.596893,2725.870834,0.407074,467346.181319,0.984446,20.160605,2.703875,3.236564,0.075121,0.054803,111.182103,89.238010,32.000000,32.000000,32.000000,32.000000,364.981092,32.000000,69.149579,74.217954,94.930026,37.491926,32.610483,29.253165,60.013390,81.516343,0.000000,51.759494,49.782190,1658.935547,32.281142,0.700944,75.408731,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.788449,60.224786,161.292602,147.613118,102.799163,115.350448,54.798608,14.110355,160.407477,13.203184,60.303115,50.192557,145.700181,161.500282,144.161497,159.707021,105.978149,157.944453,-0.065512,0.030152,32.025740,-235.936319,154.085155,4.464832,5.229296,12.215952,18.836399,968.407946,1.106621,467252.350202,0.989325,20.266287,2.650141,3.244117,0.076313,0.056761,111.076884,89.245411,32.000000,32.000000,32.000000,32.000000,477.710661,32.000000,69.160476,74.190388,94.911579,37.491926,32.659786,29.253165,60.013390,81.472715,0.000000,51.759494,49.776609,1680.908203,32.286623,0.703404,75.409038,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.871691,60.210455,161.523185,147.607530,102.757187,115.350474,54.419824,14.113066,160.400383,13.188854,60.290911,50.179512,145.671370,161.577752,144.150601,159.665891,106.007498,157.841874,-0.065475,0.030131,32.025740,-235.938345,153.966150,4.343130,5.241106,12.233387,35.398127,1832.538661,0.430665,467205.640830,0.984292,20.143171,2.734086,3.243485,0.076079,0.055444,110.941751,89.244895,32.000000,32.000000,32.000000,32.000000,395.801751,32.000000,69.131610,74.103471,94.917516,37.491926,32.686014,29.253165,60.013390,81.489140,0.000000,51.759494,49.781653,1662.597656,32.298812,0.701699,75.415277,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.819557,60.196676,161.634616,147.606133,102.788163,115.347410,54.796929,14.113922,160.424447,13.200424,60.303800,50.136835,145.664262,161.572392,144.121300,159.650287,105.992338,157.947857,-0.065664,0.030130,32.025740,-235.933405,153.835337,4.305722,5.233335,12.176754,21.319662,1096.109845,1.201413,467159.861888,0.977109,20.176018,2.678876,3.239559,0.076196,0.054804,110.981713,89.242427,32.000000,32.000000,32.000000,32.000000,397.519359,32.000000,69.134674,74.092064,94.902567,37.491926,32.702416,29.253165,60.013390,81.440283,0.000000,51.759494,49.784123,1677.246094,32.270252,0.700919,75.414127,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.849067,60.193920,161.284599,147.605574,102.819269,115.349119,54.799083,14.109498,160.405314,13.159598,60.285728,50.099437,145.657101,161.537378,144.112595,159.714314,105.971498,157.857895,-0.065491,0.030143,32.025740,-235.939136,153.597759,4.242005,5.238311,12.214023,19.537377,1004.437606,0.638996,467006.159210,0.982069,20.075555,2.605171,3.238775,0.079933,0.054688,110.989097,89.261354,32.000000,32.000000,32.000000,32.000000,984.391147,32.000000,69.114004,74.073166,94.874608,37.491926,32.752808,29.253165,60.013390,81.467219,0.000000,51.759494,49.790525,1669.921875,32.285271,0.700312,75.407172,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.742658,60.202739,161.594326,147.624572,102.795283,115.346064,54.358471,14.109070,160.387398,13.129766,60.314153,50.133120,145.669063,161.659148,144.125728,159.700359,105.982719,157.936312,-0.065447,0.030156,32.025740,-235.938584,153.332524,4.061245,5.222769,12.185679,46.904378,2430.950633,1.062631,467050.209064,0.976370,20.115707,2.666159,3.244401,0.076203,0.054913,110.953928,89.285368,32.000000,32.000000,32.000000,32.000000,625.701936,32.000000,69.118716,74.087761,94.862588,37.491926,32.759282,29.253165,60.013390,81.448118,0.000000,51.759494,49.795992,1666.259766,32.274687,0.702038,75.473305,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.849473,60.202739,161.355864,147.624572,102.746083,115.342995,54.349212,14.106216,160.398436,13.105709,60.274335,50.138388,145.651446,161.593804,144.121078,159.636876,105.978931,158.038258,-0.065685,0.030168,32.025740,-235.945358,153.592519,4.039939,5.238852,12.212093,14.085548,730.147292,1.156732,467073.241742,0.975704,20.082418,2.648100,3.235459,0.075108,0.054031,110.983424,89.271364,32.000000,32.000000,32.000000,32.000000,597.529203,32.000000,69.107849,74.114948,94.839400,37.491926,32.796109,29.253165,60.013390,81.508470,0.000000,51.759494,49.805204,1673.583984,32.235417,0.699995,75.412533,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.810949,60.211007,161.373312,147.640496,102.665925,115.346045,54.800156,14.110355,160.437877,13.097416,60.275394,50.231217,145.653042,161.475581,144.126883,159.739780,105.979942,157.988038,-0.065423,0.030133,32.025740,-235.937299,153.374435,4.024558,5.232596,12.205855,52.654749,2706.984318,0.483645,467135.782856,0.985922,20.201398,2.670787,3.248607,0.078815,0.054856,111.052140,89.284973,32.000000,32.000000,32.000000,32.000000,869.384386,32.000000,69.103771,74.164161,94.840021,37.491926,32.786815,29.253165,60.013390,81.481407,0.000000,51.759494,49.816721,1658.935547,32.284712,0.702875,75.415772,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.763063,60.209077,161.304598,147.638541,102.582724,115.349101,54.488826,14.109926,160.389561,13.048215,60.313937,50.126504,145.690996,161.569869,144.154206,159.726802,105.954646,158.016014,-0.065512,0.030158,32.025740,-235.941158,153.671282,4.033019,5.225636,12.227780,8.392410,433.919563,1.604988,467048.916558,0.983742,20.090817,2.718637,3.236862,0.076446,0.055967,111.095874,89.273392,32.000000,32.000000,32.000000,32.000000,505.735509,32.000000,69.107281,74.204398,94.833755,37.491926,32.801382,29.253165,60.013390,81.467464,0.000000,51.759494,49.822977,1677.246094,32.261814,0.701313,75.414007,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.770668,60.211282,161.583593,147.638541,102.496163,115.356719,54.359438,14.113351,160.440547,13.034893,60.362652,50.173950,145.681783,161.552027,144.130061,159.750437,105.963350,157.940920,-0.065428,0.030178,32.025740,-235.936426,153.883714,4.074988,5.226249,12.207622,41.447390,2148.088747,0.429740,467101.027953,0.976524,20.138946,2.695923,3.239716,0.075725,0.054331,111.079983,89.297680,32.000000,32.000000,32.000000,32.000000,630.652156,32.000000,69.115946,74.238610,94.831281,37.491926,32.804320,29.253165,60.013390,81.491824,0.000000,51.759494,49.829783,1666.259766,32.241692,0.700885,75.406899,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.917255,60.229471,161.490662,147.651672,102.458220,115.363420,54.747929,14.102934,160.423428,13.026628,60.322994,50.219898,145.650013,161.516581,144.119259,159.672546,105.922291,157.919565,-0.065612,0.030182,32.025740,-235.947987,153.648626,4.084107,5.249274,12.233676,20.673840,1063.857489,2.697911,467204.828281,0.983163,20.186598,2.733310,3.241452,0.076170,0.055506,111.060527,89.269224,32.000000,32.000000,32.000000,32.000000,477.995281,32.000000,69.091335,74.208367,94.821146,37.491926,32.879126,29.253165,60.013390,81.488122,0.000000,51.759494,49.837337,1673.583984,32.266592,0.701820,75.414527,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.765324,60.229471,161.548319,147.651672,102.428142,115.367068,54.857389,14.108499,160.358389,13.030664,60.336761,50.085605,145.685575,161.579729,144.138832,159.645353,105.962509,158.025687,-0.065654,0.030182,32.025740,-235.943892,154.000741,4.093485,5.226177,12.213536,20.126769,1033.639064,0.547047,467212.280590,0.985408,20.180926,2.692149,3.246563,0.075643,0.054717,111.066872,89.281406,32.000000,32.000000,32.000000,32.000000,1019.466376,32.000000,69.134195,74.254685,94.871149,37.491926,32.891548,29.253165,60.013390,81.401664,0.000000,51.759494,49.850195,1666.259766,32.281395,0.703241,75.407069,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.819981,60.227818,161.272736,147.660332,102.413186,115.375912,54.785827,14.115207,160.352184,13.019517,60.329618,50.173856,145.675693,161.577275,144.132372,159.798089,105.983156,157.936408,-0.065370,0.030179,32.025740,-235.938982,153.574425,4.130922,5.233209,12.214798,57.477696,2955.705196,1.093091,467238.965450,0.975362,20.047472,2.723976,3.235167,0.075849,0.055445,111.140857,89.251732,32.000000,32.000000,32.000000,32.000000,358.363675,32.000000,69.105579,74.237388,94.884398,37.491926,32.952250,29.253165,60.013390,81.451707,0.000000,51.759494,49.859611,1666.259766,32.241529,0.700365,75.420835,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.846849,60.220377,161.345414,147.654745,102.378161,115.378747,54.935109,14.110355,160.361388,13.005916,60.359744,49.995358,145.675299,161.592871,144.119358,159.687953,105.963359,157.936943,-0.065258,0.030187,32.025740,-235.936973,153.508388,4.071971,5.237861,12.164727,10.642466,545.785846,1.126617,467288.936262,0.976714,20.204650,2.729626,3.246202,0.075369,0.054724,111.210642,89.231960,32.000000,32.000000,32.000000,32.000000,656.573682,32.000000,69.086873,74.211777,94.861930,37.491926,32.953343,29.253165,60.013390,81.452153,0.000000,51.759494,49.864661,1677.246094,32.223896,0.702422,75.408697,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.788021,60.233330,161.350723,147.655304,102.366404,115.380236,54.866404,14.109926,160.293787,12.972410,60.397821,50.049834,145.691914,161.502308,144.137536,159.663893,105.998529,157.939127,-0.065082,0.030224,32.025740,-235.937728,153.200896,3.993019,5.229296,12.214473,40.781421,2094.044257,0.393522,467231.648404,0.976881,20.146410,2.670391,3.237110,0.075907,0.055267,111.299057,89.279979,32.000000,32.000000,32.000000,32.000000,417.654351,32.000000,69.111188,74.226036,94.893920,37.491926,32.948305,29.253165,60.013390,81.437191,0.000000,51.759494,49.871835,1662.597656,32.293024,0.701540,75.403038,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.926476,60.254826,161.605820,147.668434,102.295865,115.388417,54.436603,14.110925,160.406250,12.968965,60.350414,50.103625,145.664888,161.534879,144.142960,159.600189,105.984306,157.810350,-0.065124,0.030216,32.025740,-235.940486,153.652213,3.920179,5.249454,12.188203,18.532304,959.109969,2.125021,467254.349342,0.973654,20.111170,2.690421,3.236823,0.075596,0.054812,111.432949,89.269945,32.000000,32.000000,32.000000,32.000000,418.170646,32.000000,69.103787,74.186062,94.913380,37.491926,32.987121,29.253165,60.013390,81.469085,0.000000,51.759494,49.883408,1680.908203,32.235471,0.701823,75.417877,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.854321,60.254826,161.281419,147.668434,102.230438,115.395075,54.311499,14.111924,160.355603,12.961125,60.270194,50.122979,145.656964,161.553545,144.140373,159.651385,105.935167,157.940635,-0.065087,0.030223,32.025740,-235.942264,153.352184,3.875040,5.238726,12.195866,12.543778,650.678647,0.555252,467249.032646,0.976185,20.185004,2.656193,3.240754,0.075456,0.055137,111.403093,89.229600,32.000000,32.000000,32.000000,32.000000,579.913254,32.000000,69.084362,74.153952,94.924895,37.491926,33.030211,29.253165,60.013390,81.385983,0.000000,51.759494,49.898071,1666.259766,32.274543,0.701203,75.485622,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.832295,60.218999,161.342418,147.672346,102.159579,115.396225,54.890767,14.107358,160.354469,12.897068,60.280018,50.162921,145.686304,161.487634,144.108970,159.656109,105.929420,157.921214,-0.065077,0.030218,32.025740,-235.940950,153.676872,3.855653,5.236166,12.195073,55.130835,2829.601387,1.220277,467232.843073,0.981020,20.063300,2.614728,3.236876,0.077925,0.054838,111.368881,89.248493,32.000000,32.000000,32.000000,32.000000,826.308296,32.000000,69.093451,74.156794,94.980351,37.491926,33.037598,29.253165,60.013390,81.475588,0.000000,51.759494,49.897352,1662.597656,32.286407,0.701542,75.490054,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
