OSU 80 Ton Compressor Load Stand
49.755892,60.193093,161.379418,147.647481,102.131239,115.404450,54.247490,14.109641,160.313768,12.883883,60.341173,50.117772,145.660259,161.514619,144.116524,159.562561,105.979860,157.880891,-0.065169,0.030222,32.025740,-235.943077,153.568533,3.855833,5.224626,12.247235,8.341252,433.193159,1.802457,467427.964894,0.984901,20.137890,2.720208,3.235054,0.076690,0.055208,111.320473,89.231737,32.000000,32.000000,32.000000,32.000000,971.428796,32.000000,69.080471,74.166601,94.996354,37.491926,33.055843,29.253165,60.013390,81.433790,0.000000,51.759494,49.896245,1680.908203,32.214538,0.700540,75.410419,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.814273,60.211558,161.429530,147.636865,102.144088,115.408630,54.356727,14.109498,160.316404,12.897371,60.402110,50.174970,145.663021,161.418124,144.124645,159.575619,105.985906,157.877647,-0.065134,0.030276,32.025740,-235.937829,153.579485,3.776806,5.233209,12.206143,26.499428,1373.451058,0.410385,467408.169430,0.974897,20.124849,2.717559,3.237708,0.075098,0.055574,111.197434,89.245608,32.000000,32.000000,32.000000,32.000000,417.480378,32.000000,69.074339,74.189821,95.018197,37.491926,33.059502,29.253165,60.013390,81.476830,0.000000,51.759494,49.902530,1666.259766,32.179847,0.700755,75.495909,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.840052,60.248212,161.534870,147.663685,102.148644,115.416660,54.694083,14.109213,160.244042,12.882895,60.405365,49.960754,145.671416,161.440741,144.125792,159.552354,105.991403,157.719345,-0.065213,0.030281,32.025740,-235.945629,153.442962,3.953498,5.237031,12.234072,38.495691,1982.904378,2.717108,467352.209047,0.988125,20.178042,2.649683,3.243423,0.075570,0.055416,111.181919,89.264195,32.000000,32.000000,32.000000,32.000000,695.994270,32.000000,69.093031,74.249689,95.041096,37.491926,33.093284,29.253165,60.013390,81.443375,0.000000,51.759494,49.915087,1673.583984,32.240844,0.703536,75.417093,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.857888,60.248212,161.153995,147.663685,102.189204,115.422056,54.971924,14.107500,160.265211,12.861747,60.364898,50.121804,145.681314,161.366233,144.107029,159.564983,105.992963,157.770032,-0.065239,0.030275,32.025740,-235.945218,153.423792,4.110701,5.239898,12.197092,17.163923,879.641324,0.854562,467336.951502,0.984953,20.136058,2.642235,3.240628,0.076382,0.055270,111.088846,89.264161,32.000000,32.000000,32.000000,32.000000,845.335199,32.000000,69.102558,74.300030,95.060813,37.491926,33.127436,29.253165,60.013390,81.426057,0.000000,51.759494,49.934025,1666.259766,32.209345,0.703714,75.406106,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.851122,60.248212,161.375675,147.684918,102.174830,115.431219,54.423226,14.108357,160.176831,12.848690,60.480974,50.015777,145.671802,161.373305,144.125413,159.493803,106.009477,157.683718,-0.065281,0.030269,32.025740,-235.941421,153.250884,4.055669,5.238780,12.200572,53.075584,2747.517686,0.588389,467388.849295,0.978485,20.146036,2.568254,3.241065,0.076447,0.055062,111.000345,89.295600,32.000000,32.000000,32.000000,32.000000,1027.008377,32.000000,69.103420,74.344647,95.084387,37.491926,33.107424,29.253165,60.013390,81.451229,0.000000,51.759494,49.944798,1662.597656,32.163927,0.702538,75.408740,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.750665,60.260614,161.299889,147.670669,102.145423,115.438896,54.739606,14.110069,160.171842,12.839308,60.414297,50.027398,145.654587,161.311547,144.097839,159.430813,105.961717,157.619155,-0.065260,0.030258,32.025740,-235.940199,153.503045,3.916216,5.223797,12.139431,13.043491,671.308532,1.316568,467394.003246,0.973202,20.127586,2.588630,3.232267,0.079030,0.054579,110.894228,89.293987,32.000000,32.000000,32.000000,32.000000,851.731316,32.000000,69.086760,74.360703,95.066259,37.491926,33.115094,29.253165,60.013390,81.414040,0.000000,51.759494,49.956820,1677.246094,32.181254,0.701581,75.413999,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.854731,60.277150,161.163886,147.693578,102.151592,115.440424,54.799711,14.107786,160.206005,12.808612,60.351016,50.079694,145.658658,161.323168,144.095416,159.416958,105.940294,157.643153,-0.065182,0.030250,32.025740,-235.944115,153.223881,3.897021,5.239393,12.216529,21.922661,1127.054674,0.426355,467398.502279,0.983239,20.134584,2.534761,3.237152,0.075631,0.054873,110.874105,89.302989,32.000000,32.000000,32.000000,32.000000,349.847557,32.000000,69.096175,74.372949,95.076008,37.491926,33.123916,29.253165,60.013390,81.469981,0.000000,51.759494,49.965304,1666.259766,32.200041,0.703554,75.405245,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.764283,60.239393,161.126367,147.676536,102.130726,115.443482,54.359561,14.111639,160.062111,12.826056,60.313352,50.029942,145.649043,161.345834,144.096490,159.382675,105.934580,157.662677,-0.065344,0.030239,32.025740,-235.938629,153.356793,3.820814,5.225564,12.165954,47.244506,2448.529621,1.737871,467631.529412,0.979822,20.250977,2.554571,3.242166,0.075031,0.054878,111.029987,89.310149,32.000000,32.000000,32.000000,32.000000,729.780391,32.000000,69.094848,74.405067,95.047651,37.491926,33.130558,29.253165,60.013390,81.409872,0.000000,51.759494,49.979403,1677.246094,32.183796,0.704382,75.494443,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.861318,60.239393,161.290808,147.676536,102.096668,115.441974,54.323822,14.110069,160.053677,12.821861,60.350024,50.000108,145.661604,161.303368,144.098369,159.325692,105.937754,157.591077,-0.065255,0.030231,32.025740,-235.941995,153.457687,3.856344,5.240024,12.200139,21.973198,1139.548831,1.031152,467627.373608,0.976559,20.159789,2.586386,3.232670,0.076915,0.054864,111.147568,89.297154,32.000000,32.000000,32.000000,32.000000,974.894214,32.000000,69.115166,74.426497,95.061748,37.491926,33.104009,29.253165,60.013390,81.460664,0.000000,51.759494,49.976012,1673.583984,32.211689,0.702036,75.493727,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.749233,60.233605,161.137930,147.645525,102.129475,115.445041,54.820856,14.109498,160.058499,12.820666,60.187053,50.021304,145.635135,161.350073,144.064580,159.299371,105.930221,157.579406,-0.065412,0.030214,32.025740,-235.943710,153.385000,3.915427,5.223671,12.191881,26.609788,1367.494542,0.479216,467668.639803,0.986360,20.215650,2.600551,3.237791,0.075531,0.056174,111.152351,89.276900,32.000000,32.000000,32.000000,32.000000,588.401619,32.000000,69.063510,74.381356,95.049687,37.491926,33.092854,29.253165,60.013390,81.431121,0.000000,51.759494,49.984499,1666.259766,32.204297,0.703470,75.481777,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.801508,60.177108,160.993168,147.640776,102.119104,115.442522,54.440419,14.113209,160.033445,12.855572,60.277882,50.062862,145.631708,161.211628,144.089063,159.281894,105.942110,157.621478,-0.065562,0.030204,32.025740,-235.938366,153.324263,4.064747,5.230793,12.218296,44.484950,2302.086487,1.029247,467576.057069,0.984885,20.115221,2.566377,3.234788,0.074759,0.054238,111.186740,89.280091,32.000000,32.000000,32.000000,32.000000,437.136105,32.000000,69.110874,74.363201,95.052857,37.491926,33.114219,29.253165,60.013390,81.467105,0.000000,51.759494,49.974142,1673.583984,32.158103,0.702101,75.488963,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.725746,60.191164,161.200515,147.628483,102.109286,115.438747,54.232007,14.110355,160.094658,12.852051,60.271684,49.931520,145.647200,161.243781,144.095408,159.333312,105.934201,157.554307,-0.065790,0.030229,32.025740,-235.941547,153.258429,4.209699,5.220101,12.174770,20.845376,1082.889285,0.851135,467685.742371,0.978383,20.225452,2.568855,3.239003,0.075370,0.054602,111.319011,89.278522,32.000000,32.000000,32.000000,32.000000,460.907173,32.000000,69.072904,74.356014,95.038803,37.491926,33.071682,29.253165,60.013390,81.434620,0.000000,51.759494,49.979907,1669.921875,32.198527,0.703276,75.488443,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.850977,60.217345,161.186637,147.641614,102.053760,115.438752,54.410475,14.112638,160.016857,12.856423,60.360477,50.053358,145.636358,161.301356,144.078425,159.288494,105.934599,157.529656,-0.065921,0.030219,32.025740,-235.936323,153.075201,4.184576,5.238131,12.180793,57.496357,2977.061487,0.508110,467524.552621,0.983915,20.114820,2.575184,3.232697,0.075031,0.055351,111.468624,89.298403,32.000000,32.000000,32.000000,32.000000,430.293036,32.000000,69.092673,74.319104,95.019858,37.491926,33.080047,29.253165,60.013390,81.478406,0.000000,51.759494,49.990446,1662.597656,32.205955,0.702878,75.485366,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.739714,60.217345,161.155293,147.641614,102.050582,115.438754,54.669747,14.111782,159.971219,12.863552,60.403534,49.958450,145.646030,161.197932,144.083910,159.222283,105.927551,157.523902,-0.066089,0.030223,32.025740,-235.935872,153.199814,4.114181,5.221940,12.207622,10.221743,526.754050,1.087189,467606.440552,0.989355,20.207348,2.554007,3.241792,0.076460,0.055564,111.449744,89.284728,32.000000,32.000000,32.000000,32.000000,527.814003,32.000000,69.063738,74.334521,95.021992,37.491926,33.088439,29.253165,60.013390,81.405458,0.000000,51.759494,50.005276,1677.246094,32.158355,0.703848,75.491418,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.725687,60.245180,161.146717,147.665361,102.108902,115.426545,54.240354,14.109926,159.891894,12.910242,60.471798,49.974463,145.656650,161.029547,144.104112,159.284805,105.957720,157.583426,-0.065995,0.030266,32.025740,-235.937728,153.104795,4.204625,5.220155,12.161897,19.380131,1006.616819,0.393172,467544.053599,0.983456,20.103869,2.542931,3.233370,0.075251,0.054923,111.103682,89.307765,32.000000,32.000000,32.000000,32.000000,484.209754,32.000000,69.094821,74.326606,95.042058,37.491926,33.031951,29.253165,60.013390,81.417287,0.000000,51.759494,50.023861,1673.583984,32.154569,0.701919,75.488221,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.856993,60.257582,160.974181,147.680727,102.207613,115.417399,54.397386,14.114350,159.929006,12.927409,60.481789,49.965729,145.661456,161.186923,144.113899,159.169276,105.948950,157.488926,-0.066060,0.030268,32.025740,-235.933794,153.280209,4.236508,5.238762,12.134617,54.750307,2835.557903,2.216114,467648.513089,0.981198,20.219056,2.547487,3.239972,0.075473,0.055164,111.033193,89.261906,32.000000,32.000000,32.000000,32.000000,580.767796,32.000000,69.091328,74.314878,95.044062,37.491926,33.049691,29.253165,60.013390,81.476234,0.000000,51.759494,50.035785,1662.597656,32.172924,0.704406,75.408126,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.758619,60.297820,160.852903,147.679330,102.309445,115.406739,55.025307,14.113351,159.842202,12.958503,60.435817,49.907065,145.650942,161.082702,144.122867,159.224668,105.929324,157.423773,-0.066026,0.030283,32.025740,-235.938877,153.451506,4.238973,5.224482,12.145669,12.078706,618.426290,1.169108,467586.617915,0.989241,20.261426,2.543098,3.240714,0.075470,0.054913,110.960611,89.293027,32.000000,32.000000,32.000000,32.000000,639.565088,32.000000,69.102731,74.323734,95.063290,37.491926,33.018264,29.253165,60.013390,81.401029,0.000000,51.759494,50.044170,1677.246094,32.165639,0.704642,75.495253,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.816751,60.290103,160.847783,147.686315,102.341477,115.399572,54.855028,14.109641,159.897003,12.965449,60.404894,49.842441,145.663380,161.098131,144.108561,159.207268,105.946367,157.524537,-0.066121,0.030294,32.025740,-235.939156,153.291000,4.285177,5.233551,12.134581,45.785515,2351.481988,0.412342,467480.735396,0.983485,20.137883,2.510935,3.228718,0.076094,0.054864,110.884107,89.297818,32.000000,32.000000,32.000000,32.000000,798.182014,32.000000,69.088022,74.323978,95.063213,37.491926,33.003168,29.253165,60.013390,81.455983,0.000000,51.759494,50.066221,1662.597656,32.161889,0.701703,75.492227,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.784866,60.290103,160.814196,147.686315,102.388595,115.391956,54.343002,14.105788,159.947411,13.002049,60.465409,50.019705,145.650671,160.964718,144.119536,159.163485,105.975502,157.511379,-0.066110,0.030282,32.025740,-235.943663,153.111588,4.369398,5.229440,12.119940,14.706060,762.399648,1.871587,467618.257805,0.974388,20.279945,2.502330,3.232664,0.076042,0.054818,110.861607,89.316963,32.000000,32.000000,32.000000,32.000000,424.682684,32.000000,69.126112,74.306514,95.061273,37.491926,32.954539,29.253165,60.013390,81.424450,0.000000,51.759494,50.073378,1677.246094,32.162628,0.702810,75.491997,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.829316,60.282937,160.947023,147.681845,102.526234,115.382857,54.675318,14.108928,159.809013,13.017217,60.444467,49.919210,145.651885,160.958370,144.128019,159.130443,105.988144,157.442529,-0.066058,0.030242,32.025740,-235.940033,153.110812,4.326678,5.235499,12.123600,17.536529,903.612670,0.493115,467495.828606,0.976079,20.212038,2.528946,3.228789,0.076641,0.055232,110.887648,89.299823,32.000000,32.000000,32.000000,32.000000,838.228699,32.000000,69.114973,74.269846,95.053113,37.491926,32.919918,29.253165,60.013390,81.471331,0.000000,51.759494,50.083614,1677.246094,32.163746,0.701997,75.489253,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.783198,60.293961,160.949953,147.681845,102.562445,115.371666,54.872250,14.111496,159.913077,13.028823,60.403608,50.029962,145.647117,161.025718,144.092648,159.111173,105.990123,157.396126,-0.066089,0.030262,32.025740,-235.940405,153.075365,4.243384,5.228359,12.158525,54.577435,2802.143299,1.535866,467425.985273,0.985904,20.245044,2.494110,3.230182,0.075743,0.054893,111.021878,89.281554,32.000000,32.000000,32.000000,32.000000,310.723472,32.000000,69.097321,74.234961,95.047055,37.491926,32.901271,29.253165,60.013390,81.416512,0.000000,51.759494,50.096329,1662.597656,32.171607,0.702260,75.484386,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.769127,60.282110,160.863499,147.684080,102.582617,115.359495,54.312744,14.110212,159.896102,13.057696,60.341612,49.911723,145.657286,161.017073,144.109338,159.209794,105.998192,157.517435,-0.065984,0.030266,32.025740,-235.939566,153.274602,4.185620,5.226483,12.126791,7.833140,406.316195,1.287610,467314.086585,0.978856,20.191869,2.451639,3.229967,0.077424,0.055126,111.120575,89.247987,32.000000,32.000000,32.000000,32.000000,792.255450,32.000000,69.120851,74.231512,95.017739,37.491926,32.882400,29.253165,60.013390,81.443446,0.000000,51.759494,50.105898,1680.908203,32.170381,0.702039,75.431182,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.727509,60.239117,161.042987,147.658097,102.594899,115.343550,54.384413,14.106216,159.864486,13.078413,60.289232,49.839016,145.642266,161.010623,144.129470,159.132295,105.969669,157.441450,-0.065929,0.030240,32.025740,-235.944542,153.170917,4.181845,5.220966,12.152791,31.336637,1623.334184,0.414089,467316.219892,0.976269,20.250631,2.429550,3.233018,0.075913,0.055650,111.243440,89.266388,32.000000,32.000000,32.000000,32.000000,650.766266,32.000000,69.121534,74.215263,95.021508,37.491926,32.835947,29.253165,60.013390,81.451668,0.000000,51.759494,50.111442,1666.259766,32.125089,0.702480,75.419113,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.832214,60.239117,160.808768,147.658097,102.558852,115.324508,54.672531,14.111211,159.885170,13.094653,60.286764,49.932376,145.673187,161.041955,144.102709,159.128000,105.986022,157.411675,-0.065858,0.030257,32.025740,-235.939057,153.444471,4.178904,5.235589,12.162438,24.899755,1283.086347,2.884233,467245.569390,0.986498,20.253351,2.474045,3.232195,0.076574,0.055351,111.336496,89.238018,32.000000,32.000000,32.000000,32.000000,738.595129,32.000000,69.111158,74.178524,94.986067,37.491926,32.844598,29.253165,60.013390,81.476010,0.000000,51.759494,50.106490,1673.583984,32.128479,0.702280,75.411527,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.689992,60.216518,160.788053,147.617867,102.504326,115.306557,54.245982,14.109641,159.905338,13.100538,60.274967,49.928533,145.645450,160.972170,144.131513,159.026361,106.004215,157.381538,-0.065643,0.030253,32.025740,-235.943240,153.170589,4.150873,5.214962,12.172282,23.060651,1197.661185,0.722079,467211.010725,0.985855,20.253475,2.469646,3.238509,0.077367,0.054659,111.385855,89.253315,32.000000,32.000000,32.000000,32.000000,190.244312,32.000000,69.122923,74.172464,94.971838,37.491926,32.786701,29.253165,60.013390,81.471064,0.000000,51.759494,50.109439,1677.246094,32.128244,0.704357,75.407027,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.787560,60.206597,160.776076,147.606692,102.444731,115.286152,54.419224,14.111924,159.781121,13.113890,60.342206,49.937963,145.644593,160.971509,144.122623,159.101985,106.002343,157.447322,-0.065853,0.030253,32.025740,-235.935893,153.148888,4.167800,5.228935,12.133300,54.581459,2825.678803,0.905542,467014.105942,0.978234,20.145050,2.440388,3.227004,0.075423,0.054865,111.410511,89.261955,32.000000,32.000000,32.000000,32.000000,373.172482,32.000000,69.128635,74.183923,94.945352,37.491926,32.782939,29.253165,60.013390,81.500194,0.000000,51.759494,50.113332,1666.259766,32.088866,0.701800,75.405723,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.707804,60.231952,161.047512,147.603060,102.435531,115.273513,54.698259,14.108642,159.866748,13.128206,60.385827,50.013626,145.644002,160.970517,144.108264,159.213440,106.000610,157.391803,-0.066016,0.030266,32.025740,-235.947180,153.137937,4.191802,5.217721,12.129821,15.450951,795.814252,0.980244,466980.619079,0.988815,20.269767,2.409134,3.235824,0.075588,0.055217,111.430953,89.296705,32.000000,32.000000,32.000000,32.000000,428.065416,32.000000,69.110546,74.222508,94.952466,37.491926,32.716076,29.253165,60.013390,81.444192,0.000000,51.759494,50.120058,1680.908203,32.107041,0.703588,75.415294,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.729535,60.263645,160.931594,147.617308,102.423700,115.266684,54.604620,14.106644,159.860991,13.138555,60.448428,49.955749,145.651117,161.054565,144.125337,159.136309,105.994713,157.392090,-0.066241,0.030263,32.025740,-235.943460,153.168897,4.212147,5.221200,12.155027,54.651959,2819.722286,0.413228,466810.318004,0.983345,20.158748,2.439517,3.229242,0.075802,0.054619,111.486831,89.302462,32.000000,32.000000,32.000000,32.000000,383.735199,32.000000,69.115799,74.213691,94.945688,37.491926,32.725679,29.253165,60.013390,81.491034,0.000000,51.759494,50.135394,1662.597656,32.147627,0.702880,75.418670,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.813776,60.281284,160.953262,147.630998,102.446603,115.250002,54.619095,14.118346,159.846707,13.192611,60.534080,49.951207,145.668000,160.983166,144.134223,159.067825,105.955506,157.410322,-0.066283,0.030266,32.025740,-235.933882,153.475264,4.310703,5.231838,12.168784,37.034619,1910.263935,1.464166,466863.049924,0.980012,20.266734,2.417188,3.239884,0.075309,0.054612,111.485846,89.314840,32.000000,32.000000,32.000000,32.000000,327.355109,32.000000,69.130435,74.260030,94.926947,37.491926,32.684854,29.253165,60.013390,81.479516,0.000000,51.759494,50.156225,1669.921875,32.153307,0.704604,75.415005,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.690710,60.281284,160.964838,147.630998,102.488175,115.235607,54.818823,14.109498,159.902090,13.258774,60.438626,49.913446,145.646365,160.887781,144.120958,159.116672,105.922850,157.392985,-0.066309,0.030273,32.025740,-235.940769,153.438679,4.279364,5.215088,12.153981,17.209408,884.435593,0.413517,466878.586178,0.981245,20.275902,2.423210,3.236137,0.075161,0.054752,111.513934,89.322537,32.000000,32.000000,32.000000,32.000000,519.701577,32.000000,69.140533,74.263049,94.933789,37.491926,32.669027,29.253165,60.013390,81.432671,0.000000,51.759494,50.170606,1666.259766,32.119752,0.702992,75.409260,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.838182,60.296717,160.969304,147.635188,102.516785,115.222250,54.377730,14.106359,159.832922,13.304405,60.364961,50.071769,145.660309,160.929137,144.119634,159.141402,105.947242,157.382500,-0.066341,0.030291,32.025740,-235.943909,153.255086,4.187043,5.237175,12.139359,49.584928,2568.967476,0.609210,466856.837826,0.979066,20.206296,2.470320,3.231099,0.077950,0.054689,111.512458,89.312098,32.000000,32.000000,32.000000,32.000000,1007.220102,32.000000,69.143664,74.302078,94.940348,37.491926,32.612282,29.253165,60.013390,81.503918,0.000000,51.759494,50.184670,1677.246094,32.144309,0.701696,75.405373,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.690449,60.285142,160.841429,147.626807,102.532518,115.207214,54.224796,14.108499,159.838821,13.312473,60.380552,49.967188,145.643825,160.937330,144.138680,159.143053,105.941431,157.293389,-0.066236,0.030272,32.025740,-235.936704,153.299811,4.133208,5.215196,12.190781,19.413719,1008.650752,1.314180,466967.440775,0.978032,20.333789,2.495461,3.239335,0.074998,0.054795,111.509451,89.331331,32.000000,32.000000,32.000000,32.000000,573.870711,32.000000,69.161028,74.345346,94.948170,37.491926,32.617787,29.253165,60.013390,81.421600,0.000000,51.759494,50.194328,1677.246094,32.167064,0.704123,75.406498,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.749091,60.252346,161.010427,147.606413,102.467563,115.189898,54.471463,14.109356,159.890506,13.333973,60.376214,50.010441,145.664216,161.033720,144.145727,159.099742,105.952416,157.384517,-0.066294,0.030251,32.025740,-235.945486,153.380615,3.963215,5.223671,12.139737,52.656337,2723.401058,0.454738,466765.353129,0.982686,20.196476,2.466524,3.229839,0.074997,0.054574,111.590416,89.349828,32.000000,32.000000,32.000000,32.000000,378.797803,32.000000,69.165776,74.353779,94.961712,37.491926,32.588163,29.253165,60.013390,81.506261,0.000000,51.759494,50.200056,1662.597656,32.145986,0.701466,75.417391,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.781345,60.252346,161.067125,147.606413,102.421869,115.175989,54.852834,14.113209,159.825389,13.365429,60.385710,49.960852,145.645823,160.947438,144.148330,159.196819,105.989750,157.353437,-0.066136,0.030248,32.025740,-235.937386,153.385773,3.897554,5.227836,12.190817,16.244205,834.313687,1.163924,466816.313318,0.988518,20.337917,2.433701,3.236868,0.075950,0.054723,111.599431,89.368807,32.000000,32.000000,32.000000,32.000000,335.352309,32.000000,69.157388,74.365671,94.966058,37.491926,32.576998,29.253165,60.013390,81.475648,0.000000,51.759494,50.198555,1677.246094,32.113513,0.702460,75.418832,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.777915,60.266677,161.031708,147.605574,102.328023,115.162259,54.398433,14.110640,159.890156,13.416006,60.348679,49.958445,145.645696,161.038440,144.164645,159.191806,105.995785,157.419919,-0.066309,0.030243,32.025740,-235.939628,153.121988,3.759957,5.227709,12.138295,21.579791,1117.611417,0.428902,466627.445343,0.982534,20.244340,2.462224,3.236450,0.075111,0.054712,111.619280,89.340068,32.000000,32.000000,32.000000,32.000000,615.539981,32.000000,69.166388,74.356451,94.967736,37.491926,32.546485,29.253165,60.013390,81.465700,0.000000,51.759494,50.214219,1662.597656,32.171968,0.702557,75.409081,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.783059,60.264472,160.873488,147.614235,102.258089,115.148510,54.704209,14.110497,159.823168,13.465117,60.340837,49.832901,145.658700,161.091462,144.128346,159.201768,105.978344,157.372926,-0.066367,0.030247,32.025740,-235.932256,153.493357,3.770641,5.228485,12.141973,35.382820,1822.223718,1.389649,466463.009506,0.974891,20.210934,2.411418,3.235492,0.075848,0.054524,111.437708,89.314179,32.000000,32.000000,32.000000,32.000000,275.362351,32.000000,69.165173,74.318916,94.962571,37.491926,32.553153,29.253165,60.013390,81.460469,0.000000,51.759494,50.222199,1666.259766,32.123556,0.702936,75.411663,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.757646,60.245180,161.044511,147.611441,102.161403,115.132654,54.851375,14.107215,159.842767,13.464928,60.252842,49.893619,145.660547,161.075420,144.139374,159.114063,105.987069,157.410128,-0.066362,0.030242,32.025740,-235.939296,153.321206,3.827992,5.225239,12.118137,17.542083,900.997614,1.045852,466419.975517,0.983029,20.228817,2.434198,3.235003,0.077595,0.055052,111.453111,89.323477,32.000000,32.000000,32.000000,32.000000,240.220855,32.000000,69.172167,74.305225,94.999221,37.491926,32.503567,29.253165,60.013390,81.460146,0.000000,51.759494,50.230808,1673.583984,32.140054,0.701520,75.435470,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.803895,60.202739,160.774329,147.596634,102.081921,115.118165,54.494499,14.107358,159.903872,13.481786,60.295589,49.999671,145.653386,161.132981,144.149025,159.188686,105.987284,157.385784,-0.066548,0.030242,32.025740,-235.941603,153.637387,3.828739,5.232001,12.142821,56.143534,2902.532392,0.637178,466393.984301,0.977301,20.221284,2.431272,3.231491,0.075281,0.054087,111.637342,89.309901,32.000000,32.000000,32.000000,32.000000,458.566256,32.000000,69.161881,74.289222,95.013950,37.491926,32.522128,29.253165,60.013390,81.474929,0.000000,51.759494,50.232866,1666.259766,32.164954,0.701827,75.414033,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.710637,60.218172,161.091305,147.598590,101.991636,115.102141,54.786671,14.107786,159.903646,13.461441,60.316815,50.013744,145.641038,161.192627,144.138182,159.262618,105.987251,157.404985,-0.066656,0.030248,32.025740,-235.940032,153.480204,3.853863,5.218261,12.187211,9.924354,510.337310,1.286790,466303.091256,0.975042,20.228312,2.438672,3.236578,0.075924,0.055075,111.791618,89.286336,32.000000,32.000000,32.000000,32.000000,512.815803,32.000000,69.146781,74.301874,95.009079,37.491926,32.457087,29.253165,60.013390,81.452409,0.000000,51.759494,50.229093,1680.908203,32.111404,0.702332,75.413206,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.788798,60.218172,161.013315,147.598590,101.955049,115.089938,54.841867,14.110212,159.971284,13.477385,60.402087,49.957855,145.656788,161.168389,144.152816,159.225929,105.999419,157.524291,-0.066776,0.030255,32.025740,-235.942179,153.363524,3.804496,5.229368,12.179458,30.746147,1579.459356,0.401008,466143.487133,0.980192,20.137981,2.427905,3.228148,0.078089,0.054616,111.799359,89.303606,32.000000,32.000000,32.000000,32.000000,348.542272,32.000000,69.152292,74.333773,95.048003,37.491926,32.468425,29.253165,60.013390,81.505538,0.000000,51.759494,50.240766,1662.597656,32.168128,0.699955,75.411860,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.684690,60.243527,161.206605,147.605574,101.959553,115.077234,54.370206,14.108642,160.006160,13.478195,60.364178,49.867269,145.659467,161.102694,144.136763,159.279120,105.919025,157.527782,-0.066719,0.030292,32.025740,-235.939829,153.211848,3.734286,5.214331,12.167793,27.753668,1438.101053,2.276439,466175.836749,0.976879,20.250018,2.436261,3.240580,0.075548,0.053965,111.812831,89.293485,32.000000,32.000000,32.000000,32.000000,415.719436,32.000000,69.139425,74.351946,95.044397,37.491926,32.448186,29.253165,60.013390,81.462281,0.000000,51.759494,50.255929,1669.921875,32.173032,0.703556,75.416360,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.755097,60.227818,161.095841,147.620102,101.917548,115.067575,54.227425,14.112781,160.082865,13.478994,60.269515,49.954251,145.667789,161.073134,144.162310,159.244959,105.952433,157.525391,-0.066907,0.030297,32.025740,-235.939447,153.621436,3.658364,5.224049,12.197417,12.711718,660.412466,0.733266,466040.326500,0.974109,20.169042,2.475788,3.233927,0.076657,0.054920,111.818733,89.292640,32.000000,32.000000,32.000000,32.000000,452.810363,32.000000,69.125222,74.409245,95.057666,37.491926,32.463037,29.253165,60.013390,81.523664,0.000000,51.759494,50.263857,1669.921875,32.172022,0.700852,75.415346,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.716556,60.195022,161.054573,147.610324,101.865839,115.056892,54.483566,14.104361,160.105172,13.449799,60.281311,49.958014,145.644001,161.133911,144.158358,159.271416,106.041323,157.545375,-0.066795,0.030293,32.025740,-235.944273,153.373989,3.629367,5.219632,12.164727,50.358549,2603.980170,0.814834,466285.712612,0.984779,20.302274,2.557694,3.244593,0.076537,0.055394,111.776122,89.298034,32.000000,32.000000,32.000000,32.000000,437.334278,32.000000,69.132975,74.420253,95.072295,37.491926,32.402739,29.253165,60.013390,81.486309,0.000000,51.759494,50.266449,1669.921875,32.206082,0.702907,75.404078,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.738943,60.164431,160.999551,147.596634,101.832439,115.048502,54.361618,14.106216,159.941792,13.430213,60.184452,49.999342,145.660460,161.162757,144.136993,159.243283,105.952420,157.486015,-0.066802,0.030298,32.025740,-235.939968,153.352675,3.659437,5.222643,12.183641,8.700804,450.917427,1.775245,466093.874530,0.985713,20.213590,2.523249,3.237776,0.077882,0.054907,111.432516,89.296684,32.000000,32.000000,32.000000,32.000000,419.897628,32.000000,69.125552,74.445898,95.062490,37.491926,32.388268,29.253165,60.013390,81.503693,0.000000,51.759494,50.265198,1680.908203,32.194416,0.701430,75.410027,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.730310,60.164431,161.172797,147.596634,101.765493,115.043180,54.394476,14.111354,160.082255,13.445267,60.262325,49.983200,145.653156,161.229730,144.154912,159.350934,105.895802,157.598238,-0.066897,0.030330,32.025740,-235.936137,153.406597,3.686208,5.220623,12.149275,41.339465,2141.115264,0.448283,465838.117196,0.981739,20.220732,2.443015,3.239456,0.077094,0.054724,111.461322,89.331894,32.000000,32.000000,32.000000,32.000000,356.199145,32.000000,69.145016,74.474321,95.054744,37.491926,32.377345,29.253165,60.013390,81.499858,0.000000,51.759494,50.261489,1666.259766,32.165279,0.700950,75.411851,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.666312,60.141557,160.927558,147.582386,101.701539,115.040908,54.678613,14.108214,160.020442,13.442433,60.300215,49.937014,145.657116,161.093759,144.172646,159.335571,105.957466,157.568654,-0.066957,0.030318,32.025740,-235.940093,153.511469,3.678738,5.211698,12.159012,16.494313,849.858742,2.592213,465934.187808,0.983303,20.166939,2.506205,3.236891,0.074999,0.055532,111.416159,89.378504,32.000000,32.000000,32.000000,32.000000,256.705558,32.000000,69.150987,74.499654,95.062358,37.491926,32.375022,29.253165,60.013390,81.506766,0.000000,51.759494,50.259569,1673.583984,32.122475,0.700567,75.416684,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.770301,60.166636,161.196892,147.589650,101.659911,115.037100,54.942735,14.108928,160.027039,13.432575,60.217027,49.987921,145.666964,161.227140,144.128214,159.322595,105.997457,157.541780,-0.066902,0.030332,32.025740,-235.940687,153.460624,3.745336,5.226844,12.151313,19.152269,982.064349,0.546163,466045.440395,0.982851,20.175885,2.611430,3.240937,0.076375,0.055623,111.410799,89.363679,32.000000,32.000000,32.000000,32.000000,470.629600,32.000000,69.134708,74.560659,95.037955,37.491926,32.341441,29.253165,60.013390,81.544837,0.000000,51.759494,50.264177,1666.259766,32.168164,0.701940,75.408697,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.688548,60.171321,161.239598,147.586856,101.527662,115.035597,54.420543,14.111639,160.046748,13.431998,60.183515,49.998592,145.640877,161.159674,144.097486,159.347308,105.990539,157.581220,-0.066981,0.030325,32.025740,-235.943856,153.578689,3.734228,5.214457,12.189231,56.754895,2938.126209,1.368688,465917.280816,0.979049,20.219366,2.536954,3.240175,0.074472,0.054199,111.422127,89.365554,32.000000,32.000000,32.000000,32.000000,387.081193,32.000000,69.122099,74.579497,95.016842,37.491926,32.358598,29.253165,60.013390,81.533275,0.000000,51.759494,50.279111,1662.597656,32.205937,0.702797,75.493480,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.812808,60.151754,161.178967,147.561713,101.506390,115.031818,54.725354,14.103362,160.127381,13.442595,60.178488,50.020691,145.666702,161.186240,144.144012,159.361685,105.961456,157.539479,-0.066947,0.030304,32.025740,-235.949846,153.581507,3.684881,5.233894,12.195541,9.337545,480.700009,1.178019,465768.394544,0.972139,20.136659,2.485324,3.238817,0.075063,0.055012,111.481867,89.367966,32.000000,32.000000,32.000000,32.000000,494.315267,32.000000,69.118222,74.605359,95.047857,37.491926,32.372688,29.253165,60.013390,81.539584,0.000000,51.759494,50.286127,1677.246094,32.163259,0.701369,75.441376,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.745400,60.151754,160.979413,147.561713,101.444971,115.026928,54.734526,14.113780,160.162477,13.408611,60.159659,50.014540,145.660936,161.229211,144.157354,159.242209,105.996025,157.651759,-0.067238,0.030311,32.025740,-235.931914,153.822468,3.681365,5.222481,12.222695,33.818985,1740.721140,0.398273,465850.811278,0.983241,20.226069,2.509324,3.245005,0.075835,0.055678,111.534043,89.389807,32.000000,32.000000,32.000000,32.000000,470.587481,32.000000,69.135623,74.562806,95.063511,37.491926,32.368955,29.253165,60.013390,81.470924,0.000000,51.759494,50.285270,1666.259766,32.250490,0.701856,75.486295,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.817215,60.118958,161.027395,147.538245,101.352296,115.030741,54.376798,14.111211,160.149776,13.434284,60.208653,50.059727,145.654403,161.230078,144.111803,159.376868,105.961197,157.545859,-0.067259,0.030313,32.025740,-235.936607,153.413634,3.652457,5.233389,12.193071,23.466774,1215.821296,2.413723,465770.043466,0.975002,20.077769,2.520330,3.235693,0.075743,0.054603,111.673140,89.385552,32.000000,32.000000,32.000000,32.000000,286.071580,32.000000,69.114390,74.548312,95.069360,37.491926,32.363509,29.253165,60.013390,81.509277,0.000000,51.759494,50.279784,1677.246094,32.197535,0.700745,75.412806,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.789035,60.124470,161.219329,147.541318,101.304906,115.033581,54.213626,14.111924,160.115840,13.431583,60.193779,49.992705,145.640766,161.223757,144.136763,159.393228,105.932264,157.539390,-0.067295,0.030310,32.025740,-235.940794,153.684049,3.720784,5.229152,12.220171,12.820310,666.223701,0.666610,465730.609801,0.976249,20.147573,2.534379,3.236066,0.075538,0.054627,111.690677,89.384466,32.000000,32.000000,32.000000,32.000000,238.201629,32.000000,69.116579,74.548423,95.074328,37.491926,32.327855,29.253165,60.013390,81.469522,0.000000,51.759494,50.283656,1666.259766,32.205901,0.699030,75.410121,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.731540,60.132187,161.159127,147.550538,101.333294,115.036648,54.465133,14.111354,160.145996,13.416529,60.213847,50.114937,145.641177,161.254431,144.086696,159.437476,105.882950,157.641987,-0.067474,0.030312,32.025740,-235.938588,153.784473,3.828222,5.220804,12.147490,54.781981,2833.669252,0.959475,465714.127109,0.981062,20.040413,2.523352,3.232364,0.079595,0.054837,111.665407,89.374378,32.000000,32.000000,32.000000,32.000000,690.981113,32.000000,69.131979,74.543914,95.086070,37.491926,32.342459,29.253165,60.013390,81.484534,0.000000,51.759494,50.290751,1662.597656,32.188520,0.699301,75.414110,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.773028,60.124470,161.239712,147.566182,101.389777,115.038110,54.175683,14.112638,160.047583,13.413268,60.186250,49.975875,145.636306,161.174414,144.142618,159.345862,105.958118,157.655351,-0.067581,0.030324,32.025740,-235.934199,153.572998,3.802727,5.226700,12.145940,7.397108,384.669343,1.759129,465819.634992,0.984665,20.075095,2.549482,3.238049,0.075379,0.054991,111.612704,89.368621,32.000000,32.000000,32.000000,32.000000,604.363757,32.000000,69.137477,74.532868,95.082769,37.491926,32.311523,29.253165,60.013390,81.518142,0.000000,51.759494,50.297423,1680.908203,32.204152,0.700262,75.417928,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.713640,60.124470,161.297060,147.566182,101.471666,115.042691,54.392365,14.105503,160.101574,13.403700,60.276201,49.941775,145.638719,161.181510,144.091881,159.350788,105.915822,157.583409,-0.067579,0.030311,32.025740,-235.946072,153.740443,3.833322,5.219037,12.117650,39.601631,2051.186395,0.412041,465998.761647,0.981410,20.142367,2.643224,3.240582,0.076217,0.054921,111.407608,89.352295,32.000000,32.000000,32.000000,32.000000,480.209249,32.000000,69.117673,74.520207,95.051634,37.491926,32.339897,29.253165,60.013390,81.498358,0.000000,51.759494,50.299189,1666.259766,32.191531,0.701257,75.420374,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.755273,60.145966,161.067233,147.559478,101.536053,115.050301,54.792081,14.110497,160.096926,13.401787,60.245316,49.967074,145.657386,161.267643,144.103320,159.411195,105.990632,157.544655,-0.067807,0.030293,32.025740,-235.942548,153.521094,3.787409,5.224410,12.153296,18.763518,964.775924,3.050266,465796.379236,0.985742,20.091670,2.573841,3.239500,0.075788,0.054085,111.380265,89.359564,32.000000,32.000000,32.000000,32.000000,490.268338,32.000000,69.122206,74.536680,95.079413,37.491926,32.351289,29.253165,60.013390,81.533731,0.000000,51.759494,50.310075,1677.246094,32.248615,0.700628,75.419224,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.695156,60.132738,161.119354,147.561713,101.582926,115.062487,54.832576,14.109641,160.104568,13.405062,60.205484,50.003254,145.624873,161.185322,144.094833,159.362749,105.902037,157.666883,-0.067851,0.030314,32.025740,-235.939973,153.619112,3.781887,5.215719,12.133751,20.841529,1070.830971,0.570631,465953.552006,0.983143,20.153203,2.584988,3.244523,0.074955,0.055009,111.285051,89.380034,32.000000,32.000000,32.000000,32.000000,896.594736,32.000000,69.131679,74.525457,95.063072,37.491926,32.319857,29.253165,60.013390,81.514164,0.000000,51.759494,50.314827,1662.597656,32.206172,0.701984,75.407402,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.765509,60.139352,161.066911,147.542994,101.690522,115.062636,54.355339,14.104504,159.997446,13.386988,60.221934,49.956857,145.636855,161.197034,144.107987,159.259010,105.916949,157.584369,-0.067946,0.030284,32.025740,-235.944621,153.914513,3.810478,5.226790,12.178467,52.600143,2726.306676,1.202025,465818.637750,0.975194,20.131556,2.493395,3.237189,0.078561,0.053929,111.254356,89.352632,32.000000,32.000000,32.000000,32.000000,537.624850,32.000000,69.117306,74.513652,95.012468,37.491926,32.328680,29.253165,60.013390,81.561095,0.000000,51.759494,50.316526,1658.935547,32.192469,0.699385,75.416957,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
