OSU 80 Ton Compressor Load Stand
49.733924,60.132462,161.250081,147.539921,101.710758,115.060347,54.992748,14.109926,160.039152,13.398963,60.153985,49.969915,145.643836,161.213417,144.084006,159.381940,105.948410,157.595342,-0.068025,0.030281,32.025740,-235.941811,153.833299,3.822797,5.221363,12.183587,19.311495,989.328394,1.083856,466092.046274,0.975838,20.180633,2.634915,3.242154,0.077619,0.055139,111.261096,89.345746,32.000000,32.000000,32.000000,32.000000,730.368010,32.000000,69.126150,74.486943,94.977812,37.491926,32.304420,29.253165,60.013390,81.514545,0.000000,51.759494,50.323093,1677.246094,32.207596,0.701394,75.408936,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.761765,60.132462,160.987564,147.539921,101.702526,115.065552,54.384464,14.111211,160.146670,13.396719,60.140428,50.044946,145.603647,161.212738,144.098040,159.394307,105.889284,157.578997,-0.068035,0.030269,32.025740,-235.942487,153.668651,3.769702,5.225257,12.190872,55.132734,2856.042508,0.428733,466012.771146,0.982895,20.114340,2.584276,3.236517,0.076055,0.054773,111.177758,89.334583,32.000000,32.000000,32.000000,32.000000,528.640625,32.000000,69.112317,74.478976,94.955836,37.491926,32.325563,29.253165,60.013390,81.534158,0.000000,51.759494,50.325364,1658.935547,32.144472,0.700519,75.416667,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.746184,60.099667,161.114268,147.518130,101.700890,115.067147,54.234176,14.108785,160.055007,13.367362,60.252615,50.028388,145.636478,161.277873,144.160380,159.407690,105.956996,157.664884,-0.068009,0.030253,32.025740,-235.935112,153.770646,3.802261,5.223328,12.168334,20.205757,1049.619962,1.169618,465949.209590,0.972144,20.140173,2.557568,3.242255,0.076543,0.055717,111.194021,89.363420,32.000000,32.000000,32.000000,32.000000,620.456913,32.000000,69.142648,74.485177,94.986505,37.491926,32.295106,29.253165,60.013390,81.519741,0.000000,51.759494,50.319250,1677.246094,32.139045,0.701297,75.407657,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.631845,60.105179,161.172157,147.501089,101.724498,115.067226,54.830187,14.112352,160.115288,13.352960,60.213211,50.054047,145.623395,161.188851,144.140389,159.300269,105.900657,157.568222,-0.068116,0.030232,32.025740,-235.939549,153.452465,3.896230,5.206037,12.140206,25.661460,1318.534883,0.408900,466077.393441,0.982457,20.111328,2.609616,3.235166,0.075753,0.055620,111.205694,89.297081,32.000000,32.000000,32.000000,32.000000,599.509301,32.000000,69.140871,74.438832,94.961708,37.491926,32.258674,29.253165,60.013390,81.530880,0.000000,51.759494,50.325328,1662.597656,32.128948,0.701327,75.416283,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.735224,60.106006,161.246463,147.499971,101.708694,115.068711,54.358123,14.112210,160.055327,13.375211,60.178662,49.971711,145.594492,161.176930,144.115635,159.346575,105.938531,157.644476,-0.068245,0.030241,32.025740,-235.937241,153.316248,3.915599,5.221218,12.143596,25.768492,1335.532747,1.116724,465900.815764,0.985447,20.094673,2.579091,3.238726,0.075532,0.055405,111.220394,89.292267,32.000000,32.000000,32.000000,32.000000,491.117593,32.000000,69.112737,74.407571,94.945234,37.491926,32.277484,29.253165,60.013390,81.598780,0.000000,51.759494,50.328752,1669.921875,32.157544,0.702083,75.419573,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.691360,60.121163,161.142743,147.507235,101.701668,115.070703,54.194714,14.110640,160.093309,13.353957,60.247092,49.885186,145.598916,161.196463,144.087180,159.330500,105.961276,157.579895,-0.068342,0.030236,32.025740,-235.935707,153.710664,4.038286,5.215016,12.172174,12.729202,661.719994,0.881613,466121.414565,0.977217,20.218753,2.593576,3.247354,0.077058,0.056185,111.244595,89.335733,32.000000,32.000000,32.000000,32.000000,376.826521,32.000000,69.115475,74.400385,94.925938,37.491926,32.251201,29.253165,60.013390,81.544276,0.000000,51.759494,50.332456,1669.921875,32.171391,0.704146,75.413360,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.675651,60.121163,161.088033,147.507235,101.721809,115.072732,54.663380,14.109070,160.059379,13.309831,60.313342,49.942906,145.615253,161.207653,144.082135,159.324204,105.898342,157.399577,-0.068449,0.030205,32.025740,-235.940871,153.622294,4.007286,5.212943,12.130109,50.375348,2596.280283,0.876494,465965.664447,0.983468,20.112368,2.588721,3.242098,0.075565,0.054686,111.145987,89.295939,32.000000,32.000000,32.000000,32.000000,712.380752,32.000000,69.122871,74.433741,94.944045,37.491926,32.261433,29.253165,60.013390,81.571879,0.000000,51.759494,50.340890,1666.259766,32.164864,0.702352,75.419872,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.654103,60.151754,161.161269,147.520086,101.748113,115.080983,54.776672,14.111496,160.091550,13.292123,60.186852,49.984155,145.607267,161.224474,144.076810,159.344069,105.784309,157.524923,-0.068583,0.030181,32.025740,-235.938118,153.684599,4.041519,5.209427,12.154685,19.777962,1017.222324,1.775029,465980.205894,0.987447,20.172995,2.538013,3.242872,0.075378,0.054156,111.067432,89.284820,32.000000,32.000000,32.000000,32.000000,788.450497,32.000000,69.092164,74.413133,94.923322,37.491926,32.253148,29.253165,60.013390,81.585048,0.000000,51.759494,50.354560,1669.921875,32.161006,0.702323,75.412916,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.758009,60.141557,161.046709,147.523159,101.763351,115.088613,54.335848,14.112495,160.043028,13.277169,60.210425,49.975245,145.594537,161.136483,144.063671,159.255756,105.862165,157.537022,-0.068727,0.030179,32.025740,-235.937119,153.811557,4.086862,5.224518,12.165647,48.361501,2507.513661,0.448549,466135.115099,0.979338,20.189285,2.522825,3.242797,0.075562,0.055641,110.891038,89.289096,32.000000,32.000000,32.000000,32.000000,558.780918,32.000000,69.071247,74.430736,94.923540,37.491926,32.261447,29.253165,60.013390,81.601173,0.000000,51.759494,50.357905,1666.259766,32.206659,0.702500,75.410871,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.697679,60.119234,161.132727,147.506397,101.800984,115.097562,54.615621,14.109213,160.057070,13.295149,60.167774,49.990968,145.597918,161.170171,144.093065,159.256874,105.825018,157.552676,-0.068916,0.030169,32.025740,-235.941708,153.645605,4.115508,5.216152,12.189609,11.405779,588.353146,1.143584,466483.213097,0.977928,20.242230,2.691171,3.245679,0.075362,0.054186,110.776067,89.333604,32.000000,32.000000,32.000000,32.000000,468.528708,32.000000,69.088636,74.456683,94.943979,37.491926,32.230676,29.253165,60.013390,81.544243,0.000000,51.759494,50.362513,1677.246094,32.160429,0.703267,75.416377,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.719913,60.074313,160.905729,147.482930,101.803660,115.106728,54.861040,14.109070,160.001522,13.281101,60.123813,49.881667,145.563855,161.138620,144.090676,159.254449,105.916019,157.503561,-0.069102,0.030165,32.025740,-235.947568,153.309356,4.127824,5.219433,12.147040,30.309904,1556.504976,0.466442,466245.816306,0.983638,20.124314,2.618555,3.236599,0.074988,0.056697,110.797282,89.355741,32.000000,32.000000,32.000000,32.000000,978.937438,32.000000,69.092687,74.442959,94.957510,37.491926,32.255252,29.253165,60.013390,81.580824,0.000000,51.759494,50.359539,1662.597656,32.142290,0.700409,75.414042,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.737018,60.074313,161.123191,147.482930,101.835230,115.111324,54.257785,14.110069,160.108592,13.321385,60.144402,50.023662,145.576676,161.158922,144.063367,159.377193,105.928113,157.587649,-0.069278,0.030164,32.025740,-235.941015,153.934274,4.058901,5.221795,12.195650,17.900645,929.472668,1.981093,466378.328426,0.979923,20.164514,2.662482,3.242259,0.075239,0.054753,110.835057,89.336015,32.000000,32.000000,32.000000,32.000000,527.666091,32.000000,69.104148,74.463429,94.991120,37.491926,32.196071,29.253165,60.013390,81.569907,0.000000,51.759494,50.348651,1677.246094,32.161438,0.702600,75.409643,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.693110,60.074864,161.066101,147.468682,101.852953,115.115156,54.487814,14.109070,160.101055,13.312183,60.159028,50.052551,145.582213,161.119317,144.060501,159.282808,105.841750,157.589589,-0.069399,0.030165,32.025740,-235.934663,153.348514,4.079256,5.215503,12.145291,16.838561,870.633909,0.744227,466130.673830,0.975022,20.096544,2.550208,3.236243,0.075593,0.055476,110.780433,89.347001,32.000000,32.000000,32.000000,32.000000,638.513930,32.000000,69.097296,74.503674,95.008889,37.491926,32.216679,29.253165,60.013390,81.562479,0.000000,51.759494,50.351246,1662.597656,32.132914,0.701800,75.410641,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.777441,60.091951,161.088374,147.476504,101.790361,115.115522,54.677074,14.107215,160.069455,13.277592,60.270963,49.967203,145.620933,161.197782,144.084766,159.314526,105.906441,157.531416,-0.069527,0.030100,32.025740,-235.943053,153.500680,4.187842,5.228142,12.146138,56.585396,2915.607672,1.261216,466110.953461,0.985530,20.078817,2.574535,3.239502,0.075338,0.055665,110.977449,89.365048,32.000000,32.000000,32.000000,32.000000,684.194135,32.000000,69.100807,74.501797,95.031656,37.491926,32.189235,29.253165,60.013390,81.592250,0.000000,51.759494,50.359927,1662.597656,32.168921,0.701977,75.415704,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.658063,60.095809,160.885938,147.469799,101.821917,115.118130,54.211451,14.106359,160.038199,13.223561,60.300686,49.893413,145.585003,161.123149,144.062532,159.272273,105.860376,157.497258,-0.069462,0.030063,32.025740,-235.944889,153.658741,4.233817,5.210761,12.128108,19.204865,998.045247,1.341594,466351.688900,0.982356,20.124882,2.661737,3.241216,0.076896,0.054885,111.022708,89.325410,32.000000,32.000000,32.000000,32.000000,417.831567,32.000000,69.074995,74.492659,95.007591,37.491926,32.185996,29.253165,60.013390,81.544005,0.000000,51.759494,50.362920,1680.908203,32.142759,0.703033,75.420093,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.776534,60.144313,161.145296,147.492708,101.808550,115.124965,54.378418,14.112210,160.045031,13.223467,60.338901,49.836725,145.574965,161.139469,144.064712,159.318380,105.814857,157.530860,-0.069533,0.030045,32.025740,-235.941815,153.566697,4.255781,5.227277,12.137898,58.505635,3031.105977,0.398618,466168.194573,0.977181,20.054582,2.571851,3.236172,0.075142,0.054986,111.075240,89.322438,32.000000,32.000000,32.000000,32.000000,503.281991,32.000000,69.078193,74.461165,95.048171,37.491926,32.178239,29.253165,60.013390,81.614528,0.000000,51.759494,50.367224,1658.935547,32.163332,0.701173,75.421107,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.729801,60.144313,161.158585,147.492708,101.808457,115.127255,54.653260,14.114778,160.009191,13.243629,60.316751,50.042666,145.558241,161.142856,144.071665,159.348655,105.809228,157.597746,-0.069483,0.030038,32.025740,-235.933366,153.828688,4.208332,5.220046,12.122049,10.587864,545.785846,1.176092,466380.056018,0.988210,20.182175,2.603120,3.239875,0.076255,0.054808,110.996391,89.322789,32.000000,32.000000,32.000000,32.000000,479.828815,32.000000,69.057914,74.398911,95.034009,37.491926,32.170981,29.253165,60.013390,81.550016,0.000000,51.759494,50.386290,1680.908203,32.166144,0.702699,75.407666,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.810452,60.163880,161.035099,147.515616,101.908557,115.127258,54.622658,14.111211,160.004480,13.241625,60.224844,49.940336,145.594126,161.144850,144.088118,159.355681,105.821786,157.497866,-0.069522,0.030022,32.025740,-235.936933,153.732283,4.200188,5.232397,12.166639,49.298433,2542.671635,0.385748,466486.258967,0.982784,20.107882,2.663196,3.237375,0.075529,0.054924,111.142707,89.335990,32.000000,32.000000,32.000000,32.000000,337.428847,32.000000,69.089493,74.369198,95.046722,37.491926,32.141548,29.253165,60.013390,81.577825,0.000000,51.759494,50.397208,1662.597656,32.126333,0.701682,75.410649,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.820229,60.148171,161.182487,147.510587,102.055155,115.125799,54.483721,14.110783,160.044094,13.251989,60.267728,49.955827,145.587979,161.131335,144.089224,159.264311,105.875084,157.522250,-0.069590,0.029991,32.025740,-235.939648,153.467048,4.168656,5.233894,12.185913,36.928781,1909.537531,2.133745,466545.893955,0.978871,20.156294,2.697790,3.240684,0.075755,0.054619,111.295858,89.354191,32.000000,32.000000,32.000000,32.000000,410.812701,32.000000,69.095264,74.365026,95.071657,37.491926,32.148560,29.253165,60.013390,81.530631,0.000000,51.759494,50.399327,1669.921875,32.166108,0.702347,75.414962,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.758452,60.147620,161.243528,147.496619,102.065754,115.124282,54.884865,14.105931,160.096281,13.271371,60.284177,49.985574,145.614219,161.201078,144.086452,159.324161,105.899154,157.523275,-0.069656,0.029972,32.025740,-235.943357,153.636613,4.045332,5.225546,12.175960,17.991489,923.516152,0.457246,466482.102580,0.977727,20.092334,2.641973,3.232958,0.075265,0.055632,111.327311,89.334903,32.000000,32.000000,32.000000,32.000000,302.808164,32.000000,69.098900,74.332724,95.056122,37.491926,32.147895,29.253165,60.013390,81.527193,0.000000,51.759494,50.404150,1666.259766,32.150187,0.701652,75.417042,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.724888,60.168014,161.095482,147.496619,102.072343,115.128068,54.444655,14.105931,160.108049,13.255254,60.272819,50.039828,145.569232,161.131554,144.045582,159.356431,105.814252,157.496993,-0.069546,0.029972,32.025740,-235.944010,153.913656,4.053820,5.220623,12.172210,46.855209,2424.558274,0.610734,466327.996926,0.979956,20.066506,2.599239,3.235282,0.076087,0.055573,111.271400,89.315330,32.000000,32.000000,32.000000,32.000000,268.432871,32.000000,69.044952,74.294796,95.024583,37.491926,32.139364,29.253165,60.013390,81.561898,0.000000,51.759494,50.408786,1673.583984,32.156949,0.701162,75.413002,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.730009,60.168014,161.256773,147.496619,102.098826,115.133357,54.256230,14.118061,160.066571,13.238351,60.344724,50.067714,145.575203,161.223023,144.077188,159.381762,105.835548,157.590091,-0.069635,0.029983,32.025740,-235.935311,153.779596,3.972810,5.219596,12.181658,16.224206,842.449417,1.255510,466317.458388,0.974107,20.129918,2.575612,3.240525,0.075646,0.054522,111.220922,89.329322,32.000000,32.000000,32.000000,32.000000,221.255913,32.000000,69.068898,74.267814,95.046546,37.491926,32.128649,29.253165,60.013390,81.584672,0.000000,51.759494,50.420297,1666.259766,32.163115,0.702593,75.415030,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.776220,60.189235,161.138123,147.510867,102.082922,115.135532,54.363084,14.113494,160.175267,13.212790,60.351314,49.971208,145.603877,161.187539,144.092152,159.381270,105.824722,157.539000,-0.069454,0.029963,32.025740,-235.933016,154.022215,3.998548,5.227042,12.146931,52.604834,2726.161395,0.482081,466576.087190,0.982797,20.185088,2.649129,3.239735,0.075903,0.055799,111.113161,89.334113,32.000000,32.000000,32.000000,32.000000,633.717541,32.000000,69.092213,74.271171,95.057352,37.491926,32.119107,29.253165,60.013390,81.584288,0.000000,51.759494,50.432512,1658.935547,32.211509,0.702430,75.403532,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.647920,60.195298,161.184911,147.514499,102.099579,115.126357,54.364136,14.110355,160.092370,13.201752,60.374228,49.945652,145.584958,161.157408,144.057515,159.288655,105.820331,157.622705,-0.069386,0.029975,32.025740,-235.938933,153.637121,4.017487,5.208687,12.138457,7.240616,375.226085,1.393368,466548.134293,0.986144,20.179779,2.668157,3.242645,0.075235,0.055190,110.971794,89.341404,32.000000,32.000000,32.000000,32.000000,357.419236,32.000000,69.056252,74.225933,95.046458,37.491926,32.117679,29.253165,60.013390,81.564531,0.000000,51.759494,50.442653,1680.908203,32.193623,0.702864,75.420417,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.794788,60.182345,160.962738,147.519248,102.092004,115.121753,54.388028,14.109070,160.087327,13.191885,60.239263,49.893850,145.586977,161.185896,144.070629,159.364949,105.817640,157.629746,-0.069310,0.029977,32.025740,-235.936787,153.766527,4.030142,5.230414,12.140729,30.371109,1573.212278,0.429100,466574.906175,0.983275,20.153129,2.656855,3.237251,0.076849,0.055305,110.986145,89.350833,32.000000,32.000000,32.000000,32.000000,469.054117,32.000000,69.047650,74.197977,95.050183,37.491926,32.123331,29.253165,60.013390,81.638753,0.000000,51.759494,50.449011,1658.935547,32.170021,0.700765,75.407274,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.645042,60.135770,160.982305,147.492987,102.045253,115.127805,54.644320,14.108214,159.994782,13.219214,60.175677,50.001177,145.583407,161.191747,144.068581,159.344209,105.768460,157.618116,-0.069247,0.029973,32.025740,-235.941564,153.714275,4.050781,5.208579,12.158687,24.520581,1264.199831,3.126151,466659.557935,0.985985,20.292189,2.697495,3.246559,0.075461,0.054772,111.077804,89.361173,32.000000,32.000000,32.000000,32.000000,299.115893,32.000000,69.052072,74.232925,95.036674,37.491926,32.088535,29.253165,60.013390,81.557784,0.000000,51.759494,50.450969,1677.246094,32.158553,0.703098,75.418406,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.750810,60.135770,161.064582,147.492987,102.009352,115.130871,54.763696,14.113780,160.050196,13.216719,60.286236,50.001707,145.594885,161.199275,144.111823,159.398505,105.897537,157.580912,-0.069462,0.029974,32.025740,-235.933875,153.783473,4.014365,5.223274,12.143704,18.471393,950.247835,0.742157,466511.329283,0.982286,20.127014,2.703235,3.232522,0.075850,0.054889,111.085006,89.419667,32.000000,32.000000,32.000000,32.000000,593.938146,32.000000,69.073704,74.241214,95.068189,37.491926,32.063733,29.253165,60.013390,81.644277,0.000000,51.759494,50.441592,1673.583984,32.209634,0.700657,75.415857,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.698250,60.127226,161.135756,147.472034,101.949735,115.130082,54.348066,14.109784,160.081339,13.247990,60.191689,49.994625,145.567393,161.205913,144.047182,159.266734,105.860198,157.602219,-0.069606,0.029965,32.025740,-235.942281,153.805582,3.938853,5.216152,12.187680,40.810935,2115.545828,0.922023,466692.622937,0.980850,20.235647,2.747380,3.242666,0.076019,0.055207,111.139729,89.406367,32.000000,32.000000,32.000000,32.000000,585.829664,32.000000,69.040043,74.173074,95.036434,37.491926,32.048747,29.253165,60.013390,81.587729,0.000000,51.759494,50.443295,1669.921875,32.153343,0.703033,75.416863,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.674014,60.119234,161.224254,147.473431,101.907039,115.129314,54.665963,14.108785,160.085407,13.271940,60.179405,50.036834,145.573992,161.236813,144.059148,159.285782,105.820199,157.570204,-0.069609,0.029969,32.025740,-235.941320,153.834931,3.968703,5.212744,12.184020,14.099983,726.660550,1.221955,466337.501452,0.976452,20.125984,2.602193,3.237426,0.074924,0.054713,111.128460,89.359120,32.000000,32.000000,32.000000,32.000000,196.571917,32.000000,69.031439,74.081937,95.046324,37.491926,32.053729,29.253165,60.013390,81.621661,0.000000,51.759494,50.446276,1677.246094,32.168614,0.700759,75.413496,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.780965,60.104628,161.193286,147.475107,101.927421,115.127045,54.937383,14.111354,160.112001,13.306325,60.169578,50.003667,145.564110,161.243307,144.057659,159.371796,105.824352,157.654393,-0.069603,0.029946,32.025740,-235.938588,153.651662,3.935381,5.228052,12.191773,53.661999,2751.876112,0.553839,466445.780928,0.985034,20.171914,2.648759,3.242282,0.075913,0.055204,111.014996,89.376335,32.000000,32.000000,32.000000,32.000000,834.273124,32.000000,69.014036,74.050184,95.048110,37.491926,32.066819,29.253165,60.013390,81.637218,0.000000,51.759494,50.450158,1658.935547,32.209598,0.702966,75.416922,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.635895,60.095809,160.896563,147.466447,101.921692,115.129912,54.311626,14.109641,160.119931,13.312664,60.217378,50.006665,145.561073,161.185322,144.072973,159.349874,105.796739,157.624440,-0.069575,0.029966,32.025740,-235.939973,153.890282,3.870435,5.207029,12.144858,7.463282,387.139118,1.604535,466536.541326,0.979804,20.189055,2.674893,3.245646,0.075617,0.054035,111.084940,89.381466,32.000000,32.000000,32.000000,32.000000,565.161681,32.000000,69.015301,74.045659,95.075780,37.491926,32.071941,29.253165,60.013390,81.578666,0.000000,51.759494,50.449078,1677.246094,32.166811,0.703292,75.417170,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.773325,60.095809,160.851059,147.466447,101.939187,115.130686,54.418471,14.106787,160.087658,13.316210,60.156010,50.153091,145.586066,161.191301,144.068569,159.338382,105.810201,157.689331,-0.069582,0.029965,32.025740,-235.946585,153.962807,3.703713,5.227601,12.211444,38.312930,1983.485502,0.420598,466413.022030,0.972605,20.063608,2.707193,3.238051,0.077112,0.055062,111.173946,89.334734,32.000000,32.000000,32.000000,32.000000,524.349883,32.000000,69.036688,74.019842,95.092229,37.491926,32.011762,29.253165,60.013390,81.661843,0.000000,51.759494,50.449585,1666.259766,32.161546,0.700726,75.410624,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.689834,60.089195,160.991901,147.468682,102.005369,115.125530,54.624707,14.108499,160.136931,13.234291,60.187821,50.078133,145.570065,161.195631,144.060184,159.316625,105.847347,157.623298,-0.069651,0.029975,32.025740,-235.940461,153.898114,3.579148,5.215106,12.166116,56.815706,2930.281041,3.028210,466587.104612,0.986972,20.205178,2.721839,3.241536,0.076004,0.056189,111.232654,89.346213,32.000000,32.000000,32.000000,32.000000,516.624553,32.000000,69.027165,74.038457,95.084287,37.491926,32.027585,29.253165,60.013390,81.579043,0.000000,51.759494,50.451568,1666.259766,32.209345,0.702599,75.463060,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.746869,60.080651,161.203367,147.458904,101.967640,115.125473,54.198811,14.103077,160.139353,13.223082,60.134767,49.897278,145.565070,161.241574,144.068565,159.415020,105.787924,157.621304,-0.069763,0.030009,32.025740,-235.948661,153.741933,3.456541,5.224266,12.164439,22.741542,1182.116130,0.588123,466452.831115,0.982053,20.062702,2.736468,3.231672,0.076469,0.055564,111.158130,89.369239,32.000000,32.000000,32.000000,32.000000,865.561286,32.000000,69.035022,74.061547,95.091041,37.491926,32.009346,29.253165,60.013390,81.635915,0.000000,51.759494,50.451756,1673.583984,32.210914,0.700610,75.408101,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.621519,60.057226,161.174224,147.449964,101.992910,115.131506,54.353003,14.107929,160.104000,13.225525,60.212328,50.029643,145.554704,161.194406,144.068886,159.375216,105.870750,157.510092,-0.070060,0.030019,32.025740,-235.942666,153.605979,3.455401,5.205171,12.151547,57.615009,2986.359464,0.397533,466406.162067,0.980091,20.142609,2.670736,3.239936,0.075837,0.056183,111.034610,89.402515,32.000000,32.000000,32.000000,32.000000,808.779343,32.000000,69.050741,74.073043,95.093469,37.491926,32.015057,29.253165,60.013390,81.604775,0.000000,51.759494,50.454381,1662.597656,32.205451,0.701228,75.412558,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.685085,60.064392,161.041915,147.453037,102.062083,115.133021,54.787119,14.103505,160.068850,13.240065,60.166432,50.094093,145.554658,161.132891,144.064251,159.292399,105.865144,157.549416,-0.070075,0.030017,32.025740,-235.946763,153.899809,3.516472,5.215142,12.191827,11.068661,569.176069,0.993118,466477.110306,0.986525,20.074948,2.729295,3.240473,0.080396,0.055672,110.965678,89.399237,32.000000,32.000000,32.000000,32.000000,553.544617,32.000000,69.045291,74.089925,95.109558,37.491926,32.015055,29.253165,60.013390,81.680159,0.000000,51.759494,50.449051,1680.908203,32.222363,0.701161,75.420605,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.670125,60.064392,161.157555,147.453037,102.146189,115.133015,54.747553,14.111782,160.110795,13.230428,60.156301,50.021151,145.532521,161.125464,144.027537,159.418672,105.878562,157.549041,-0.070196,0.030028,32.025740,-235.934239,153.871212,3.560262,5.211734,12.134256,40.616854,2090.121673,0.392918,466383.602122,0.986448,20.181517,2.598306,3.248071,0.074747,0.054399,110.967144,89.394653,32.000000,32.000000,32.000000,32.000000,712.584890,32.000000,69.015796,74.093229,95.071551,37.491926,31.985632,29.253165,60.013390,81.646890,0.000000,51.759494,50.453269,1666.259766,32.245821,0.702925,75.444803,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.748439,60.062187,161.185850,147.455551,102.270404,115.138484,54.565811,14.112638,160.072426,13.331749,60.181193,50.059530,145.561496,161.186028,144.003793,159.406327,105.860129,157.704160,-0.070222,0.030033,32.025740,-235.935180,153.930153,3.712417,5.223094,12.173851,49.455351,2553.422421,2.041256,466362.124841,0.977287,20.122729,2.620946,3.241253,0.076448,0.054919,111.032361,89.390881,32.000000,32.000000,32.000000,32.000000,685.601773,32.000000,69.042763,74.132422,95.057726,37.491926,31.958798,29.253165,60.013390,81.567522,0.000000,51.759494,50.455339,1669.921875,32.211996,0.701189,75.422275,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.783472,60.089470,161.039420,147.461697,102.319170,115.133359,54.782602,14.109926,160.150126,13.354205,60.184911,50.033590,145.542079,161.191005,144.064268,159.387644,105.805549,157.609381,-0.070128,0.030060,32.025740,-235.938708,153.734914,3.718488,5.228629,12.206360,19.489126,1002.258393,0.556781,466345.191513,0.978317,20.138245,2.607366,3.244557,0.075780,0.054739,111.017282,89.364073,32.000000,32.000000,32.000000,32.000000,455.534352,32.000000,69.030354,74.154773,95.046810,37.491926,31.992561,29.253165,60.013390,81.615246,0.000000,51.759494,50.466038,1669.921875,32.201844,0.701322,75.429230,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.676571,60.082581,161.248112,147.471475,102.393640,115.126513,54.331804,14.109498,160.059970,13.354285,60.109578,50.027802,145.562731,161.162114,144.071575,159.341256,105.877743,157.636867,-0.069923,0.030071,32.025740,-235.939136,154.093109,3.716884,5.213015,12.187482,55.362328,2870.715878,0.456642,466344.513279,0.979919,20.054858,2.692959,3.240018,0.075415,0.054617,110.913661,89.381243,32.000000,32.000000,32.000000,32.000000,379.379310,32.000000,69.049093,74.198998,95.041701,37.491926,31.959932,29.253165,60.013390,81.595825,0.000000,51.759494,50.468950,1658.935547,32.209057,0.701087,75.415627,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.778703,60.047856,161.352135,147.458066,102.454654,115.119662,54.276698,14.112781,160.103131,13.335518,60.113307,49.939956,145.554145,161.274998,144.035820,159.320906,105.896831,157.615010,-0.069923,0.030077,32.025740,-235.938304,153.933559,3.736850,5.227511,12.168820,18.030038,935.865027,1.157102,466454.372548,0.975313,20.045855,2.706508,3.234797,0.075598,0.054508,110.794432,89.373512,32.000000,32.000000,32.000000,32.000000,449.834419,32.000000,69.034348,74.227283,95.038454,37.491926,31.986254,29.253165,60.013390,81.658935,0.000000,51.759494,50.469523,1684.570312,32.209291,0.700299,75.411297,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.676646,60.047856,160.923844,147.458066,102.517986,115.111277,54.340080,14.110925,160.143606,13.350640,60.162181,50.080721,145.546840,161.193149,144.040738,159.336164,105.812510,157.609074,-0.069813,0.030093,32.025740,-235.937219,153.925504,3.702994,5.212816,12.204196,56.144167,2910.813402,0.408631,466344.135726,0.985655,20.149748,2.646215,3.245959,0.075425,0.054729,110.792933,89.372383,32.000000,32.000000,32.000000,32.000000,535.118282,32.000000,69.033459,74.290806,95.038138,37.491926,32.011084,29.253165,60.013390,81.602202,0.000000,51.759494,50.460794,1658.935547,32.193208,0.702372,75.412720,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.788686,60.048683,161.242813,147.454434,102.607830,115.105162,54.314808,14.112067,160.064500,13.380895,59.967467,50.050025,145.552541,161.239931,144.050274,159.387829,105.896539,157.595197,-0.069624,0.030110,32.025740,-235.938854,154.011977,3.606424,5.229080,12.150357,38.195133,1981.161008,1.252642,466141.261702,0.984282,20.009179,2.617663,3.241389,0.076155,0.055225,110.914933,89.367535,32.000000,32.000000,32.000000,32.000000,933.079440,32.000000,69.038832,74.392333,95.045414,37.491926,31.940919,29.253165,60.013390,81.616124,0.000000,51.759494,50.463143,1677.246094,32.209381,0.701201,75.412482,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.773054,59.992739,161.252769,147.441862,102.602833,115.108205,54.183135,14.107500,160.121059,13.401889,60.014816,50.071124,145.537479,161.316994,144.024092,159.333717,105.832654,157.629972,-0.069480,0.030114,32.025740,-235.939010,153.722699,3.513566,5.227457,12.149293,13.570302,705.594822,0.402150,466373.059174,0.985282,20.114947,2.699415,3.239427,0.076445,0.055004,110.883466,89.364103,32.000000,32.000000,32.000000,32.000000,1010.715317,32.000000,69.034902,74.435485,95.033942,37.491926,31.972479,29.253165,60.013390,81.600069,0.000000,51.759494,50.446942,1666.259766,32.172906,0.701339,75.415866,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.780256,59.962700,161.219811,147.406941,102.597834,115.115790,54.376965,14.109784,160.075946,13.423361,60.090079,49.952716,145.519847,161.243537,144.039315,159.390435,105.825282,157.553083,-0.069388,0.030158,32.025740,-235.942934,153.958299,3.482935,5.228178,12.137051,50.745128,2629.113763,0.590776,466075.833711,0.983253,19.999670,2.609375,3.238543,0.076032,0.054827,110.893955,89.362272,32.000000,32.000000,32.000000,32.000000,611.106109,32.000000,69.063485,74.503923,95.028898,37.491926,31.979921,29.253165,60.013390,81.610786,0.000000,51.759494,50.446706,1658.935547,32.174438,0.700566,75.406473,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.740833,59.983369,160.965372,147.400237,102.555316,115.121349,54.797276,14.109213,160.122935,13.456221,60.043871,50.104349,145.516441,161.204360,144.032843,159.377315,105.822172,157.594629,-0.069249,0.030167,32.025740,-235.941872,153.960339,3.468797,5.222481,12.163339,18.977230,975.671990,1.663198,466158.021881,0.985862,19.959912,2.688318,3.239760,0.076985,0.055259,110.877396,89.350177,32.000000,32.000000,32.000000,32.000000,481.301512,32.000000,69.027375,74.502304,95.020912,37.491926,31.983551,29.253165,60.013390,81.606687,0.000000,51.759494,50.436267,1673.583984,32.196724,0.701525,75.405757,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.780361,59.983369,161.219440,147.400237,102.506553,115.123651,54.444609,14.105217,160.069254,13.496843,60.143822,50.080861,145.527375,161.217377,144.007083,159.389943,105.812497,157.551618,-0.069415,0.030189,32.025740,-235.944070,153.971354,3.600498,5.228863,12.140639,57.083213,2953.816545,0.444624,466153.038574,0.982179,19.922415,2.662395,3.238630,0.075892,0.055920,110.810743,89.355736,32.000000,32.000000,32.000000,32.000000,497.918041,32.000000,69.015596,74.533525,95.005474,37.491926,31.935618,29.253165,60.013390,81.631302,0.000000,51.759494,50.441849,1662.597656,32.194488,0.701255,75.412021,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.806035,59.996322,161.121801,147.390179,102.496123,115.123666,54.699471,14.109498,160.017150,13.508098,60.147934,49.951294,145.526176,161.192377,143.998233,159.363747,105.837527,157.608953,-0.069325,0.030185,32.025740,-235.942240,154.284657,3.643402,5.232001,12.178431,11.287895,581.379664,1.188374,466245.174694,0.975595,19.983919,2.683498,3.236081,0.075612,0.054986,110.827719,89.344727,32.000000,32.000000,32.000000,32.000000,840.260936,32.000000,69.020523,74.566898,94.996148,37.491926,31.945020,29.253165,60.013390,81.665238,0.000000,51.759494,50.445385,1680.908203,32.163746,0.700446,75.408996,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.697198,60.033526,161.270794,147.399398,102.484721,115.122139,54.833551,14.111068,160.147181,13.520391,60.131289,50.000457,145.490748,161.207361,143.991036,159.348041,105.782612,157.625541,-0.069331,0.030162,32.025740,-235.941487,153.782556,3.578940,5.215809,12.176267,31.595433,1623.334184,0.395301,466242.796869,0.981077,19.942976,2.674546,3.238615,0.074959,0.054913,110.778244,89.358959,32.000000,32.000000,32.000000,32.000000,422.217979,32.000000,69.020599,74.593386,95.014723,37.491926,31.927192,29.253165,60.013390,81.597275,0.000000,51.759494,50.457094,1666.259766,32.149574,0.700898,75.414945,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.771911,60.036557,160.969499,147.407779,102.437796,115.125175,54.328426,14.110783,160.116497,13.498888,60.138107,50.033634,145.529020,161.222125,144.013322,159.351830,105.799475,157.597668,-0.069299,0.030182,32.025740,-235.939975,153.741155,3.431237,5.226808,12.204484,26.833029,1391.465888,1.997064,466188.195777,0.975986,19.929348,2.674344,3.234985,0.076943,0.055354,110.814028,89.369649,32.000000,32.000000,32.000000,32.000000,287.222993,32.000000,69.027773,74.631878,95.016879,37.491926,31.956731,29.253165,60.013390,81.661756,0.000000,51.759494,50.458185,1673.583984,32.202944,0.700871,75.405740,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.718725,60.037660,161.172702,147.422307,102.391791,115.128212,54.293161,14.104932,160.115058,13.462817,60.158300,49.964920,145.516113,161.230342,144.030219,159.358040,105.811592,157.590511,-0.069252,0.030202,32.025740,-235.948440,154.177301,3.508108,5.219866,12.169938,13.530664,702.108080,0.715676,466445.223656,0.976026,20.079304,2.736441,3.245068,0.075304,0.054387,110.848259,89.392948,32.000000,32.000000,32.000000,32.000000,516.996827,32.000000,69.043635,74.655063,95.031967,37.491926,31.941923,29.253165,60.013390,81.621264,0.000000,51.759494,50.460306,1666.259766,32.160861,0.703340,75.417033,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.747523,60.037660,161.114378,147.422307,102.433702,115.131277,54.416937,14.111354,160.165608,13.434877,60.147358,49.990347,145.557478,161.197667,144.036482,159.401295,105.858476,157.659617,-0.069420,0.030213,32.025740,-235.942345,154.114054,3.558155,5.223148,12.218638,51.388561,2660.494434,0.840103,466364.678583,0.983510,20.004914,2.707511,3.234143,0.076948,0.055212,110.907566,89.415566,32.000000,32.000000,32.000000,32.000000,353.156779,32.000000,69.063730,74.679978,95.022598,37.491926,31.933852,29.253165,60.013390,81.654355,0.000000,51.759494,50.461858,1666.259766,32.209489,0.700014,75.407530,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.778730,60.039038,161.184421,147.413926,102.327293,115.131334,54.351278,14.115635,160.150767,13.426254,60.077160,50.000476,145.536400,161.156145,144.029129,159.394656,105.918852,157.710911,-0.069530,0.030205,32.025740,-235.935286,153.949955,3.515537,5.227096,12.168820,8.617869,446.704281,1.669673,466394.605094,0.985335,20.061122,2.692295,3.241690,0.075621,0.055202,111.075321,89.416235,32.000000,32.000000,32.000000,32.000000,234.524029,32.000000,69.068206,74.678647,95.031727,37.491926,31.932610,29.253165,60.013390,81.696917,0.000000,51.759494,50.463946,1680.908203,32.210535,0.702462,75.485903,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.715723,60.012857,161.277851,147.407221,102.303584,115.132813,54.364260,14.110783,160.124668,13.469686,60.197615,49.994649,145.531056,161.173867,144.044045,159.349386,105.915225,157.589669,-0.069614,0.030214,32.025740,-235.934094,153.694491,3.425768,5.218568,12.156145,18.361897,951.555363,0.439251,466282.768921,0.982494,20.031280,2.675329,3.238641,0.075929,0.054627,111.068942,89.416190,32.000000,32.000000,32.000000,32.000000,545.152965,32.000000,69.063221,74.732704,95.042163,37.491926,31.923613,29.253165,60.013390,81.626315,0.000000,51.759494,50.456893,1669.921875,32.190251,0.700802,75.486789,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.784655,60.049234,161.135689,147.423145,102.280129,115.135845,54.622931,14.106930,160.162002,13.480873,60.187744,49.964969,145.524453,161.198642,144.027102,159.403716,105.883504,157.589081,-0.069630,0.030213,32.025740,-235.945135,154.190067,3.449403,5.229242,12.123276,41.938424,2163.052678,2.618612,466129.210863,0.983007,20.000333,2.637157,3.238018,0.077134,0.054239,111.010865,89.396849,32.000000,32.000000,32.000000,32.000000,867.079538,32.000000,69.083451,74.765589,95.028589,37.491926,31.941958,29.253165,60.013390,81.662594,0.000000,51.759494,50.457312,1669.921875,32.169570,0.700605,75.422966,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.675636,60.074864,161.222885,147.450802,102.293020,115.138871,54.921151,14.108071,160.051025,13.493640,60.221457,50.122050,145.531754,161.233973,144.023710,159.282135,105.874691,157.655192,-0.069548,0.030212,32.025740,-235.941216,153.761285,3.460881,5.213087,12.166567,19.116423,980.611540,1.231087,466151.291799,0.984086,20.039429,2.588296,3.244001,0.075623,0.054708,110.858747,89.404502,32.000000,32.000000,32.000000,32.000000,366.626445,32.000000,69.088905,74.787924,94.994271,37.491926,31.918191,29.253165,60.013390,81.624613,0.000000,51.759494,50.470085,1669.921875,32.196796,0.702234,75.407325,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.667431,60.067148,161.075756,147.470637,102.308601,115.133253,54.394134,14.105645,160.110215,13.462442,60.157689,50.075929,145.516844,161.171020,144.027509,159.381570,105.859184,157.623056,-0.069580,0.030207,32.025740,-235.943479,154.075714,3.315186,5.212239,12.235641,40.775403,2111.913806,0.537924,466232.941540,0.978055,20.004394,2.619763,3.236654,0.075010,0.054083,110.712619,89.424806,32.000000,32.000000,32.000000,32.000000,201.384774,32.000000,69.113386,74.832457,94.962043,37.491926,31.935302,29.253165,60.013390,81.690298,0.000000,51.759494,50.480926,1658.935547,32.207506,0.701275,75.428531,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.730552,60.067148,161.123201,147.470637,102.341067,115.130675,54.725871,14.112210,160.103868,13.454782,60.099055,49.984868,145.543496,161.222080,144.013293,159.371185,105.805982,157.638599,-0.069352,0.030180,32.025740,-235.934301,153.972472,3.199738,5.220533,12.186797,29.216449,1504.058576,1.183376,466390.841443,0.975183,20.143002,2.657200,3.245512,0.078355,0.055034,110.578877,89.370599,32.000000,32.000000,32.000000,32.000000,464.497534,32.000000,69.109991,74.851778,94.964614,37.491926,31.907855,29.253165,60.013390,81.696344,0.000000,51.759494,50.480826,1669.921875,32.185383,0.702614,75.492193,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
