OSU 80 Ton Compressor Load Stand
49.872728,60.066596,161.477235,147.422586,102.102068,115.262498,54.351607,14.110783,160.385678,13.540464,60.224305,50.161310,145.478152,161.476173,143.980328,159.685121,105.825651,157.894439,-0.066094,0.029959,32.025740,-235.942752,154.785697,3.600024,5.241593,12.200608,17.012283,881.820537,0.418029,466518.594130,0.980730,19.837245,2.729841,3.237257,0.075406,0.055992,111.369421,89.471366,32.000000,32.000000,32.000000,32.000000,577.188545,32.000000,69.191736,74.584720,95.122379,37.491926,32.188126,29.253165,60.013390,81.638190,0.000000,51.759494,50.465070,1669.921875,32.288787,0.698560,75.422233,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.838932,60.053368,161.384968,147.411691,102.081869,115.273925,54.399505,14.111782,160.385533,13.553302,60.135340,50.208279,145.506571,161.523957,144.000771,159.583281,105.886814,157.897071,-0.066283,0.029982,32.025740,-235.938649,154.701364,3.626428,5.236490,12.252391,8.454395,437.842147,0.402692,466666.713676,0.981653,19.936382,2.750620,3.239435,0.076120,0.055309,111.356604,89.480542,32.000000,32.000000,32.000000,32.000000,441.206689,32.000000,69.201477,74.569224,95.110135,37.491926,32.240164,29.253165,60.013390,81.568067,0.000000,51.759494,50.464334,1680.908203,32.331609,0.697992,75.407819,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.811105,60.013959,161.508737,147.408338,102.090584,115.283821,54.394898,14.107929,160.424500,13.606063,60.124149,50.347858,145.483800,161.444528,143.971453,159.663525,105.857416,157.713979,-0.066202,0.029978,32.025740,-235.940379,154.808948,3.749881,5.232974,12.232540,21.555948,1116.449170,1.327667,466834.389796,0.982155,19.930623,2.809750,3.237786,0.076029,0.055765,111.268792,89.463165,32.000000,32.000000,32.000000,32.000000,359.286290,32.000000,69.190406,74.561937,95.125918,37.491926,32.224283,29.253165,60.013390,81.605373,0.000000,51.759494,50.458806,1673.583984,32.307142,0.699520,75.415482,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.937165,59.989983,161.331997,147.414205,102.004593,115.293300,54.906252,14.108214,160.417595,13.593707,60.173777,50.214782,145.503719,161.512374,143.968846,159.603182,105.825973,157.894972,-0.066136,0.029988,32.025740,-235.944341,155.024767,3.688382,5.251419,12.197236,26.787146,1374.468025,2.672261,466753.356812,0.982084,19.952351,2.749725,3.238131,0.076449,0.055386,111.350741,89.439648,32.000000,32.000000,32.000000,32.000000,458.307046,32.000000,69.189236,74.561187,95.125526,37.491926,32.269297,29.253165,60.013390,81.637107,0.000000,51.759494,50.455085,1669.921875,32.331122,0.698770,75.407120,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.912896,60.015337,161.240911,147.418116,101.905409,115.311116,54.854636,14.109641,160.407418,13.514239,60.141131,50.218646,145.490417,161.531959,143.980378,159.628730,105.797584,157.915009,-0.066210,0.030005,32.025740,-235.941934,154.766771,3.454315,5.247651,12.194027,51.267271,2633.036347,1.049329,466817.788854,0.982752,19.941739,2.699919,3.242424,0.075797,0.055555,111.581753,89.420461,32.000000,32.000000,32.000000,32.000000,411.852224,32.000000,69.139457,74.525343,95.134273,37.491926,32.321722,29.253165,60.013390,81.580075,0.000000,51.759494,50.447439,1658.935547,32.314607,0.700133,75.417136,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.897502,60.020022,161.289263,147.438231,101.815536,115.323317,54.712297,14.106787,160.388056,13.505012,60.174216,50.265823,145.534218,161.555769,143.992140,159.632395,105.874966,157.912644,-0.066288,0.029979,32.025740,-235.941684,154.742870,3.433063,5.245812,12.250480,42.537459,2190.365485,0.841494,466792.542294,0.970916,19.787412,2.809659,3.230700,0.075458,0.055285,111.635708,89.455084,32.000000,32.000000,32.000000,32.000000,457.335562,32.000000,69.147661,74.563212,95.169074,37.491926,32.344398,29.253165,60.013390,81.550014,0.000000,51.759494,50.455890,1673.583984,32.308891,0.697199,75.419062,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.843800,60.037660,161.455670,147.438510,101.881985,115.327547,54.631539,14.109641,160.414772,13.522857,60.038711,50.263804,145.502328,161.470287,143.995373,159.686424,105.851884,158.002669,-0.066333,0.030005,32.025740,-235.938830,154.930746,3.216357,5.237518,12.246225,17.029472,878.188515,0.439780,466984.621542,0.972565,19.837842,2.846711,3.230446,0.075334,0.054788,111.767476,89.438463,32.000000,32.000000,32.000000,32.000000,768.211246,32.000000,69.133311,74.598891,95.190445,37.491926,32.374981,29.253165,60.013390,81.527533,0.000000,51.759494,50.464023,1669.921875,32.331862,0.697713,75.411323,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.848658,59.999353,161.107772,147.431526,101.968075,115.345104,54.986302,14.117204,160.470877,13.596973,60.009903,50.330982,145.532347,161.558334,144.017037,159.648517,105.912766,157.982155,-0.066346,0.030032,32.025740,-235.931430,154.642176,3.211189,5.237121,12.202736,9.606076,492.177199,0.530399,466883.251386,0.975541,19.858437,2.768307,3.232412,0.078456,0.054769,111.841426,89.492380,32.000000,32.000000,32.000000,32.000000,479.717808,32.000000,69.129841,74.639601,95.206935,37.491926,32.367718,29.253165,60.013390,81.532214,0.000000,51.759494,50.453472,1680.908203,32.368716,0.698316,75.408015,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.802953,59.958842,161.378037,147.397443,102.077542,115.348505,54.993044,14.111211,160.489399,13.611269,60.073614,50.239059,145.502501,161.605015,144.007019,159.696469,105.848181,158.053211,-0.066467,0.030066,32.025740,-235.939384,154.946184,3.252711,5.231297,12.185138,10.863544,556.536632,1.327596,467022.356735,0.978222,19.931606,2.830305,3.239233,0.075535,0.055966,111.804943,89.447266,32.000000,32.000000,32.000000,32.000000,689.962818,32.000000,69.105254,74.613935,95.225385,37.491926,32.430185,29.253165,60.013390,81.590776,0.000000,51.759494,50.431722,1677.246094,32.360169,0.699256,75.473765,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.928581,59.962149,161.594132,147.414764,102.151991,115.347576,54.366518,14.111924,160.545517,13.614812,60.102475,50.288991,145.537625,161.569413,144.020031,159.708102,105.911172,157.910436,-0.066559,0.030112,32.025740,-235.937363,154.996171,3.221629,5.249616,12.208343,12.545271,650.097523,2.349045,466897.773831,0.971856,19.888274,2.760556,3.231938,0.075715,0.054909,111.662988,89.479399,32.000000,32.000000,32.000000,32.000000,702.121575,32.000000,69.117724,74.656450,95.257308,37.491926,32.457819,29.253165,60.013390,81.593874,0.000000,51.759494,50.436875,1673.583984,32.304564,0.697127,75.499251,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.851427,59.971795,161.392920,147.423145,102.216513,115.351363,54.226250,14.108785,160.568528,13.612114,60.139370,50.299171,145.512709,161.597191,144.012658,159.693065,105.888672,157.967532,-0.066687,0.030108,32.025740,-235.944913,154.987321,3.157203,5.238762,12.248821,20.076970,1043.082322,2.081868,467031.085881,0.972641,19.895058,2.855849,3.240331,0.079501,0.055641,111.487083,89.449172,32.000000,32.000000,32.000000,32.000000,502.542886,32.000000,69.141700,74.668715,95.271205,37.491926,32.522844,29.253165,60.013390,81.543179,0.000000,51.759494,50.435801,1666.259766,32.368175,0.698898,75.414502,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.818986,59.978409,161.575831,147.430408,102.333977,115.359741,54.390938,14.105360,160.589782,13.606528,60.044783,50.278040,145.537732,161.697315,144.004841,159.685892,105.903069,158.098618,-0.066713,0.030110,32.025740,-235.942948,154.988139,3.132550,5.234507,12.253076,37.034182,1918.254384,1.800308,466790.925764,0.981130,19.768447,2.731146,3.236506,0.075321,0.054684,111.223531,89.406643,32.000000,32.000000,32.000000,32.000000,202.210384,32.000000,69.140271,74.714750,95.307537,37.491926,32.568772,29.253165,60.013390,81.521398,0.000000,51.759494,50.439335,1662.597656,32.359250,0.699138,75.415499,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.912519,59.978684,161.541109,147.446332,102.404641,115.362493,54.414541,14.111354,160.621762,13.645044,60.131605,50.171790,145.531675,161.732427,144.014069,159.845085,105.893202,157.951981,-0.066629,0.030132,32.025740,-235.935810,154.930337,3.060192,5.247345,12.179278,50.928914,2636.813650,1.125544,466932.549693,0.985399,19.857852,2.778330,3.237478,0.075676,0.054766,111.193134,89.412004,32.000000,32.000000,32.000000,32.000000,241.121680,32.000000,69.117895,74.725945,95.309638,37.491926,32.603619,29.253165,60.013390,81.504133,0.000000,51.759494,50.438255,1662.597656,32.397366,0.698140,75.485698,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.891532,59.971519,161.644501,147.437392,102.384923,115.364794,54.410750,14.108071,160.595108,13.588286,60.122060,50.261584,145.533128,161.684159,144.019349,159.769440,105.844273,158.085331,-0.066477,0.030165,32.025740,-235.941053,155.020871,3.067634,5.244748,12.197290,57.945582,3000.306429,0.611231,466973.327889,0.983207,19.898031,2.820578,3.243258,0.074580,0.056220,111.259683,89.423001,32.000000,32.000000,32.000000,32.000000,689.238504,32.000000,69.175550,74.671396,95.305652,37.491926,32.693121,29.253165,60.013390,81.514842,0.000000,51.759494,50.438128,1658.935547,32.362495,0.699535,75.416368,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.918605,59.988054,161.560782,147.443259,102.450692,115.371698,54.490881,14.107358,160.548142,13.545211,60.108964,50.249338,145.537643,161.710110,144.011635,159.778994,105.923340,158.131958,-0.066535,0.030192,32.025740,-235.939316,155.124906,3.040028,5.248823,12.252355,53.093794,2745.047911,0.443565,466928.453786,0.980781,19.801580,2.767077,3.236485,0.076049,0.055430,111.290795,89.415128,32.000000,32.000000,32.000000,32.000000,573.471565,32.000000,69.209537,74.723731,95.328054,37.491926,32.741527,29.253165,60.013390,81.525694,0.000000,51.759494,50.433562,1666.259766,32.365957,0.697287,75.476007,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.920537,59.995495,161.678412,147.449405,102.580956,115.376311,54.559479,14.106216,160.615808,13.543362,60.072022,50.302612,145.527222,161.630284,144.022993,159.790565,105.905984,158.081191,-0.066325,0.030187,32.025740,-235.946339,154.734793,2.939116,5.249274,12.251201,48.495832,2504.172200,0.390232,467054.426980,0.981304,19.816104,2.873635,3.239919,0.075582,0.055065,111.329351,89.430708,32.000000,32.000000,32.000000,32.000000,458.787621,32.000000,69.219380,74.734336,95.331037,37.491926,32.807210,29.253165,60.013390,81.523130,0.000000,51.759494,50.440357,1658.935547,32.373800,0.698717,75.410922,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.895297,59.983645,161.503089,147.442980,102.630074,115.383341,54.271092,14.113066,160.652076,13.558250,60.121653,50.337239,145.543684,161.794012,144.046754,159.897973,105.904402,158.078409,-0.066260,0.030175,32.025740,-235.937202,154.985403,2.992515,5.244568,12.224642,10.225567,530.821915,0.425518,466912.930145,0.979378,19.804660,2.814708,3.236484,0.076159,0.055266,111.623020,89.475746,32.000000,32.000000,32.000000,32.000000,420.600480,32.000000,69.244353,74.782666,95.308483,37.491926,32.862818,29.253165,60.013390,81.472428,0.000000,51.759494,50.436394,1684.570312,32.360494,0.698028,75.406583,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.854125,59.982543,161.613655,147.445494,102.668658,115.392349,54.225985,14.106073,160.619097,13.589210,60.110778,50.289312,145.542425,161.776386,144.040138,159.792215,105.922284,158.093781,-0.066073,0.030185,32.025740,-235.944521,154.942352,2.952912,5.239555,12.197705,17.753135,922.353905,0.466163,466978.348508,0.978163,19.810105,2.810135,3.238715,0.075240,0.055387,111.732591,89.483014,32.000000,32.000000,32.000000,32.000000,343.160395,32.000000,69.252119,74.752833,95.296764,37.491926,32.929104,29.253165,60.013390,81.460898,0.000000,51.759494,50.435144,1677.246094,32.367003,0.698311,75.451945,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.860477,60.012030,161.735253,147.441304,102.671231,115.392372,54.241845,14.110212,160.610324,13.604146,60.201514,50.274770,145.529300,161.760567,144.018573,159.924944,105.918948,158.142321,-0.065945,0.030188,32.025740,-235.940873,154.854958,2.970355,5.239880,12.208559,22.295275,1157.999503,2.209937,467012.511821,0.983937,19.824338,2.810515,3.236840,0.075303,0.054934,111.978901,89.490973,32.000000,32.000000,32.000000,32.000000,516.721480,32.000000,69.216241,74.745247,95.229314,37.491926,32.994305,29.253165,60.013390,81.461226,0.000000,51.759494,50.433729,1680.908203,32.406255,0.698316,75.495466,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.878361,60.024432,161.731024,147.465609,102.777936,115.408376,54.671421,14.115064,160.689213,13.620842,60.139108,50.327217,145.529854,161.792738,144.038251,159.913009,105.930224,158.148805,-0.065714,0.030173,32.025740,-235.935531,155.218923,3.056560,5.241791,12.221685,9.883742,509.320344,1.274805,467040.522340,0.985723,19.865808,2.799272,3.241731,0.076009,0.054699,112.087798,89.520309,32.000000,32.000000,32.000000,32.000000,592.559775,32.000000,69.252562,74.759875,95.162947,37.491926,33.082494,29.253165,60.013390,81.456917,0.000000,51.759494,50.447598,1677.246094,32.367273,0.699224,75.487625,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.934039,60.007621,161.509732,147.471196,102.748827,115.418705,54.726260,14.110497,160.637577,13.603608,60.131681,50.341006,145.538207,161.803548,143.997284,159.871446,105.922735,158.146850,-0.065743,0.030160,32.025740,-235.940914,155.109608,3.127914,5.250626,12.236200,8.434624,434.210125,1.015701,467088.720095,0.985374,19.888727,2.823576,3.243757,0.075463,0.055364,112.111602,89.473332,32.000000,32.000000,32.000000,32.000000,716.212780,32.000000,69.224687,74.770968,95.117077,37.491926,33.169147,29.253165,60.013390,81.444874,0.000000,51.759494,50.443397,1677.246094,32.360891,0.698795,75.492065,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.947219,59.989983,161.715909,147.458624,102.801871,115.415650,54.963354,14.109784,160.628691,13.617402,60.069191,50.362871,145.536286,161.852074,144.014865,159.981558,105.927566,158.134220,-0.065654,0.030134,32.025740,-235.941627,155.169590,3.047065,5.252663,12.262506,14.519644,744.239538,2.290676,467133.003521,0.977414,19.882634,2.815100,3.242509,0.074989,0.055725,111.972828,89.470953,32.000000,32.000000,32.000000,32.000000,695.101289,32.000000,69.221767,74.728867,95.107458,37.491926,33.221772,29.253165,60.013390,81.469633,0.000000,51.759494,50.438194,1680.908203,32.329049,0.699486,75.412448,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.903471,59.944236,161.532235,147.442421,102.882820,115.417974,54.428846,14.113494,160.680125,13.602078,60.016580,50.468267,145.509597,161.795421,144.010305,159.824898,105.904012,158.077532,-0.065313,0.030138,32.025740,-235.936120,155.143116,3.083922,5.245704,12.243196,9.668675,500.458210,2.678200,467121.781846,0.975282,19.808281,2.821745,3.234462,0.075925,0.054561,111.691087,89.464396,32.000000,32.000000,32.000000,32.000000,544.898093,32.000000,69.212246,74.664525,95.082000,37.491926,33.298585,29.253165,60.013390,81.446956,0.000000,51.759494,50.437324,1680.908203,32.358330,0.698053,75.410683,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.971817,59.938725,161.550972,147.432364,103.051269,115.430265,54.254618,14.108071,160.697420,13.611951,60.064614,50.394945,145.530422,161.741577,144.066355,159.888904,105.953851,158.093493,-0.065331,0.030111,32.025740,-235.941706,155.054319,3.039624,5.256522,12.199166,18.627026,967.245699,1.556969,467060.958929,0.970722,19.777028,2.811460,3.237736,0.075701,0.055082,111.878296,89.479481,32.000000,32.000000,32.000000,32.000000,405.179624,32.000000,69.221615,74.645361,95.134069,37.491926,33.363220,29.253165,60.013390,81.425965,0.000000,51.759494,50.418439,1680.908203,32.410330,0.699267,75.403839,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.991669,59.943685,161.853424,147.412249,103.263923,115.442683,54.936953,14.112923,160.686092,13.691036,60.047494,50.450965,145.543633,161.804665,144.051293,159.878599,105.982094,158.105854,-0.065171,0.030116,32.025740,-235.937181,155.353999,3.255954,5.258722,12.194027,10.744810,551.015958,2.337657,467088.048580,0.981100,19.776481,2.810527,3.236894,0.075608,0.054342,111.890537,89.466884,32.000000,32.000000,32.000000,32.000000,517.850215,32.000000,69.244298,74.655518,95.142914,37.491926,33.412708,29.253165,60.013390,81.400781,0.000000,51.759494,50.415302,1677.246094,32.401387,0.698492,75.408757,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.989655,59.930733,161.814039,147.412808,103.351719,115.452542,54.844455,14.109926,160.622460,13.703526,59.986666,50.402811,145.510115,161.797579,144.020768,159.894181,105.885805,158.130772,-0.065237,0.030146,32.025740,-235.939688,155.211175,3.298963,5.258866,12.191412,8.942120,459.343719,1.211962,466965.955800,0.982861,19.700368,2.767582,3.232842,0.075090,0.055222,111.890590,89.447467,32.000000,32.000000,32.000000,32.000000,662.442066,32.000000,69.206995,74.660546,95.116367,37.491926,33.476895,29.253165,60.013390,81.421602,0.000000,51.759494,50.410094,1669.921875,32.363235,0.696545,75.417826,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.969615,59.908686,161.506244,147.376490,103.418192,115.468137,54.639043,14.109926,160.621969,13.691603,60.024457,50.327277,145.513846,161.751939,144.004236,159.862400,105.869330,158.070373,-0.064854,0.030145,32.025740,-235.941158,155.067758,3.260448,5.255927,12.181406,9.866618,508.739220,2.103842,466945.795161,0.970347,19.684835,2.744679,3.237608,0.075227,0.054323,111.666906,89.433521,32.000000,32.000000,32.000000,32.000000,954.205359,32.000000,69.208563,74.749172,95.122663,37.491926,33.538326,29.253165,60.013390,81.352218,0.000000,51.759494,50.403902,1677.246094,32.348233,0.697667,75.419590,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.967887,59.931284,161.445900,147.386827,103.356301,115.481060,54.437618,14.107215,160.577745,13.628699,60.113602,50.524202,145.512180,161.723381,143.996830,159.848607,105.919806,158.041706,-0.064752,0.030154,32.025740,-235.940276,155.163921,3.221477,5.256071,12.191683,8.353643,432.321474,2.527677,467179.480407,0.972076,19.673962,2.851731,3.236950,0.074962,0.053949,111.320927,89.414773,32.000000,32.000000,32.000000,32.000000,997.715995,32.000000,69.158570,74.782031,95.151191,37.491926,33.595011,29.253165,60.013390,81.313069,0.000000,51.759494,50.400817,1680.908203,32.346881,0.698409,75.416309,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.919033,59.962976,161.762692,147.397443,103.326944,115.497721,54.264279,14.107786,160.577172,13.599215,60.123711,50.341705,145.518780,161.684037,143.991587,159.804358,105.852220,158.019750,-0.064573,0.030171,32.025740,-235.941012,154.705037,3.052310,5.248823,12.197308,18.476437,959.255250,2.288178,467261.113918,0.976236,19.672603,2.842114,3.232089,0.077079,0.054849,111.040334,89.400267,32.000000,32.000000,32.000000,32.000000,420.116023,32.000000,69.174475,74.860131,95.154916,37.491926,33.660878,29.253165,60.013390,81.392787,0.000000,51.759494,50.406542,1680.908203,32.351443,0.697923,75.417187,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
50.062880,59.995771,161.609505,147.387665,103.347777,115.519453,54.192309,14.104218,160.503653,13.616183,60.173553,50.292168,145.502450,161.671145,143.989757,159.753364,105.884286,157.970638,-0.064471,0.030143,32.025740,-235.944089,155.009023,2.888105,5.270441,12.257151,19.558585,1016.786481,2.702307,467237.013798,0.980054,19.696984,2.779253,3.230993,0.075409,0.054833,111.118152,89.398052,32.000000,32.000000,32.000000,32.000000,961.854114,32.000000,69.169995,74.909314,95.171658,37.491926,33.677756,29.253165,60.013390,81.334338,0.000000,51.759494,50.405677,1677.246094,32.358565,0.697876,75.414203,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
50.013169,60.010377,161.597024,147.416440,103.227069,115.538994,55.010663,14.103933,160.472968,13.620195,60.252722,50.423619,145.522553,161.564856,143.992308,159.708259,105.930027,157.963007,-0.064156,0.030176,32.025740,-235.948622,155.303566,2.961016,5.263193,12.242799,11.970531,613.050897,1.225324,467538.840334,0.984467,19.779139,2.837351,3.240501,0.076066,0.055213,111.082079,89.404093,32.000000,32.000000,32.000000,32.000000,154.732685,32.000000,69.149920,74.963219,95.204258,37.491926,33.747150,29.253165,60.013390,81.284707,0.000000,51.759494,50.420274,1677.246094,32.355464,0.699803,75.480209,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.962763,60.045376,161.565514,147.439907,103.182274,115.551493,54.374568,14.107500,160.455452,13.612826,60.149358,50.330861,145.518124,161.620608,143.987488,159.775389,105.898209,157.914990,-0.064022,0.030191,32.025740,-235.943094,155.337155,2.829871,5.255278,12.262596,7.917764,410.238779,1.153572,467490.062230,0.982931,19.663461,2.784059,3.228130,0.075256,0.054425,110.996584,89.383030,32.000000,32.000000,32.000000,32.000000,378.247743,32.000000,69.137625,74.967921,95.207514,37.491926,33.788545,29.253165,60.013390,81.324238,0.000000,51.759494,50.431284,1680.908203,32.367093,0.697257,75.413990,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
50.019356,59.998526,161.514657,147.432643,103.193351,115.560293,54.571832,14.112210,160.388086,13.633898,60.112868,50.247854,145.499594,161.608631,143.973893,159.710343,105.862172,157.922638,-0.063902,0.030176,32.025740,-235.939692,155.324569,2.673993,5.262887,12.275957,28.180217,1454.808355,1.886971,467529.745826,0.969568,19.729338,2.735019,3.231089,0.077578,0.054759,110.984501,89.395397,32.000000,32.000000,32.000000,32.000000,262.910006,32.000000,69.113306,74.910766,95.226651,37.491926,33.860740,29.253165,60.013390,81.277566,0.000000,51.759494,50.420528,1677.246094,32.331086,0.698122,75.414289,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
50.004684,60.027739,161.207795,147.440465,103.182109,115.570971,54.656427,14.108357,160.357919,13.629127,60.219345,50.252448,145.511629,161.523967,143.999720,159.634780,105.946724,157.917316,-0.063815,0.030144,32.025740,-235.940768,155.257737,2.700841,5.261300,12.259081,11.538316,594.745505,2.855837,467741.624182,0.982196,19.816368,2.746079,3.233719,0.076459,0.054422,111.108584,89.390682,32.000000,32.000000,32.000000,32.000000,318.832866,32.000000,69.156724,74.882930,95.285235,37.491926,33.912260,29.253165,60.013390,81.258943,0.000000,51.759494,50.419793,1673.583984,32.332150,0.698606,75.407530,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.937416,60.037935,161.360546,147.453596,103.106685,115.572508,54.349188,14.107358,160.312629,13.642922,60.253937,50.256647,145.509696,161.482890,144.000460,159.544305,105.917253,157.773481,-0.063970,0.030099,32.025740,-235.942093,155.146443,2.747761,5.251582,12.251977,39.542168,2049.733586,0.801231,467741.334218,0.977381,19.711105,2.785422,3.229043,0.075543,0.054320,111.329473,89.397162,32.000000,32.000000,32.000000,32.000000,1005.398216,32.000000,69.129284,74.856087,95.281597,37.491926,33.927346,29.253165,60.013390,81.259580,0.000000,51.759494,50.434065,1669.921875,32.329914,0.698364,75.472351,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
50.014785,60.054195,161.439678,147.464212,103.070885,115.566249,54.484401,14.108499,160.306252,13.637139,60.227300,50.262824,145.517741,161.464238,143.998195,159.545936,105.887835,157.879750,-0.063721,0.030125,32.025740,-235.944545,154.978878,2.755176,5.262761,12.146823,24.145379,1248.509496,1.954574,467653.864843,0.976349,19.755457,2.698568,3.223854,0.075989,0.054754,111.561046,89.417489,32.000000,32.000000,32.000000,32.000000,737.852788,32.000000,69.129730,74.851580,95.314683,37.491926,33.950197,29.253165,60.013390,81.253052,0.000000,51.759494,50.441469,1680.908203,32.266231,0.697525,75.419377,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.999662,60.061911,161.442628,147.494384,102.999793,115.550814,54.393487,14.108499,160.350544,13.605458,60.213102,50.222540,145.528116,161.403057,143.997500,159.575272,105.941559,157.850530,-0.063414,0.030125,32.025740,-235.941278,155.369970,2.888219,5.260543,12.175618,52.522056,2720.350160,0.571598,467791.099546,0.983363,19.835107,2.665831,3.231255,0.075427,0.054591,111.635023,89.423957,32.000000,32.000000,32.000000,32.000000,828.293204,32.000000,69.116515,74.813286,95.326749,37.491926,33.955550,29.253165,60.013390,81.263347,0.000000,51.759494,50.447122,1658.935547,32.314012,0.699112,75.492423,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.976515,60.046754,161.175352,147.489355,102.940005,115.546206,54.606799,14.110925,160.299526,13.548915,60.253068,50.163727,145.536366,161.407610,144.028713,159.542984,105.902887,157.761051,-0.063398,0.030136,32.025740,-235.939832,155.121947,2.952673,5.256792,12.168820,53.110998,2740.108360,0.935025,467795.399028,0.979243,19.771490,2.741215,3.227839,0.078884,0.054448,111.672164,89.419845,32.000000,32.000000,32.000000,32.000000,633.311350,32.000000,69.128400,74.771866,95.347648,37.491926,33.984268,29.253165,60.013390,81.220088,0.000000,51.759494,50.446677,1662.597656,32.332980,0.699695,75.482059,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.953316,60.059707,161.152171,147.519807,102.883895,115.527122,54.358736,14.107643,160.265681,13.567906,60.284481,50.240202,145.526254,161.429356,143.990279,159.460820,105.935673,157.740139,-0.063390,0.030144,32.025740,-235.939194,155.042796,2.964597,5.253872,12.155261,24.137343,1250.979271,0.429940,467637.419873,0.981095,19.794812,2.674855,3.228874,0.075822,0.055061,111.546467,89.391185,32.000000,32.000000,32.000000,32.000000,361.677860,32.000000,69.120303,74.718846,95.361892,37.491926,34.026651,29.253165,60.013390,81.217547,0.000000,51.759494,50.448949,1669.921875,32.227628,0.698810,75.436791,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
50.011924,60.080651,161.275273,147.535731,102.921552,115.514909,54.373042,14.110925,160.241669,13.566111,60.181584,50.199788,145.541870,161.311094,143.981450,159.535487,105.960828,157.686940,-0.063443,0.030190,32.025740,-235.941956,154.830382,3.045472,5.261985,12.175077,38.628630,2001.500332,0.424727,467698.077821,0.977682,19.803546,2.674819,3.225022,0.076113,0.054378,111.533878,89.396941,32.000000,32.000000,32.000000,32.000000,404.468160,32.000000,69.121929,74.692815,95.345850,37.491926,34.011634,29.253165,60.013390,81.223833,0.000000,51.759494,50.463501,1666.259766,32.329554,0.697668,75.488221,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.946764,60.056124,161.220692,147.534613,102.728671,115.496597,54.961004,14.106502,160.185599,13.560089,60.180761,50.170674,145.535554,161.294729,144.005336,159.503031,105.957654,157.699166,-0.063346,0.030216,32.025740,-235.945073,154.878822,3.009772,5.253078,12.176808,17.659336,905.210760,0.934751,467585.959917,0.982517,19.840455,2.632985,3.226056,0.077772,0.055213,111.176860,89.372205,32.000000,32.000000,32.000000,32.000000,767.150847,32.000000,69.117548,74.685574,95.339414,37.491926,34.029500,29.253165,60.013390,81.176707,0.000000,51.759494,50.464353,1666.259766,32.293818,0.700095,75.493438,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.961160,60.065219,161.200812,147.543553,102.539191,115.460014,54.364987,14.108357,160.273422,13.603703,60.149219,50.188610,145.561435,161.424507,144.038917,159.506516,105.945452,157.692370,-0.063375,0.030226,32.025740,-235.936357,154.834014,3.180470,5.254917,12.195253,18.056563,935.719746,0.583757,467464.907897,0.980943,19.800898,2.584805,3.224736,0.075795,0.054335,110.795671,89.418189,32.000000,32.000000,32.000000,32.000000,205.596637,32.000000,69.110822,74.744502,95.314975,37.491926,34.024608,29.253165,60.013390,81.208556,0.000000,51.759494,50.467469,1684.570312,32.284730,0.697496,75.481590,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.955935,60.005692,161.356067,147.524835,102.469534,115.432974,54.760990,14.112352,160.257805,13.602409,60.086584,50.147773,145.556975,161.424250,144.050892,159.527461,105.967261,157.705181,-0.063257,0.030224,32.025740,-235.942163,155.259775,3.109607,5.253565,12.204611,16.728132,860.609528,1.277944,467413.498958,0.971624,19.843638,2.593272,3.227851,0.074957,0.055119,110.817765,89.472458,32.000000,32.000000,32.000000,32.000000,481.921638,32.000000,69.124660,74.768563,95.288293,37.491926,34.073917,29.253165,60.013390,81.176453,0.000000,51.759494,50.461794,1680.908203,32.333250,0.698822,75.473970,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.929551,59.990259,161.376336,147.518968,102.474184,115.393997,54.223652,14.114493,160.299334,13.607700,60.089457,50.179315,145.532482,161.411014,144.012201,159.544759,105.940545,157.686916,-0.063165,0.030230,32.025740,-235.937735,155.083909,3.092249,5.249382,12.198192,40.944001,2127.313580,1.248970,467294.021967,0.981678,19.837865,2.602532,3.226523,0.074965,0.054937,110.807424,89.440773,32.000000,32.000000,32.000000,32.000000,626.273463,32.000000,69.132065,74.732182,95.283413,37.491926,34.098677,29.253165,60.013390,81.172498,0.000000,51.759494,50.448278,1666.259766,32.249481,0.698538,75.414016,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.984946,60.001558,161.382002,147.523159,102.487492,115.360454,54.404587,14.113209,160.279255,13.565227,60.115828,50.060101,145.563735,161.374068,144.054607,159.570855,105.978859,157.737216,-0.063304,0.030211,32.025740,-235.937386,155.125699,3.106317,5.257694,12.219738,52.280276,2707.274880,1.348867,467052.593594,0.974309,19.783735,2.586267,3.229968,0.075694,0.055641,110.756031,89.446551,32.000000,32.000000,32.000000,32.000000,374.984425,32.000000,69.178122,74.724293,95.280690,37.491926,34.104017,29.253165,60.013390,81.178367,0.000000,51.759494,50.450733,1662.597656,32.291510,0.697858,75.418525,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
50.010078,60.006243,161.387297,147.529305,102.537296,115.331828,54.660897,14.107358,160.280595,13.621937,60.151111,50.073580,145.542595,161.468822,144.046428,159.592384,105.915012,157.792417,-0.063658,0.030212,32.025740,-235.942583,154.897136,3.163658,5.262238,12.237426,56.560198,2915.171829,0.551232,466950.664696,0.984163,19.795554,2.605078,3.232081,0.075914,0.054516,110.871925,89.426114,32.000000,32.000000,32.000000,32.000000,389.382714,32.000000,69.187930,74.715881,95.241448,37.491926,34.141262,29.253165,60.013390,81.162327,0.000000,51.759494,50.452977,1662.597656,32.330203,0.699846,75.406780,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.960486,60.040416,161.430944,147.562830,102.500037,115.309695,54.332308,14.107929,160.376286,13.630636,60.216400,50.102578,145.544274,161.380893,144.072968,159.563293,105.942320,157.780255,-0.063642,0.030203,32.025740,-235.943319,154.815148,3.316476,5.254881,12.230611,56.082903,2908.053066,0.431130,466705.090258,0.979439,19.749647,2.588533,3.228612,0.075163,0.054462,110.858695,89.412157,32.000000,32.000000,32.000000,32.000000,365.028425,32.000000,69.201386,74.715633,95.197358,37.491926,34.171334,29.253165,60.013390,81.110888,0.000000,51.759494,50.455162,1658.935547,32.330816,0.698003,75.405995,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.983464,59.999078,161.389584,147.560036,102.489226,115.278839,54.853413,14.110497,160.174395,13.675924,60.096533,50.066649,145.571752,161.537722,144.033574,159.589493,106.006218,157.842243,-0.063773,0.030221,32.025740,-235.944181,154.797649,3.347113,5.257874,12.234830,56.663228,2910.232279,0.398221,466717.449984,0.974078,19.728394,2.676265,3.227095,0.074871,0.055350,111.083818,89.424535,32.000000,32.000000,32.000000,32.000000,200.484562,32.000000,69.198060,74.772572,95.148396,37.491926,34.208166,29.253165,60.013390,81.127230,0.000000,51.759494,50.453222,1658.935547,32.246271,0.696669,75.411519,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.892803,59.974551,161.375480,147.501647,102.323701,115.251759,54.331604,14.103933,160.292206,13.682712,60.087427,50.029221,145.552274,161.474067,144.029355,159.591730,105.948560,157.819192,-0.063765,0.030255,32.025740,-235.942904,154.777542,3.515232,5.245541,12.247559,55.163199,2860.400935,0.402067,466658.194851,0.980940,19.813759,2.643695,3.231172,0.075914,0.055052,110.943710,89.442855,32.000000,32.000000,32.000000,32.000000,256.956080,32.000000,69.215906,74.843113,95.075107,37.491926,34.185634,29.253165,60.013390,81.152940,0.000000,51.759494,50.445674,1662.597656,32.311758,0.697448,75.415814,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.920271,59.976480,161.413222,147.517292,102.264494,115.229067,54.425387,14.106073,160.331120,13.702776,60.065293,50.057676,145.567238,161.409137,144.056970,159.646838,105.978782,157.911604,-0.063991,0.030291,32.025740,-235.945501,154.888020,3.664183,5.249256,12.194784,54.955305,2844.710599,0.397526,466313.788526,0.970763,19.748697,2.606611,3.228860,0.078759,0.054659,110.800315,89.442010,32.000000,32.000000,32.000000,32.000000,216.350042,32.000000,69.235096,74.879504,95.011790,37.491926,34.207578,29.253165,60.013390,81.124875,0.000000,51.759494,50.443559,1662.597656,32.268701,0.698534,75.418619,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.832994,59.978409,161.500865,147.525115,102.214003,115.197330,54.384665,14.107072,160.284396,13.713990,60.060965,49.882106,145.570961,161.434838,144.048462,159.644741,105.977437,157.827881,-0.064201,0.030289,32.025740,-235.950220,154.749029,3.661087,5.236310,12.175275,56.392157,2921.273626,0.408923,466366.051303,0.981750,19.817822,2.654298,3.234444,0.074961,0.055839,110.981938,89.451998,32.000000,32.000000,32.000000,32.000000,147.203932,32.000000,69.263235,74.823705,94.941497,37.491926,34.239758,29.253165,60.013390,81.105878,0.000000,51.759494,50.443254,1662.597656,32.267349,0.698121,75.413138,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.830074,59.964630,161.457590,147.557522,102.117447,115.163795,54.340238,14.109070,160.249947,13.674460,60.128289,50.014216,145.572041,161.502760,144.056428,159.585785,105.970056,157.840326,-0.064059,0.030321,32.025740,-235.943158,154.508899,3.687855,5.235589,12.177150,57.803236,2996.819687,0.410244,466190.894310,0.979278,19.791363,2.664040,3.233420,0.075391,0.054902,111.203446,89.478957,32.000000,32.000000,32.000000,32.000000,147.508784,32.000000,69.264825,74.716355,94.907415,37.491926,34.274649,29.253165,60.013390,81.121453,0.000000,51.759494,50.444167,1658.935547,32.286822,0.698668,75.411774,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.887611,59.940103,161.485683,147.571211,102.019769,115.150743,54.382758,14.113494,160.284116,13.690404,60.015037,49.923452,145.602086,161.391693,144.056321,159.566088,105.944341,157.858789,-0.064096,0.030316,32.025740,-235.937264,154.413307,3.733898,5.243378,12.236128,17.350148,898.818401,0.400573,466136.556417,0.981633,19.883535,2.629180,3.240842,0.076036,0.055277,111.380549,89.490884,32.000000,32.000000,32.000000,32.000000,135.480574,32.000000,69.300840,74.623804,94.801143,37.491926,34.303136,29.253165,60.013390,81.112221,0.000000,51.759494,50.438962,1666.259766,32.284225,0.700064,75.424628,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.872653,59.945890,161.325926,147.560316,101.953381,115.157576,54.963670,14.109356,160.212478,13.677187,60.102493,49.894785,145.585281,161.410129,144.058986,159.538806,105.943039,157.811555,-0.064379,0.030335,32.025740,-235.939932,154.447510,3.763888,5.241791,12.246748,17.201027,881.675257,0.390599,465998.284521,0.982177,19.872778,2.641944,3.240164,0.075037,0.054118,111.216959,89.496453,32.000000,32.000000,32.000000,32.000000,161.377231,32.000000,69.285877,74.619664,94.782890,37.491926,34.338830,29.253165,60.013390,81.114483,0.000000,51.759494,50.426371,1673.583984,32.286173,0.699290,75.419224,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.841203,59.972070,161.387991,147.580151,101.926459,115.149914,54.315285,14.108642,160.248702,13.635255,60.074217,49.974153,145.605785,161.351180,144.074177,159.502563,105.946299,157.787988,-0.064505,0.030335,32.025740,-235.941789,154.592008,3.824939,5.237284,12.240527,22.434697,1163.665458,1.299769,465919.909002,0.979990,19.788741,2.675644,3.236990,0.075913,0.056491,111.439490,89.501397,32.000000,32.000000,32.000000,32.000000,145.259748,32.000000,69.311094,74.693417,94.821672,37.491926,34.365985,29.253165,60.013390,81.132423,0.000000,51.759494,50.430242,1673.583984,32.290338,0.698520,75.411766,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.866925,59.971795,161.320068,147.569535,101.940638,115.154447,54.849294,14.111496,160.180297,13.607288,60.131410,49.860052,145.587059,161.433209,144.064592,159.462717,105.894210,157.803085,-0.064217,0.030349,32.025740,-235.938608,154.213234,3.908448,5.240637,12.220099,11.004854,565.253485,1.310400,465970.577056,0.970025,19.809994,2.656516,3.234757,0.075919,0.054476,111.627136,89.507547,32.000000,32.000000,32.000000,32.000000,143.298731,32.000000,69.295287,74.755699,94.799562,37.491926,34.339453,29.253165,60.013390,81.098706,0.000000,51.759494,50.429643,1677.246094,32.291420,0.698139,75.409268,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.873299,60.010377,161.163257,147.586856,101.909904,115.160545,54.295806,14.111354,160.201728,13.598059,60.170208,49.916763,145.580805,161.267354,144.041116,159.429653,105.919711,157.680185,-0.064146,0.030336,32.025740,-235.935320,154.445592,3.929405,5.241593,12.225652,11.089798,575.423147,1.005685,465995.442038,0.982288,19.868704,2.643061,3.238044,0.075938,0.054977,111.816678,89.503107,32.000000,32.000000,32.000000,32.000000,530.038638,32.000000,69.283499,74.817843,94.785472,37.491926,34.394029,29.253165,60.013390,81.120459,0.000000,51.759494,50.431269,1680.908203,32.266862,0.698730,75.411936,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.882028,60.007621,161.293928,147.610883,101.985671,115.162857,54.638622,14.111354,160.058230,13.608744,60.164540,49.881351,145.600804,161.215334,144.026736,159.362017,105.947341,157.630397,-0.064232,0.030344,32.025740,-235.938914,154.054011,3.910678,5.242873,12.200392,44.038307,2270.705815,2.048476,466107.451102,0.972210,19.841823,2.701682,3.235011,0.075379,0.054509,111.992080,89.499620,32.000000,32.000000,32.000000,32.000000,235.239644,32.000000,69.272036,74.896809,94.734428,37.491926,34.372505,29.253165,60.013390,81.109290,0.000000,51.759494,50.439477,1677.246094,32.233398,0.698117,75.485997,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
