OSU 80 Ton Compressor Load Stand
49.811372,60.031046,161.262021,147.620102,101.973878,115.171649,54.499570,14.111639,159.942311,13.489417,60.176045,49.907627,145.623462,161.225762,144.048293,159.230779,105.983406,157.530616,-0.064295,0.030351,32.025740,-235.939119,154.148766,3.844794,5.232469,12.183407,33.659760,1739.994736,2.031157,466126.117286,0.982136,19.873813,2.623000,3.231454,0.076617,0.054861,111.859403,89.548130,32.000000,32.000000,32.000000,32.000000,392.530844,32.000000,69.279664,74.955954,94.746764,37.491926,34.366911,29.253165,60.013390,81.107341,0.000000,51.759494,50.442181,1666.259766,32.282981,0.698088,75.470518,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.876548,60.031872,161.174447,147.631836,101.907061,115.165474,54.890825,14.109070,159.918005,13.500436,60.085497,49.817991,145.629823,161.211088,144.041665,159.286230,105.976574,157.573101,-0.064699,0.030343,32.025740,-235.940707,154.171160,4.053270,5.242404,12.197885,16.739487,859.156719,0.511768,466063.416703,0.975798,19.862032,2.573816,3.233508,0.075658,0.054530,111.679323,89.528594,32.000000,32.000000,32.000000,32.000000,430.001838,32.000000,69.262084,74.917039,94.747101,37.491926,34.327827,29.253165,60.013390,81.087164,0.000000,51.759494,50.449805,1666.259766,32.296684,0.699193,75.477320,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.780016,59.976755,161.074582,147.601663,101.812197,115.179509,54.252913,14.104504,159.888269,13.576029,60.063442,49.752024,145.599320,161.121457,144.040547,159.166438,105.935215,157.432392,-0.064626,0.030358,32.025740,-235.947234,154.186336,4.168248,5.228917,12.151673,20.495306,1064.293331,0.670492,466109.457498,0.979949,19.958548,2.494540,3.237454,0.075434,0.054469,111.397995,89.509574,32.000000,32.000000,32.000000,32.000000,586.838539,32.000000,69.253809,74.870039,94.731419,37.491926,34.312749,29.253165,60.013390,81.112546,0.000000,51.759494,50.437779,1673.583984,32.199284,0.699086,75.404052,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.846917,59.967661,160.769321,147.599149,101.639535,115.176539,54.805245,14.109070,159.852467,13.590796,60.096135,49.908632,145.623020,161.148271,144.052440,159.160574,105.970807,157.556288,-0.064411,0.030373,32.025740,-235.944791,153.962970,4.220846,5.238059,12.162672,18.861290,969.570193,1.345765,466049.446937,0.971517,19.891950,2.519774,3.231468,0.074952,0.054612,111.185190,89.488645,32.000000,32.000000,32.000000,32.000000,181.004480,32.000000,69.248866,74.837074,94.756985,37.491926,34.283683,29.253165,60.013390,81.136762,0.000000,51.759494,50.428706,1673.583984,32.192955,0.697515,75.414485,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.691448,59.989432,160.974869,147.602222,101.570007,115.148252,54.739040,14.109498,159.902090,13.542142,60.086848,49.819069,145.604398,160.920008,144.075465,159.128732,105.972689,157.426450,-0.064655,0.030400,32.025740,-235.937502,153.713112,4.281476,5.215196,12.197164,23.614634,1215.385454,1.100654,466188.266614,0.985011,19.936719,2.500176,3.235728,0.075378,0.055128,111.351342,89.483262,32.000000,32.000000,32.000000,32.000000,344.136311,32.000000,69.252690,74.836746,94.777439,37.491926,34.227106,29.253165,60.013390,81.118289,0.000000,51.759494,50.432908,1673.583984,32.243116,0.700582,75.410607,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.699558,59.956913,161.022244,147.594120,101.461110,115.122749,54.315475,14.110355,159.733952,13.507822,60.029506,49.799621,145.597516,161.050096,144.036445,159.116876,105.960940,157.365601,-0.064893,0.030398,32.025740,-235.936973,154.007002,4.286281,5.216260,12.181153,54.250526,2813.911051,1.192391,466034.360656,0.973597,19.858382,2.518258,3.225261,0.075330,0.055754,111.252574,89.494817,32.000000,32.000000,32.000000,32.000000,448.306272,32.000000,69.249354,74.811978,94.813519,37.491926,34.174411,29.253165,60.013390,81.121638,0.000000,51.759494,50.429304,1666.259766,32.211797,0.698601,75.411723,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.695027,59.943685,160.647753,147.576519,101.497112,115.091897,54.918926,14.106930,159.850490,13.498041,60.008260,49.953436,145.623921,160.872944,144.066345,159.083952,106.001566,157.422249,-0.065051,0.030384,32.025740,-235.940398,153.870602,4.317009,5.216098,12.184110,56.688422,2908.053066,0.956245,466069.699704,0.977943,20.041172,2.460126,3.239488,0.075492,0.054763,111.186484,89.497678,32.000000,32.000000,32.000000,32.000000,609.071429,32.000000,69.273518,74.738196,94.856680,37.491926,34.100614,29.253165,60.013390,81.132040,0.000000,51.759494,50.414618,1658.935547,32.252294,0.700347,75.412942,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.791679,59.937347,160.849644,147.565903,101.408881,115.070646,54.953935,14.107929,159.720902,13.464798,60.032255,49.927632,145.598695,160.967023,144.070516,159.029049,105.958787,157.395007,-0.064620,0.030377,32.025740,-235.944136,153.705832,4.524217,5.230125,12.210362,30.825979,1580.331041,0.416146,465935.404282,0.985090,20.000244,2.445501,3.239913,0.076247,0.054647,111.311791,89.491813,32.000000,32.000000,32.000000,32.000000,622.150158,32.000000,69.239009,74.619725,94.904067,37.491926,34.025978,29.253165,60.013390,81.177961,0.000000,51.759494,50.407680,1662.597656,32.160338,0.700865,75.425301,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.701411,59.936520,160.858323,147.572049,101.414784,115.060597,54.370280,14.108642,159.697264,13.485692,60.046715,49.757949,145.625699,160.870403,144.078070,159.073441,105.964231,157.240315,-0.064573,0.030381,32.025740,-235.942769,153.501455,4.448713,5.216783,12.219324,13.914371,720.994596,0.397372,465707.148142,0.974068,19.991714,2.429427,3.232673,0.075540,0.054541,111.579209,89.539950,32.000000,32.000000,32.000000,32.000000,589.047805,32.000000,69.267978,74.621686,94.919658,37.491926,33.972494,29.253165,60.013390,81.212356,0.000000,51.759494,50.402010,1669.921875,32.216143,0.698442,75.410530,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.716999,59.937347,160.641687,147.582386,101.496801,115.043075,54.332251,14.113780,159.629671,13.535100,60.052508,49.738558,145.618949,161.015242,144.055244,159.094225,106.001210,157.332623,-0.064447,0.030395,32.025740,-235.936162,153.844820,4.501224,5.218316,12.210344,11.839717,613.922582,0.729978,465627.735752,0.971175,19.885234,2.460400,3.230452,0.075913,0.055065,111.742189,89.503806,32.000000,32.000000,32.000000,32.000000,302.222869,32.000000,69.271846,74.684129,94.956299,37.491926,33.912202,29.253165,60.013390,81.130179,0.000000,51.759494,50.398603,1680.908203,32.170273,0.699690,75.424389,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.677550,59.966834,160.761033,147.585180,101.593201,115.011097,54.401843,14.110355,159.637197,13.546616,60.110806,49.829509,145.601710,160.989897,144.082714,159.103186,106.003524,157.295244,-0.065022,0.030391,32.025740,-235.942363,153.759163,4.498240,5.213033,12.146553,51.873665,2686.354432,1.620063,465642.932891,0.983472,19.977930,2.387882,3.236494,0.076632,0.055167,111.868714,89.486693,32.000000,32.000000,32.000000,32.000000,669.710347,32.000000,69.256409,74.741003,94.960254,37.491926,33.832240,29.253165,60.013390,81.118963,0.000000,51.759494,50.403087,1662.597656,32.149917,0.699716,75.415959,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.659855,59.976480,160.860585,147.603619,101.681348,114.975344,54.430134,14.108642,159.716549,13.565139,60.109623,49.789624,145.616726,160.945979,144.060665,159.127876,105.950642,157.167836,-0.064935,0.030381,32.025740,-235.939502,153.460339,4.541377,5.210689,12.155280,53.587553,2773.668245,1.900854,465480.995375,0.983674,19.962598,2.390934,3.231122,0.075701,0.054308,111.508318,89.472561,32.000000,32.000000,32.000000,32.000000,241.378224,32.000000,69.248246,74.767966,94.976846,37.491926,33.780012,29.253165,60.013390,81.177881,0.000000,51.759494,50.405046,1658.935547,32.170381,0.699577,75.411698,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.682301,59.976480,160.787862,147.608368,101.860987,114.941088,54.363888,14.110925,159.739589,13.558386,60.065344,49.907888,145.651678,160.891008,144.117869,159.041173,105.983608,157.383312,-0.064909,0.030344,32.025740,-235.935258,153.796935,4.468694,5.213646,12.161590,31.008023,1606.917443,0.434391,465421.203179,0.983076,20.032987,2.372413,3.236090,0.076463,0.054976,111.323804,89.507368,32.000000,32.000000,32.000000,32.000000,267.832390,32.000000,69.260117,74.938600,94.946133,37.491926,33.717199,29.253165,60.013390,81.238647,0.000000,51.759494,50.402525,1658.935547,32.163332,0.700888,75.420946,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.707934,59.940654,160.626771,147.587136,101.854900,114.907541,54.795486,14.111354,159.707493,13.578455,60.049599,49.731584,145.637845,160.884565,144.105920,159.080227,105.959421,157.307180,-0.065239,0.030331,32.025740,-235.937117,153.655251,4.570977,5.217342,12.153603,20.816129,1070.249848,0.420750,465418.488591,0.982670,20.060987,2.370028,3.239248,0.075279,0.054106,111.166741,89.506250,32.000000,32.000000,32.000000,32.000000,472.392906,32.000000,69.240910,74.973563,94.922043,37.491926,33.659277,29.253165,60.013390,81.259204,0.000000,51.759494,50.393074,1666.259766,32.204585,0.700861,75.412277,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.663097,59.956086,160.879580,147.595517,101.952857,114.890894,54.934743,14.111639,159.667736,13.564610,60.097868,49.866368,145.634128,160.914296,144.088046,159.049384,105.915134,157.232048,-0.065284,0.030360,32.025740,-235.940426,153.786716,4.624168,5.210725,12.123564,14.143814,725.353022,0.726311,465194.518685,0.983086,20.037704,2.430510,3.236321,0.075116,0.054229,111.098943,89.482624,32.000000,32.000000,32.000000,32.000000,281.298230,32.000000,69.237696,74.990996,94.846153,37.491926,33.552881,29.253165,60.013390,81.287453,0.000000,51.759494,50.384223,1673.583984,32.175845,0.700222,75.407939,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.674077,59.949197,160.876527,147.595796,101.906401,114.855766,54.765880,14.108357,159.640429,13.563756,59.964177,49.915065,145.626471,160.937515,144.117085,159.067126,105.959485,157.307448,-0.065224,0.030339,32.025740,-235.944525,153.650623,4.669709,5.212816,12.137880,39.170363,2015.011454,1.080014,465035.997361,0.974413,19.975301,2.421691,3.231411,0.075484,0.054594,110.950221,89.514428,32.000000,32.000000,32.000000,32.000000,433.153845,32.000000,69.246807,75.066868,94.751566,37.491926,33.495496,29.253165,60.013390,81.202999,0.000000,51.759494,50.383439,1666.259766,32.176025,0.698091,75.415294,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.590811,59.877270,160.657239,147.559757,101.885732,114.835464,54.383672,14.114350,159.786979,13.567977,60.068938,49.841952,145.630666,160.888871,144.110581,159.057473,105.947230,157.323726,-0.064974,0.030340,32.025740,-235.937714,153.899070,4.715537,5.199726,12.128180,55.622709,2881.466663,1.592921,465122.619803,0.972806,20.037229,2.433394,3.239419,0.076459,0.055235,111.080184,89.497884,32.000000,32.000000,32.000000,32.000000,410.238781,32.000000,69.234344,75.053665,94.696412,37.491926,33.428849,29.253165,60.013390,81.225346,0.000000,51.759494,50.355314,1658.935547,32.168705,0.700214,75.412558,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.657710,59.965456,160.675653,147.588812,101.836722,114.809005,54.822164,14.107358,159.676530,13.532859,60.086665,49.814167,145.644475,160.937170,144.093443,159.045591,105.921557,157.308898,-0.064851,0.030360,32.025740,-235.938663,153.647013,4.768105,5.210562,12.137213,34.466816,1771.230126,0.574861,464866.104050,0.975252,20.018951,2.421744,3.238641,0.075156,0.055473,111.243103,89.498498,32.000000,32.000000,32.000000,32.000000,495.142561,32.000000,69.249372,75.020742,94.674037,37.491926,33.330326,29.253165,60.013390,81.234277,0.000000,51.759494,50.362860,1662.597656,32.154767,0.699823,75.424849,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.767487,59.977582,160.803391,147.608089,101.841990,114.784584,54.777764,14.106359,159.685501,13.540112,60.170012,49.810407,145.645596,160.816263,144.090742,158.981683,105.912755,157.352300,-0.064573,0.030358,32.025740,-235.942602,153.536698,4.896627,5.226808,12.137033,18.981771,976.253114,0.404875,464770.358838,0.983557,20.033444,2.441057,3.239657,0.077559,0.055365,111.649130,89.513057,32.000000,32.000000,32.000000,32.000000,356.173701,32.000000,69.246854,75.022779,94.688107,37.491926,33.250951,29.253165,60.013390,81.304378,0.000000,51.759494,50.376795,1669.921875,32.189890,0.700067,75.413564,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.642561,60.017266,160.859390,147.620102,101.847853,114.790808,54.666215,14.112495,159.620542,13.558300,60.232878,49.732563,145.649028,160.885053,144.119419,159.084139,105.950888,157.177240,-0.064180,0.030350,32.025740,-235.938099,153.827383,5.007425,5.207587,12.158489,10.697496,551.306520,0.652587,464796.994771,0.974249,20.052190,2.460300,3.235664,0.075158,0.054171,111.852802,89.562048,32.000000,32.000000,32.000000,32.000000,391.997807,32.000000,69.256818,75.036387,94.711004,37.491926,33.179710,29.253165,60.013390,81.318843,0.000000,51.759494,50.388558,1677.246094,32.124187,0.699511,75.424031,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.613091,60.032424,160.562310,147.614514,101.976956,114.790964,54.447020,14.109213,159.598791,13.541737,60.185157,49.821221,145.650654,160.846763,144.130609,158.984863,105.919254,157.154532,-0.064028,0.030345,32.025740,-235.933704,153.326793,5.045348,5.203747,12.144587,53.025788,2743.740383,1.182939,464648.630993,0.972500,19.950522,2.487919,3.231093,0.075983,0.056043,111.728788,89.573624,32.000000,32.000000,32.000000,32.000000,779.855934,32.000000,69.258172,75.078567,94.734205,37.491926,33.070942,29.253165,60.013390,81.315593,0.000000,51.759494,50.394892,1666.259766,32.159275,0.697557,75.411834,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.666053,60.013684,160.739627,147.614794,102.079260,114.802369,54.419021,14.110783,159.609023,13.508244,60.143046,49.840496,145.642730,160.817088,144.100489,159.042008,105.888598,157.251760,-0.064125,0.030323,32.025740,-235.940792,153.565106,5.003077,5.211284,12.194171,32.765325,1696.265189,2.105273,464745.874986,0.977335,20.119718,2.373862,3.240352,0.075353,0.054430,111.582383,89.539958,32.000000,32.000000,32.000000,32.000000,872.676036,32.000000,69.233352,75.063404,94.730173,37.491926,32.983315,29.253165,60.013390,81.286212,0.000000,51.759494,50.390776,1666.259766,32.132716,0.701065,75.401938,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.675932,59.988054,160.839994,147.568976,102.119371,114.806722,54.913379,14.110212,159.529185,13.560123,60.216843,49.695356,145.617124,160.812428,144.098159,158.875036,105.891783,157.268330,-0.064398,0.030343,32.025740,-235.936789,153.636815,5.011823,5.212816,12.128018,9.981287,512.080681,0.424321,464860.626650,0.981950,20.165464,2.395643,3.236289,0.076077,0.054491,111.354420,89.515216,32.000000,32.000000,32.000000,32.000000,326.647842,32.000000,69.252833,75.009742,94.779364,37.491926,32.896349,29.253165,60.013390,81.415807,0.000000,51.759494,50.377397,1680.908203,32.160717,0.699642,75.415780,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.673930,60.035455,160.722737,147.577916,102.098341,114.804432,54.368526,14.109070,159.539975,13.565431,60.124417,49.745544,145.638977,160.672566,144.094052,158.984231,105.887135,157.210217,-0.064379,0.030311,32.025740,-235.940871,153.586889,5.022031,5.212690,12.141450,53.372697,2765.677797,0.686644,464905.830869,0.981354,20.091761,2.468480,3.236408,0.078467,0.054206,111.402045,89.531166,32.000000,32.000000,32.000000,32.000000,523.380865,32.000000,69.266230,74.976849,94.810944,37.491926,32.794098,29.253165,60.013390,81.372884,0.000000,51.759494,50.397543,1658.935547,32.152513,0.700162,75.414996,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.555000,59.994944,160.739924,147.583783,102.087296,114.808953,54.813882,14.108785,159.559302,13.548740,60.083205,49.906072,145.633196,160.756690,144.095143,158.903108,105.874459,157.131413,-0.064662,0.030311,32.025740,-235.942626,153.445634,5.027961,5.195291,12.130398,18.493974,950.538397,2.254712,464870.930691,0.972277,20.055884,2.472480,3.237785,0.075844,0.054728,111.498283,89.480123,32.000000,32.000000,32.000000,32.000000,672.614149,32.000000,69.245819,74.932236,94.748917,37.491926,32.700535,29.253165,60.013390,81.370863,0.000000,51.759494,50.386213,1669.921875,32.146816,0.699765,75.489099,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.671954,59.985298,160.705665,147.568417,102.066302,114.812087,54.640327,14.110783,159.485792,13.578120,60.082291,49.741247,145.620754,160.681149,144.099120,158.887342,105.902651,157.196259,-0.064665,0.030278,32.025740,-235.942589,153.793529,4.927122,5.212149,12.150988,42.749184,2204.167169,0.421459,464942.760042,0.982168,20.105362,2.451924,3.235555,0.075219,0.055388,111.662037,89.525476,32.000000,32.000000,32.000000,32.000000,532.470635,32.000000,69.254707,74.876294,94.731099,37.491926,32.573425,29.253165,60.013390,81.432657,0.000000,51.759494,50.381782,1669.921875,32.161871,0.699616,75.417178,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.710476,59.981716,160.624944,147.587974,102.116214,114.809057,54.307508,14.111068,159.559133,13.598897,60.126885,49.715055,145.622897,160.809358,144.108533,158.959175,105.894268,157.189361,-0.065129,0.030274,32.025740,-235.935933,153.336643,4.984694,5.217757,12.151024,51.680094,2680.979040,1.219251,465021.690040,0.976691,20.188320,2.430405,3.243667,0.076318,0.054966,111.686547,89.553847,32.000000,32.000000,32.000000,32.000000,297.694834,32.000000,69.261607,74.837766,94.640751,37.491926,32.488735,29.253165,60.013390,81.467750,0.000000,51.759494,50.379796,1658.935547,32.082754,0.701432,75.426750,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.494137,59.969866,160.745567,147.590767,102.042392,114.810586,54.332226,14.109641,159.588923,13.562944,60.115323,49.796633,145.642202,160.912462,144.117169,158.914721,105.863720,157.284246,-0.064904,0.030227,32.025740,-235.938993,153.679155,5.011281,5.186239,12.195686,21.926165,1136.933775,0.526130,464866.251733,0.977261,20.057254,2.430351,3.235340,0.075165,0.054367,111.736508,89.556796,32.000000,32.000000,32.000000,32.000000,848.495901,32.000000,69.230701,74.755899,94.652554,37.491926,32.389955,29.253165,60.013390,81.430448,0.000000,51.759494,50.383684,1677.246094,32.167821,0.699326,75.421840,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.607742,59.984747,160.786539,147.582945,101.961192,114.805883,54.398857,14.113209,159.602624,13.637981,60.115954,49.818069,145.650131,160.800865,144.125879,158.970442,105.830081,157.246351,-0.065066,0.030166,32.025740,-235.936242,153.596575,5.177565,5.202377,12.162924,54.159884,2804.903636,0.434667,464836.108187,0.982377,20.013728,2.435741,3.231209,0.075398,0.055210,111.724446,89.542402,32.000000,32.000000,32.000000,32.000000,431.372426,32.000000,69.254281,74.648105,94.656794,37.491926,32.288070,29.253165,60.013390,81.445954,0.000000,51.759494,50.375562,1669.921875,32.167839,0.700178,75.415763,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.622672,59.997700,160.835757,147.587694,101.948740,114.821124,54.378248,14.110925,159.580565,13.663187,60.218769,49.719460,145.647908,160.854201,144.119062,158.948275,105.858985,157.140247,-0.065397,0.030160,32.025740,-235.940159,153.443206,5.177755,5.204901,12.148428,12.982623,672.616060,1.029623,465065.744660,0.986629,20.226516,2.507447,3.247770,0.075237,0.054455,111.674826,89.587665,32.000000,32.000000,32.000000,32.000000,284.177780,32.000000,69.229435,74.534272,94.718326,37.491926,32.199815,29.253165,60.013390,81.527579,0.000000,51.759494,50.380539,1669.921875,32.163800,0.701809,75.487974,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.607185,60.025258,160.826443,147.635188,102.005276,114.815468,54.287632,14.110069,159.631681,13.662959,60.081649,49.795275,145.690783,160.835187,144.146345,158.953938,105.882529,157.352583,-0.065567,0.030175,32.025740,-235.943302,153.699488,5.121954,5.202755,12.120571,6.900087,358.082941,0.415976,465050.692937,0.982940,20.123339,2.524650,3.241158,0.075945,0.054951,111.805841,89.649772,32.000000,32.000000,32.000000,32.000000,314.619015,32.000000,69.257404,74.535241,94.765960,37.491926,32.094786,29.253165,60.013390,81.541892,0.000000,51.759494,50.391195,1680.908203,32.132463,0.700364,75.481956,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.497010,59.992188,160.948111,147.581827,102.086606,114.817107,54.333621,14.112638,159.688184,13.611489,60.087633,49.796381,145.652388,160.957009,144.135788,159.049079,105.838076,157.280224,-0.065814,0.030142,32.025740,-235.937957,153.590946,5.089128,5.186221,12.155424,44.176334,2290.609297,1.735550,465054.930976,0.983152,20.120794,2.449713,3.241175,0.076322,0.054232,111.806375,89.629636,32.000000,32.000000,32.000000,32.000000,358.002758,32.000000,69.254659,74.617118,94.769730,37.491926,32.012794,29.253165,60.013390,81.529183,0.000000,51.759494,50.381068,1662.597656,32.170039,0.700539,75.414255,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.597202,59.990535,160.890231,147.588812,102.178265,114.820869,54.219941,14.110783,159.721141,13.593565,60.088027,49.991888,145.661400,160.904933,144.159349,159.028318,105.804610,157.313792,-0.065895,0.030121,32.025740,-235.936218,153.325263,5.006446,5.201187,12.138710,22.367356,1162.212649,3.266415,465038.495996,0.985154,20.164430,2.518268,3.241999,0.075455,0.054646,111.759669,89.664493,32.000000,32.000000,32.000000,32.000000,435.744846,32.000000,69.256576,74.670194,94.806802,37.491926,31.894650,29.253165,60.013390,81.593525,0.000000,51.759494,50.375355,1673.583984,32.209778,0.701426,75.424005,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.588826,60.027739,161.036425,147.607809,102.090978,114.807126,54.384326,14.109784,159.760021,13.609850,60.199601,49.726765,145.662427,160.946794,144.125197,159.038565,105.859792,157.482237,-0.066084,0.030167,32.025740,-235.938197,153.596576,4.959385,5.200105,12.205963,56.770409,2940.886546,0.511619,465178.884370,0.986655,20.245848,2.531346,3.251673,0.075589,0.055012,111.617857,89.668789,32.000000,32.000000,32.000000,32.000000,167.564749,32.000000,69.251879,74.696064,94.819541,37.491926,31.861384,29.253165,60.013390,81.609213,0.000000,51.759494,50.377545,1658.935547,32.113820,0.702563,75.486593,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.515086,60.012030,161.051378,147.616470,101.990295,114.801749,54.205697,14.108214,159.807810,13.649828,60.113891,49.869115,145.672326,160.995281,144.127086,159.162325,105.877084,157.366072,-0.066176,0.030210,32.025740,-235.945321,153.511469,4.960074,5.189521,12.169974,18.747198,974.364462,1.008156,465185.873993,0.986558,20.140072,2.579370,3.243938,0.075939,0.054941,111.600617,89.697353,32.000000,32.000000,32.000000,32.000000,840.120143,32.000000,69.251023,74.709243,94.830601,37.491926,31.805756,29.253165,60.013390,81.634814,0.000000,51.759494,50.395105,1666.259766,32.168669,0.700091,75.482212,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.565822,60.004589,160.863738,147.613676,101.874709,114.797722,54.388916,14.112352,159.859018,13.641776,60.128124,49.790411,145.686135,161.059292,144.179162,159.123600,105.831749,157.511087,-0.066199,0.030236,32.025740,-235.937262,154.025805,4.920588,5.196355,12.178953,33.857867,1753.796420,0.397580,465074.727582,0.983737,20.185974,2.597196,3.247434,0.075150,0.055223,111.584446,89.662936,32.000000,32.000000,32.000000,32.000000,508.178453,32.000000,69.278094,74.677958,94.832671,37.491926,31.791146,29.253165,60.013390,81.606451,0.000000,51.759494,50.386144,1677.246094,32.164972,0.702838,75.489108,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.517655,59.982267,160.864070,147.607809,101.858120,114.799241,54.469085,14.110783,159.872975,13.622872,60.066569,49.866811,145.673350,161.155382,144.157174,159.346941,105.833492,157.457117,-0.066231,0.030233,32.025740,-235.938832,153.865155,5.046406,5.189521,12.135590,12.200979,631.065727,1.205721,465048.020216,0.988506,20.246895,2.529561,3.252572,0.075455,0.054333,111.488827,89.662278,32.000000,32.000000,32.000000,32.000000,349.414437,32.000000,69.304049,74.635659,94.846531,37.491926,31.740465,29.253165,60.013390,81.659599,0.000000,51.759494,50.378569,1673.583984,32.175033,0.702668,75.492568,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.652693,59.950575,161.173103,147.599707,101.829617,114.797683,54.841930,14.106644,159.887468,13.588354,60.113158,49.786652,145.681443,161.066343,144.162989,159.210790,105.843338,157.577532,-0.066556,0.030256,32.025740,-235.945094,153.921549,5.234757,5.209931,12.171922,40.200443,2065.133360,0.666228,465082.100047,0.984015,20.186721,2.637738,3.245457,0.076612,0.055054,111.358505,89.644324,32.000000,32.000000,32.000000,32.000000,158.568757,32.000000,69.358121,74.585808,94.837150,37.491926,31.696256,29.253165,60.013390,81.713745,0.000000,51.759494,50.365725,1673.583984,32.199987,0.701293,75.421644,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.605222,59.973999,161.062080,147.620940,101.848047,114.792347,54.359177,14.109213,159.958844,13.606788,60.088162,49.909262,145.672786,161.083962,144.163492,159.254918,105.810313,157.572591,-0.066160,0.030323,32.025740,-235.935337,153.955444,5.295585,5.202593,12.199202,57.145012,2961.661713,1.850495,465088.466015,0.983571,20.214461,2.612612,3.248621,0.076202,0.054472,111.322506,89.656107,32.000000,32.000000,32.000000,32.000000,336.950079,32.000000,69.333751,74.584288,94.804917,37.491926,31.665042,29.253165,60.013390,81.710922,0.000000,51.759494,50.369885,1662.597656,32.195317,0.701720,75.411493,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.645108,59.925497,161.156668,147.598869,101.914644,114.806631,54.717655,14.111354,160.025216,13.631455,60.010037,49.928296,145.680095,161.177383,144.173492,159.279061,105.877062,157.527065,-0.066024,0.030353,32.025740,-235.943161,153.964927,5.261394,5.208128,12.143902,16.198529,834.023126,0.560971,464908.771295,0.973871,20.042512,2.654926,3.246009,0.075609,0.054663,111.307326,89.672187,32.000000,32.000000,32.000000,32.000000,559.886169,32.000000,69.308898,74.578160,94.785019,37.491926,31.652481,29.253165,60.013390,81.684310,0.000000,51.759494,50.351980,1677.246094,32.160266,0.700351,75.414050,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.618419,59.934040,161.262137,147.569535,101.856502,114.823935,54.879651,14.113066,160.039676,13.701266,60.007726,49.941054,145.677059,161.258434,144.176951,159.310761,105.838625,157.527635,-0.066299,0.030409,32.025740,-235.937692,153.801033,5.277583,5.203963,12.168784,56.030937,2876.381832,0.394784,465031.978845,0.983569,20.115208,2.685814,3.246878,0.074652,0.055304,111.478098,89.708872,32.000000,32.000000,32.000000,32.000000,327.670139,32.000000,69.315976,74.506778,94.780769,37.491926,31.627692,29.253165,60.013390,81.802914,0.000000,51.759494,50.348253,1658.935547,32.162971,0.700721,75.413760,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.585471,59.931835,161.213916,147.574284,101.959139,114.838353,54.228614,14.108642,159.990797,13.635579,60.101156,49.906742,145.666141,161.211151,144.161423,159.392390,105.826702,157.549820,-0.066149,0.030431,32.025740,-235.941952,154.037921,5.215277,5.199780,12.175203,22.591853,1173.689839,1.392281,464839.017317,0.976258,20.025306,2.599345,3.246174,0.076125,0.054710,111.592489,89.680506,32.000000,32.000000,32.000000,32.000000,585.927819,32.000000,69.307003,74.436770,94.792080,37.491926,31.652127,29.253165,60.013390,81.770682,0.000000,51.759494,50.341695,1669.921875,32.144598,0.701266,75.415005,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.507470,59.978684,161.262029,147.579313,102.102785,114.852813,54.411729,14.110925,160.088855,13.626524,60.169154,50.053107,145.664841,161.237154,144.152854,159.420587,105.756656,157.621807,-0.065921,0.030450,32.025740,-235.942609,154.040857,5.200363,5.188006,12.176429,20.075495,1039.450300,0.403019,465026.787379,0.974121,20.061547,2.638031,3.250046,0.075457,0.054985,111.309540,89.633089,32.000000,32.000000,32.000000,32.000000,460.504354,32.000000,69.307664,74.441142,94.786065,37.491926,31.660895,29.253165,60.013390,81.763619,0.000000,51.759494,50.345113,1677.246094,32.207993,0.702098,75.406260,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.556664,59.927426,161.291188,147.568697,102.131646,114.865313,54.355319,14.111924,160.078577,13.653585,60.065510,49.958105,145.663329,161.342193,144.139867,159.396813,105.781117,157.725974,-0.065795,0.030426,32.025740,-235.937690,154.157372,5.132509,5.195074,12.139503,11.396266,590.677640,1.000077,465135.220187,0.986653,20.093555,2.659562,3.251233,0.074691,0.054783,110.901115,89.623125,32.000000,32.000000,32.000000,32.000000,434.749384,32.000000,69.340486,74.454779,94.699548,37.491926,31.612115,29.253165,60.013390,81.774374,0.000000,51.759494,50.332240,1677.246094,32.213222,0.702874,75.426673,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.712709,59.935418,161.318373,147.557522,102.189962,114.887953,54.359131,14.111211,160.186059,13.691518,60.017509,50.046083,145.678488,161.333464,144.192913,159.496657,105.764749,157.701101,-0.065874,0.030404,32.025740,-235.938894,154.196633,5.043651,5.218063,12.153873,59.081961,3062.050806,1.127774,465479.956196,0.985281,20.221467,2.760781,3.257327,0.076973,0.055127,111.198035,89.610509,32.000000,32.000000,32.000000,32.000000,222.135751,32.000000,69.343693,74.471175,94.682972,37.491926,31.655521,29.253165,60.013390,81.844717,0.000000,51.759494,50.328640,1658.935547,32.248850,0.702950,75.410095,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.585329,59.919985,161.155846,147.542715,102.060426,114.912166,54.706574,14.108499,160.129576,13.673895,60.036219,49.980346,145.668313,161.336641,144.159010,159.651709,105.767084,157.701654,-0.065895,0.030433,32.025740,-235.944872,154.158189,5.066593,5.199780,12.217737,18.305429,942.693229,1.984945,465363.484858,0.985202,20.119073,2.781409,3.254682,0.075898,0.055602,111.441816,89.612888,32.000000,32.000000,32.000000,32.000000,559.415890,32.000000,69.368749,74.515891,94.695418,37.491926,31.652505,29.253165,60.013390,81.817481,0.000000,51.759494,50.317434,1677.246094,32.213781,0.702226,75.408629,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.713445,59.966559,161.162956,147.556963,102.118980,114.941092,54.324841,14.107643,160.268623,13.606559,60.011626,50.024160,145.676406,161.406454,144.164060,159.527641,105.784217,157.832860,-0.065895,0.030364,32.025740,-235.943931,154.296508,5.094414,5.218694,12.181748,53.579138,2778.607795,0.381816,465378.317038,0.981950,19.965115,2.787014,3.245013,0.075640,0.055255,111.440244,89.615738,32.000000,32.000000,32.000000,32.000000,584.444062,32.000000,69.373818,74.596044,94.698655,37.491926,31.703336,29.253165,60.013390,81.901274,0.000000,51.759494,50.325609,1666.259766,32.203702,0.699511,75.415670,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.636475,59.889947,161.390274,147.538245,102.204166,114.967302,54.185642,14.108499,160.312790,13.581456,59.981296,49.998051,145.665512,161.521656,144.155821,159.534039,105.750877,157.844326,-0.065738,0.030338,32.025740,-235.944545,154.351859,5.162059,5.207281,12.143632,13.515046,702.689204,1.234636,465549.826876,0.978634,20.081853,2.784918,3.250071,0.075913,0.054981,111.458556,89.580967,32.000000,32.000000,32.000000,32.000000,295.740636,32.000000,69.357811,74.642452,94.715296,37.491926,31.730978,29.253165,60.013390,81.846969,0.000000,51.759494,50.296214,1669.921875,32.228602,0.701580,75.420213,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.619592,59.914474,161.526889,147.503882,102.411681,114.984618,54.914762,14.108214,160.370361,13.563133,60.038000,50.070375,145.659731,161.472950,144.161501,159.604975,105.822140,157.785274,-0.065565,0.030352,32.025740,-235.944504,154.544427,5.031234,5.204847,12.200914,10.222245,524.429556,0.420904,465599.053283,0.983089,19.995493,2.824553,3.241838,0.077045,0.055274,111.515536,89.607319,32.000000,32.000000,32.000000,32.000000,427.034683,32.000000,69.341140,74.544582,94.768913,37.491926,31.784298,29.253165,60.013390,81.872711,0.000000,51.759494,50.294425,1680.908203,32.249715,0.700283,75.404129,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.667888,59.950575,161.375125,147.521483,102.481096,115.016694,54.731542,14.112495,160.415011,13.556087,60.120033,50.008869,145.638406,161.530559,144.141663,159.649349,105.781419,157.925862,-0.065628,0.030317,32.025740,-235.940060,154.560945,4.903709,5.211302,12.176609,55.747069,2869.553631,1.673256,465725.592616,0.987319,19.998714,2.862852,3.251445,0.074697,0.054528,111.550650,89.660339,32.000000,32.000000,32.000000,32.000000,670.805286,32.000000,69.361123,74.441445,94.802673,37.491926,31.862638,29.253165,60.013390,81.914967,0.000000,51.759494,50.299947,1658.935547,32.191369,0.701679,75.415976,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.734532,59.961598,161.395284,147.520365,102.587492,115.054257,54.315836,14.107215,160.413817,13.570084,60.055683,50.118270,145.625562,161.607236,144.132618,159.688888,105.771734,157.991428,-0.065711,0.030320,32.025740,-235.944360,154.348290,4.897729,5.221850,12.143938,13.026542,675.666959,2.215096,465688.598445,0.974784,20.040764,2.766046,3.255305,0.075787,0.055256,111.351841,89.662641,32.000000,32.000000,32.000000,32.000000,396.500671,32.000000,69.334275,74.343343,94.779560,37.491926,31.924769,29.253165,60.013390,81.860646,0.000000,51.759494,50.299867,1666.259766,32.252889,0.702122,75.425898,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.608535,59.942583,161.624467,147.503324,102.624404,115.078792,54.682104,14.114493,160.382361,13.547881,60.040885,50.087050,145.635326,161.595374,144.132076,159.648576,105.740880,157.946306,-0.065837,0.030320,32.025740,-235.935285,154.619886,4.938865,5.202305,12.185625,15.838345,816.008296,0.405614,465925.971325,0.977369,20.026750,2.867569,3.249084,0.076220,0.055805,111.519066,89.636083,32.000000,32.000000,32.000000,32.000000,460.056864,32.000000,69.335763,74.280007,94.689446,37.491926,32.001451,29.253165,60.013390,81.873511,0.000000,51.759494,50.290389,1673.583984,32.266808,0.702418,75.424014,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.687250,59.978960,161.584935,147.501927,102.759701,115.118278,54.239939,14.112923,160.448454,13.523962,60.095263,49.994028,145.652248,161.529188,144.136412,159.837039,105.772498,158.070594,-0.065334,0.030300,32.025740,-235.937344,154.457768,4.869619,5.214078,12.165773,16.991316,882.546942,1.734303,466063.741987,0.983749,19.968677,2.905597,3.245135,0.074869,0.054920,111.555634,89.605018,32.000000,32.000000,32.000000,32.000000,417.971787,32.000000,69.340472,74.237622,94.635978,37.491926,32.075969,29.253165,60.013390,81.917321,0.000000,51.759494,50.282556,1669.921875,32.237220,0.700463,75.409481,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.600840,59.919434,161.368584,147.500251,102.731135,115.141500,54.578552,14.108642,160.491406,13.515993,60.048831,50.136266,145.660670,161.701088,144.165883,159.755669,105.829297,158.097819,-0.065748,0.030277,32.025740,-235.941789,154.686151,4.887659,5.202034,12.189880,9.236506,476.777425,1.431992,466301.804439,0.980046,20.080352,2.916946,3.257997,0.074971,0.054178,111.197683,89.580135,32.000000,32.000000,32.000000,32.000000,292.269043,32.000000,69.346314,74.179433,94.659628,37.491926,32.179174,29.253165,60.013390,81.902473,0.000000,51.759494,50.285907,1680.908203,32.278420,0.702901,75.411612,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.731366,59.944236,161.757005,147.483768,102.516504,115.175596,54.316139,14.109213,160.449974,13.492461,60.092525,50.193203,145.652406,161.651438,144.147278,159.808882,105.822442,158.044357,-0.065785,0.030258,32.025740,-235.941055,154.593721,4.906166,5.221092,12.225706,55.097080,2857.785879,1.333026,466386.619795,0.986750,20.035052,2.939041,3.252040,0.075244,0.054609,111.191660,89.569908,32.000000,32.000000,32.000000,32.000000,346.522670,32.000000,69.345212,74.149847,94.688172,37.491926,32.273715,29.253165,60.013390,81.954693,0.000000,51.759494,50.269173,1662.597656,32.241277,0.702600,75.412737,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.659659,59.912269,161.461008,147.480136,102.393952,115.219883,54.925596,14.110783,160.460369,13.440619,60.013961,50.170894,145.623275,161.676892,144.107381,159.702071,105.786844,158.031235,-0.066042,0.030217,32.025740,-235.939975,154.718965,4.767794,5.210346,12.169415,18.644961,956.349632,2.453727,466337.265308,0.982548,20.065193,2.894006,3.253344,0.075989,0.055426,111.147159,89.564471,32.000000,32.000000,32.000000,32.000000,446.929598,32.000000,69.355871,74.116263,94.664620,37.491926,32.389425,29.253165,60.013390,81.902097,0.000000,51.759494,50.270884,1669.921875,32.293944,0.702137,75.406780,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.786513,59.905104,161.697825,147.468961,102.431284,115.251116,54.503746,14.112352,160.615406,13.452166,60.039061,50.060057,145.645724,161.788063,144.130640,159.732325,105.779354,158.075411,-0.066113,0.030263,32.025740,-235.933995,154.649724,4.990179,5.228719,12.191989,46.001038,2377.777829,0.411263,466422.276865,0.984804,19.954596,2.877761,3.252615,0.075507,0.054548,111.140503,89.603890,32.000000,32.000000,32.000000,32.000000,368.929279,32.000000,69.358704,74.141791,94.704215,37.491926,32.482587,29.253165,60.013390,81.968761,0.000000,51.759494,50.249926,1662.597656,32.256278,0.702807,75.420647,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.707012,59.942583,161.683454,147.470079,102.638576,115.285531,54.847313,14.107358,160.467731,13.485857,60.097856,50.144728,145.614323,161.683936,144.105678,159.744932,105.742721,158.069436,-0.066152,0.030270,32.025740,-235.939806,154.661045,4.962188,5.217793,12.165954,55.568010,2854.299137,1.215515,466688.587530,0.975715,19.996979,2.907689,3.251351,0.075197,0.054229,111.282229,89.603484,32.000000,32.000000,32.000000,32.000000,747.413172,32.000000,69.315401,74.119379,94.669133,37.491926,32.583886,29.253165,60.013390,81.947482,0.000000,51.759494,50.253783,1666.259766,32.250418,0.701780,75.411655,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
