OSU 80 Ton Compressor Load Stand
49.747477,59.994944,161.733398,147.483768,102.657379,115.298549,54.212502,14.108357,160.464154,13.546332,60.024499,50.215737,145.623107,161.719942,144.112949,159.770215,105.847871,158.026524,-0.066294,0.030240,32.025740,-235.943708,154.797792,4.935762,5.223580,12.115847,13.890767,721.866281,0.492155,466720.557561,0.980761,19.858341,2.934266,3.247824,0.075544,0.054855,111.442962,89.654619,32.000000,32.000000,32.000000,32.000000,707.343737,32.000000,69.338248,74.134251,94.715135,37.491926,32.650329,29.253165,60.013390,81.896107,0.000000,51.759494,50.266224,1669.921875,32.253231,0.701867,75.413095,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.738767,59.946165,161.631390,147.448288,102.726790,115.334431,54.318215,14.108499,160.451385,13.559817,60.038982,50.207596,145.587134,161.634366,144.112852,159.843046,105.866078,158.100288,-0.066430,0.030256,32.025740,-235.938011,154.631024,4.825074,5.222282,12.163628,8.231681,426.946081,0.408208,467059.299364,0.976719,19.978186,2.968318,3.252729,0.074932,0.054429,111.314218,89.653699,32.000000,32.000000,32.000000,32.000000,611.090149,32.000000,69.306997,74.205165,94.707365,37.491926,32.797000,29.253165,60.013390,81.900567,0.000000,51.759494,50.248090,1673.583984,32.240718,0.703350,75.417468,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.821285,59.940654,161.645596,147.433202,102.642189,115.362257,54.856472,14.108642,160.525238,13.621781,60.122346,50.172165,145.604511,161.729879,144.094699,159.799836,105.903471,158.062559,-0.066191,0.030273,32.025740,-235.941789,154.950957,4.861027,5.234363,12.136762,56.179830,2885.243966,1.632503,466926.980226,0.987521,19.988610,2.844626,3.251087,0.076098,0.054089,111.583315,89.668671,32.000000,32.000000,32.000000,32.000000,529.165390,32.000000,69.319675,74.357726,94.785153,37.491926,32.899617,29.253165,60.013390,81.915912,0.000000,51.759494,50.237812,1658.935547,32.232514,0.703083,75.406532,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.739369,59.962149,161.748403,147.446891,102.660805,115.385019,54.306509,14.111068,160.519328,13.665169,60.076974,50.307789,145.600815,161.678649,144.127707,159.837792,105.878066,158.116895,-0.066404,0.030275,32.025740,-235.942303,154.787940,4.913123,5.221994,12.149888,13.612403,706.175945,2.754275,466967.580421,0.985968,19.948855,2.858290,3.249606,0.077541,0.055628,111.686667,89.676454,32.000000,32.000000,32.000000,32.000000,218.632708,32.000000,69.332264,74.409457,94.768698,37.491926,32.981772,29.253165,60.013390,81.952303,0.000000,51.759494,50.244714,1669.921875,32.290302,0.703220,75.411229,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.838616,59.962425,161.801875,147.447729,102.714550,115.415877,54.356021,14.109498,160.680215,13.686306,60.067001,50.209569,145.591053,161.761653,144.115632,159.832310,105.907560,158.100797,-0.066619,0.030245,32.025740,-235.936686,154.899277,5.052646,5.236779,12.223344,15.373898,796.831219,0.403021,466923.594210,0.974738,19.857896,2.804599,3.244509,0.075202,0.055426,111.580653,89.624170,32.000000,32.000000,32.000000,32.000000,296.752628,32.000000,69.322474,74.430683,94.769940,37.491926,33.137396,29.253165,60.013390,81.938711,0.000000,51.759494,50.243472,1669.921875,32.288949,0.702448,75.423699,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.768725,59.972622,161.503717,147.447170,102.650809,115.441903,54.317130,14.104646,160.557525,13.659764,60.173248,50.192372,145.610216,161.727846,144.100797,159.869996,105.905096,158.029343,-0.066797,0.030249,32.025740,-235.945621,154.966051,4.865053,5.227241,12.156902,52.952509,2746.500719,1.667390,467170.222617,0.986642,19.964217,2.853477,3.251919,0.075401,0.055185,111.421880,89.665866,32.000000,32.000000,32.000000,32.000000,516.113425,32.000000,69.314254,74.436961,94.814216,37.491926,33.240166,29.253165,60.013390,81.883346,0.000000,51.759494,50.243815,1658.935547,32.252564,0.702910,75.419309,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.878579,59.985298,161.611798,147.446053,102.487050,115.461354,54.170017,14.108642,160.472447,13.687646,60.255370,50.189545,145.604188,161.716465,144.077549,159.733341,105.891549,158.013097,-0.066910,0.030306,32.025740,-235.939992,154.727430,4.727663,5.242765,12.211030,13.586571,706.611788,1.474216,467151.081595,0.983850,19.861734,2.817028,3.246516,0.074659,0.055622,111.488756,89.663017,32.000000,32.000000,32.000000,32.000000,270.231141,32.000000,69.342164,74.408565,94.876696,37.491926,33.345593,29.253165,60.013390,81.883912,0.000000,51.759494,50.242386,1673.583984,32.230477,0.701926,75.405032,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.802902,59.990810,161.634354,147.454434,102.534732,115.473213,54.331971,14.109070,160.513081,13.663776,60.126303,50.296208,145.563212,161.647206,144.081618,159.790812,105.876593,157.998670,-0.066760,0.030327,32.025740,-235.940707,154.785779,4.737412,5.231604,12.171687,25.898985,1342.942072,0.428052,467331.618880,0.986323,19.944278,2.788620,3.245084,0.075022,0.054279,111.721605,89.688336,32.000000,32.000000,32.000000,32.000000,485.880911,32.000000,69.364022,74.396032,94.916379,37.491926,33.416854,29.253165,60.013390,81.793647,0.000000,51.759494,50.244210,1680.908203,32.234371,0.702779,75.427807,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.875281,60.015337,161.630981,147.432923,102.571069,115.484781,54.412031,14.112352,160.531890,13.612717,60.273613,50.171976,145.586283,161.659485,144.076434,159.804198,105.867565,158.011747,-0.066886,0.030383,32.025740,-235.934975,154.752514,4.797411,5.241737,12.141955,50.121269,2595.118035,1.665915,467370.530656,0.986807,19.843276,2.795147,3.240104,0.074530,0.054483,111.682167,89.710367,32.000000,32.000000,32.000000,32.000000,812.399459,32.000000,69.374589,74.458958,95.004793,37.491926,33.518545,29.253165,60.013390,81.924658,0.000000,51.759494,50.251739,1662.597656,32.292177,0.702257,75.416309,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.789444,60.028565,161.480957,147.479018,102.505114,115.482878,54.431867,14.112210,160.434012,13.651213,60.150543,50.117742,145.593170,161.626626,144.091366,159.665198,105.916460,157.971447,-0.067075,0.030369,32.025740,-235.935771,154.804093,4.718287,5.229170,12.198607,18.011410,932.233005,0.875474,467520.245985,0.985625,19.927078,2.803868,3.245481,0.075581,0.054578,111.765576,89.677848,32.000000,32.000000,32.000000,32.000000,467.848568,32.000000,69.368795,74.470122,95.040188,37.491926,33.635023,29.253165,60.013390,81.823512,0.000000,51.759494,50.261688,1673.583984,32.292375,0.703407,75.401734,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.852700,60.022502,161.462111,147.465050,102.351750,115.490163,54.775502,14.108214,160.395204,13.656696,60.205624,50.186193,145.598860,161.616250,144.079094,159.624043,105.926854,157.972511,-0.067159,0.030388,32.025740,-235.941890,154.745765,5.183154,5.239033,12.171669,16.461399,846.662563,0.451792,467565.843160,0.982767,19.876725,2.818548,3.240703,0.077143,0.055205,111.688466,89.667348,32.000000,32.000000,32.000000,32.000000,500.925764,32.000000,69.357129,74.478752,95.110768,37.491926,33.678825,29.253165,60.013390,81.873050,0.000000,51.759494,50.257861,1666.259766,32.330618,0.701234,75.418619,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.821088,60.059431,161.517825,147.497736,102.291184,115.500863,54.671846,14.107215,160.399598,13.666148,60.147152,50.175611,145.594483,161.637662,144.094594,159.695081,105.984880,157.849898,-0.067702,0.030403,32.025740,-235.944196,154.504107,5.025888,5.234543,12.215140,54.364011,2801.416895,1.258410,467538.191944,0.984289,19.978767,2.752234,3.243277,0.075798,0.055132,111.474285,89.691177,32.000000,32.000000,32.000000,32.000000,352.923537,32.000000,69.346553,74.566058,95.122762,37.491926,33.795433,29.253165,60.013390,81.825875,0.000000,51.759494,50.274199,1658.935547,32.288949,0.701892,75.415644,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.860112,60.021400,161.361003,147.490473,102.217437,115.509993,54.104750,14.109356,160.465643,13.609212,60.243429,50.084187,145.595387,161.631951,144.093205,159.645231,105.972906,157.895951,-0.068119,0.030433,32.025740,-235.943362,154.874007,5.044417,5.239952,12.155586,14.144954,736.539651,1.375085,467484.955531,0.976796,19.907242,2.742301,3.238784,0.075487,0.054921,111.375702,89.711826,32.000000,32.000000,32.000000,32.000000,331.616296,32.000000,69.385325,74.689602,95.173915,37.491926,33.869839,29.253165,60.013390,81.872257,0.000000,51.759494,50.266171,1680.908203,32.296973,0.700136,75.407845,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.854101,60.067423,161.480615,147.515057,102.103914,115.501239,54.862365,14.106787,160.288359,13.635303,60.233277,50.008359,145.571007,161.539247,144.094400,159.729530,105.952065,157.897136,-0.068331,0.030412,32.025740,-235.939397,154.892323,4.994837,5.239447,12.212869,25.444531,1306.621850,0.416847,467479.006495,0.979517,19.976879,2.631259,3.241957,0.074854,0.054670,111.223956,89.717362,32.000000,32.000000,32.000000,32.000000,96.264280,32.000000,69.362537,74.716063,95.197148,37.491926,33.904174,29.253165,60.013390,81.830607,0.000000,51.759494,50.277913,1666.259766,32.275390,0.701834,75.423008,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.768969,60.045101,161.553119,147.511425,102.157700,115.493967,54.982648,14.109070,160.350134,13.602439,60.260072,50.159923,145.593264,161.613017,144.074252,159.689928,105.949785,157.805066,-0.068581,0.030403,32.025740,-235.942668,154.694084,4.926026,5.226628,12.174320,51.318863,2629.549606,1.599451,467455.143038,0.988911,19.898474,2.663149,3.236274,0.075398,0.054995,111.364192,89.704495,32.000000,32.000000,32.000000,32.000000,205.930397,32.000000,69.377202,74.748791,95.194840,37.491926,34.029477,29.253165,60.013390,81.801267,0.000000,51.759494,50.283154,1662.597656,32.274128,0.700504,75.498364,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.843058,60.067148,161.586968,147.515616,102.165889,115.494120,54.603933,14.110497,160.395035,13.547815,60.252095,50.090202,145.572082,161.487829,144.068324,159.526747,105.994318,157.864934,-0.068586,0.030405,32.025740,-235.940261,154.342925,4.759136,5.237284,12.206991,39.941511,2060.774934,0.889872,467539.687960,0.975429,19.950714,2.684502,3.239064,0.076812,0.054769,111.301203,89.702818,32.000000,32.000000,32.000000,32.000000,275.202113,32.000000,69.428899,74.678848,95.214130,37.491926,34.079688,29.253165,60.013390,81.885605,0.000000,51.759494,50.295859,1677.246094,32.253700,0.701537,75.491844,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.829386,60.112620,161.375775,147.554728,102.057173,115.478978,54.307759,14.111211,160.335604,13.552175,60.243926,50.204947,145.597146,161.444211,144.081200,159.535120,105.924414,157.912987,-0.068657,0.030408,32.025740,-235.940527,154.376923,4.706732,5.235174,12.145201,18.656473,967.826822,0.442078,467547.323587,0.975006,20.016505,2.646963,3.246061,0.074921,0.054915,111.482246,89.739075,32.000000,32.000000,32.000000,32.000000,209.459746,32.000000,69.422534,74.688203,95.223563,37.491926,34.109084,29.253165,60.013390,81.764610,0.000000,51.759494,50.311528,1669.921875,32.199699,0.702946,75.409729,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.838412,60.082581,161.004621,147.527908,102.149766,115.466794,54.405831,14.113351,160.218435,13.531990,60.257684,50.090944,145.597049,161.376501,144.091046,159.463758,105.964225,157.807389,-0.068699,0.030380,32.025740,-235.936753,154.420669,4.793868,5.236184,12.192188,32.914497,1704.400918,0.567304,467425.876284,0.980223,19.961863,2.628325,3.241915,0.075341,0.055294,111.520634,89.722044,32.000000,32.000000,32.000000,32.000000,276.579748,32.000000,69.415785,74.726062,95.209055,37.491926,34.186544,29.253165,60.013390,81.809920,0.000000,51.759494,50.319298,1662.597656,32.207506,0.702523,75.406081,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.022000,0.080000,0.000000
49.874434,60.067148,161.130839,147.517292,102.144959,115.469144,54.332807,14.109784,160.120074,13.518364,60.238755,50.022564,145.612187,161.310771,144.098566,159.356536,105.897182,157.629807,-0.069011,0.030409,32.025740,-235.940647,154.473881,4.647862,5.241989,12.148121,20.127629,1043.663445,1.213500,467598.089719,0.985855,20.021479,2.719008,3.238566,0.075620,0.055935,111.903082,89.722691,32.000000,32.000000,32.000000,32.000000,264.017788,32.000000,69.402772,74.724684,95.152067,37.491926,34.168641,29.253165,60.013390,81.844939,0.000000,51.759494,50.321930,1680.908203,32.212861,0.703100,75.416982,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.788566,60.005416,161.300708,147.509190,102.231016,115.451639,54.182471,14.107643,160.074132,13.602540,60.072315,50.042353,145.629387,161.333331,144.103946,159.365803,105.968369,157.619504,-0.068764,0.030380,32.025740,-235.940011,154.403213,4.621890,5.229711,12.200590,18.672108,970.877721,0.686216,467406.537641,0.983700,19.982102,2.633527,3.230533,0.075252,0.055601,112.112246,89.730320,32.000000,32.000000,32.000000,32.000000,533.600986,32.000000,69.363353,74.739155,95.162470,37.491926,34.203228,29.253165,60.013390,81.808185,0.000000,51.759494,50.323624,1677.246094,32.233019,0.701279,75.408817,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.787898,59.943685,161.188220,147.466167,102.334625,115.438732,54.947481,14.109926,160.007445,13.553925,60.166302,50.131540,145.579593,161.153054,144.092677,159.272255,105.942256,157.610850,-0.068780,0.030392,32.025740,-235.944915,154.092232,4.873629,5.229278,12.186220,44.766110,2295.258285,1.122082,467508.002371,0.984220,19.929411,2.623720,3.230730,0.076024,0.054347,111.617514,89.766575,32.000000,32.000000,32.000000,32.000000,714.708650,32.000000,69.310419,74.599069,95.125152,37.491926,34.166354,29.253165,60.013390,81.811150,0.000000,51.759494,50.289095,1662.597656,32.207831,0.701113,75.420443,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.832320,60.075691,160.968475,147.527629,102.501456,115.413514,54.352029,14.106644,160.051232,13.603539,60.272301,49.997983,145.578216,161.117382,144.047318,159.292442,105.952704,157.506195,-0.068987,0.030361,32.025740,-235.937579,154.009818,4.365132,5.236274,12.151439,56.921682,2950.475085,1.212342,467257.180048,0.988511,19.956527,2.548071,3.239714,0.075489,0.054989,111.718114,89.718013,32.000000,32.000000,32.000000,32.000000,459.867568,32.000000,69.292725,74.554659,95.131699,37.491926,34.136189,29.253165,60.013390,81.769443,0.000000,51.759494,50.323454,1669.921875,32.253736,0.702291,75.416215,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.815792,60.100770,160.830711,147.525115,102.593770,115.381197,54.599172,14.108928,160.016252,13.668322,60.239569,49.995068,145.597079,161.155817,144.063925,159.253492,105.976784,157.536556,-0.068704,0.030332,32.025740,-235.942320,154.122070,4.511000,5.233515,12.206973,50.825793,2622.576123,0.505232,467170.152557,0.974494,19.895487,2.570437,3.237498,0.075597,0.054913,111.377579,89.668329,32.000000,32.000000,32.000000,32.000000,276.936795,32.000000,69.300376,74.562263,95.193962,37.491926,34.075562,29.253165,60.013390,81.754799,0.000000,51.759494,50.346384,1673.583984,32.238807,0.702228,75.485443,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.806380,60.069352,161.157559,147.537128,102.618209,115.333378,54.411482,14.110212,160.033880,13.639343,60.285147,49.885408,145.605688,161.111788,144.081346,159.197408,105.992838,157.561674,-0.068219,0.030337,32.025740,-235.938912,154.061028,4.463680,5.231947,12.152016,57.315038,2967.618229,0.396582,467205.242004,0.984334,19.981516,2.514664,3.230202,0.074949,0.054768,110.882417,89.588970,32.000000,32.000000,32.000000,32.000000,490.334522,32.000000,69.325938,74.510075,95.178779,37.491926,34.027941,29.253165,60.013390,81.795752,0.000000,51.759494,50.355214,1662.597656,32.242106,0.699891,75.497486,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.744405,60.053368,160.921106,147.542715,102.616282,115.318174,54.994681,14.111924,159.953710,13.707479,60.175692,50.055730,145.600524,161.252548,144.058198,159.218026,105.947639,157.485357,-0.068195,0.030357,32.025740,-235.937037,154.006777,4.444703,5.222607,12.133877,22.542326,1154.803324,0.443870,467072.250054,0.980026,20.023696,2.503734,3.228509,0.076816,0.055016,110.876263,89.582668,32.000000,32.000000,32.000000,32.000000,423.916920,32.000000,69.320320,74.569289,95.085057,37.491926,33.994201,29.253165,60.013390,81.771030,0.000000,51.759494,50.353079,1666.259766,32.231234,0.699779,75.484249,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.741900,60.071281,160.848774,147.561154,102.521379,115.296815,54.349438,14.108928,159.924564,13.704413,60.305834,50.056145,145.613333,161.072225,144.082506,159.232631,105.955666,157.468648,-0.067579,0.030355,32.025740,-235.939707,154.103307,4.493681,5.222679,12.161716,17.751512,920.174692,0.394180,466804.572747,0.983122,20.002021,2.498560,3.235681,0.076028,0.054694,111.164986,89.624914,32.000000,32.000000,32.000000,32.000000,270.797710,32.000000,69.330520,74.711894,95.122606,37.491926,33.942688,29.253165,60.013390,81.805157,0.000000,51.759494,50.358370,1677.246094,32.250166,0.700712,75.489994,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.839242,60.144037,161.099003,147.566741,102.437606,115.253284,54.440347,14.111354,159.811766,13.711968,60.267414,49.996357,145.608272,161.078577,144.103057,159.186978,105.945650,157.490500,-0.067414,0.030377,32.025740,-235.939568,154.381797,4.439126,5.236598,12.149005,15.164737,784.772905,1.002027,466866.800075,0.973858,20.050217,2.510700,3.234959,0.075785,0.054782,111.409953,89.626066,32.000000,32.000000,32.000000,32.000000,628.552287,32.000000,69.329166,74.791423,95.140679,37.491926,33.914122,29.253165,60.013390,81.779973,0.000000,51.759494,50.382888,1666.259766,32.208480,0.700811,75.411604,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.854207,60.129155,160.945587,147.540480,102.452074,115.209667,54.919064,14.110212,159.883191,13.738443,60.346969,49.978322,145.598150,161.000223,144.088707,159.136454,105.939216,157.445609,-0.067293,0.030359,32.025740,-235.940219,154.146033,4.507706,5.238960,12.129514,23.375107,1199.113994,1.271868,466790.927638,0.985339,20.070726,2.495435,3.233668,0.076082,0.054902,111.447093,89.597611,32.000000,32.000000,32.000000,32.000000,268.525090,32.000000,69.355526,74.700430,95.144644,37.491926,33.855960,29.253165,60.013390,81.821846,0.000000,51.759494,50.389066,1666.259766,32.210156,0.700076,75.416991,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.752882,60.146518,160.808081,147.558081,102.402407,115.182180,54.617934,14.109213,159.785600,13.738530,60.298513,50.087131,145.621108,161.006586,144.090296,159.069449,105.964598,157.409514,-0.066962,0.030380,32.025740,-235.941218,153.849064,4.455845,5.224248,12.157948,35.628385,1837.768773,1.487631,466668.011111,0.981401,20.042700,2.514918,3.232373,0.075685,0.055143,111.309652,89.592240,32.000000,32.000000,32.000000,32.000000,130.768225,32.000000,69.362234,74.605167,95.107467,37.491926,33.808030,29.253165,60.013390,81.785349,0.000000,51.759494,50.417800,1666.259766,32.196471,0.700422,75.411604,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.808106,60.135218,161.010361,147.549979,102.285849,115.137939,54.150823,14.109356,159.817287,13.735161,60.254402,50.029608,145.607354,161.041245,144.107491,159.025098,105.951139,157.295714,-0.067159,0.030370,32.025740,-235.940585,154.154804,4.523301,5.232325,12.138583,14.559110,757.460098,0.963633,466470.465271,0.972119,20.012338,2.501903,3.228325,0.075616,0.054612,111.433616,89.647475,32.000000,32.000000,32.000000,32.000000,347.578350,32.000000,69.348930,74.573786,95.076106,37.491926,33.715312,29.253165,60.013390,81.808949,0.000000,51.759494,50.425134,1669.921875,32.208750,0.699314,75.426111,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.764685,60.099667,161.021102,147.521762,102.115803,115.109725,54.581688,14.109213,159.796060,13.772256,60.341823,49.997953,145.625310,161.016074,144.104067,159.048750,105.964158,157.366255,-0.066826,0.030310,32.025740,-235.936808,153.933581,4.430034,5.225978,12.182596,45.270273,2336.663338,0.632922,466409.714677,0.979478,20.134584,2.460877,3.232136,0.076392,0.055552,111.863220,89.719948,32.000000,32.000000,32.000000,32.000000,268.632620,32.000000,69.353518,74.561424,95.087675,37.491926,33.662382,29.253165,60.013390,81.754763,0.000000,51.759494,50.424863,1666.259766,32.249932,0.700387,75.408714,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.735461,60.135770,160.656491,147.540760,101.908626,115.082875,54.667229,14.105931,159.736392,13.829730,60.290335,50.057209,145.603377,160.919548,144.079413,158.987611,105.993015,157.377175,-0.066627,0.030326,32.025740,-235.944500,154.094926,3.970655,5.222174,12.121671,9.713840,500.603490,1.548162,466196.936952,0.986315,20.066101,2.425001,3.232614,0.076233,0.055337,111.895061,89.621192,32.000000,32.000000,32.000000,32.000000,554.946530,32.000000,69.320517,74.450616,95.066510,37.491926,33.579491,29.253165,60.013390,81.787524,0.000000,51.759494,50.446258,1673.583984,32.255287,0.699805,75.408092,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.840684,60.148171,160.731183,147.547744,101.778589,115.057062,54.310145,14.113780,159.738194,13.816024,60.289908,49.920651,145.624911,160.974673,144.106344,158.903540,105.969120,157.337031,-0.066448,0.030281,32.025740,-235.943022,154.438555,4.116171,5.236454,12.168153,15.414135,799.591556,0.498187,466037.065855,0.979135,20.075508,2.442566,3.235650,0.077516,0.055074,111.553597,89.591169,32.000000,32.000000,32.000000,32.000000,505.716372,32.000000,69.354745,74.510640,95.116479,37.491926,33.468674,29.253165,60.013390,81.814352,0.000000,51.759494,50.461468,1666.259766,32.207704,0.699322,75.419676,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.771419,60.105730,160.693634,147.511705,101.715337,115.037254,54.506826,14.110783,159.667371,13.811898,60.287283,50.000010,145.612520,160.936342,144.095457,158.971276,105.912869,157.238048,-0.066443,0.030300,32.025740,-235.940629,154.172873,3.799494,5.226736,12.116370,52.850737,2731.682069,2.318280,465942.039808,0.978099,20.141887,2.418443,3.230220,0.075433,0.054618,111.752908,89.613761,32.000000,32.000000,32.000000,32.000000,388.357897,32.000000,69.325897,74.530258,95.140139,37.491926,33.346919,29.253165,60.013390,81.762838,0.000000,51.759494,50.465552,1666.259766,32.209561,0.698162,75.419889,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.821937,60.125848,160.865360,147.539083,101.559566,115.029220,54.723708,14.113351,159.730738,13.677004,60.262710,49.897806,145.605873,160.906030,144.100270,158.939619,105.912891,157.352437,-0.066357,0.030309,32.025740,-235.941000,154.093862,3.699123,5.233768,12.156307,18.455083,950.102554,1.458188,465824.160667,0.982058,20.045342,2.424936,3.224899,0.075504,0.054997,111.611278,89.629601,32.000000,32.000000,32.000000,32.000000,549.228826,32.000000,69.313682,74.543294,95.168373,37.491926,33.214997,29.253165,60.013390,81.789619,0.000000,51.759494,50.483114,1669.921875,32.206857,0.697867,75.408723,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.851409,60.167463,160.745218,147.527350,101.592768,115.003017,54.918932,14.112210,159.677787,13.649281,60.293448,50.020929,145.611005,160.893274,144.076732,158.947930,105.923932,157.217764,-0.066587,0.030284,32.025740,-235.934628,154.232874,3.847035,5.238257,12.105822,17.204019,882.546942,0.425669,465856.812520,0.979732,20.074596,2.438262,3.228633,0.075227,0.055372,111.742933,89.676943,32.000000,32.000000,32.000000,32.000000,509.324145,32.000000,69.309715,74.616941,95.204939,37.491926,33.119410,29.253165,60.013390,81.801059,0.000000,51.759494,50.507295,1666.259766,32.214231,0.698454,75.475572,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.727048,60.169116,160.637793,147.533775,101.620413,114.983153,54.784673,14.108214,159.634566,13.547828,60.279038,49.950172,145.593435,160.878154,144.089720,158.920139,105.926493,157.187977,-0.067303,0.030281,32.025740,-235.943687,154.018240,3.827128,5.220605,12.167576,17.636581,906.954131,1.218864,465816.555052,0.974746,20.042415,2.487842,3.228806,0.075471,0.054322,111.834495,89.705101,32.000000,32.000000,32.000000,32.000000,683.777739,32.000000,69.326311,74.692856,95.164813,37.491926,32.999394,29.253165,60.013390,81.771819,0.000000,51.759494,50.529399,1669.921875,32.214826,0.698430,75.487531,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.739156,60.098014,160.868224,147.533496,101.536615,114.966804,54.949377,14.108642,159.655751,13.593088,60.177797,50.007290,145.607533,160.770943,144.074782,159.026666,105.902273,157.225134,-0.067710,0.030201,32.025740,-235.944403,154.267322,3.645324,5.222318,12.124520,16.615663,851.892675,1.305747,465721.875523,0.970536,20.053538,2.418399,3.224487,0.076925,0.055623,111.979738,89.709223,32.000000,32.000000,32.000000,32.000000,409.111850,32.000000,69.332930,74.699021,95.224927,37.491926,32.875379,29.253165,60.013390,81.775807,0.000000,51.759494,50.531214,1673.583984,32.201989,0.697334,75.496054,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.813585,60.104077,160.769857,147.502486,101.365330,114.941730,54.828246,14.111639,159.678360,13.582385,60.287242,50.012074,145.632594,160.886977,144.100275,159.000979,105.946271,157.282816,-0.067437,0.030265,32.025740,-235.937322,154.255635,3.432206,5.232794,12.129027,36.729710,1887.309555,1.275970,465736.974245,0.975424,20.183951,2.402915,3.230391,0.076663,0.054696,111.922190,89.728492,32.000000,32.000000,32.000000,32.000000,757.222117,32.000000,69.364765,74.714150,95.146548,37.491926,32.750126,29.253165,60.013390,81.784380,0.000000,51.759494,50.535398,1662.597656,32.175196,0.698552,75.422591,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.791255,60.095809,160.908909,147.516175,101.314379,114.928037,54.694677,14.106644,159.706216,13.608612,60.212314,49.946328,145.611321,160.979643,144.094639,159.010489,105.907365,157.296921,-0.067681,0.030266,32.025740,-235.946727,154.264998,3.338224,5.230252,12.166188,46.337053,2386.785244,1.355239,465608.712376,0.971919,20.100302,2.443256,3.234237,0.076131,0.055044,112.168311,89.741579,32.000000,32.000000,32.000000,32.000000,531.658650,32.000000,69.340789,74.620171,95.027352,37.491926,32.664926,29.253165,60.013390,81.747507,0.000000,51.759494,50.553064,1666.259766,32.189818,0.699279,75.500265,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.778442,60.133565,160.848252,147.533216,101.498168,114.920372,54.161435,14.111782,159.717891,13.549285,60.182104,49.986714,145.617135,160.928343,144.094346,158.981890,105.911960,157.289325,-0.067484,0.030296,32.025740,-235.937343,154.504431,3.324189,5.227619,12.140062,20.779149,1080.855352,0.611718,465361.621472,0.972270,20.029287,2.424276,3.227430,0.075726,0.054776,112.125419,89.765318,32.000000,32.000000,32.000000,32.000000,614.056495,32.000000,69.326766,74.522042,94.976780,37.491926,32.540343,29.253165,60.013390,81.743028,0.000000,51.759494,50.556620,1669.921875,32.168777,0.698308,75.418295,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.823766,60.081203,160.629310,147.517572,101.695770,114.912747,54.413770,14.112352,159.819466,13.602918,60.216834,49.995894,145.629592,160.957705,144.114858,159.072425,105.889784,157.275204,-0.067736,0.030279,32.025740,-235.938242,153.925952,3.474416,5.234182,12.163447,56.136124,2906.454976,0.485398,465397.150086,0.974988,20.044135,2.469299,3.231670,0.075378,0.054602,112.260388,89.720022,32.000000,32.000000,32.000000,32.000000,533.817295,32.000000,69.315819,74.437278,94.802338,37.491926,32.506030,29.253165,60.013390,81.800103,0.000000,51.759494,50.560662,1658.935547,32.215493,0.698727,75.418815,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.742370,60.078998,160.908432,147.527629,101.895869,114.886094,54.330663,14.105217,159.825406,13.541268,60.162499,49.891296,145.630775,161.043323,144.135929,159.103101,105.873332,157.385276,-0.067631,0.030287,32.025740,-235.947338,154.137286,3.383670,5.223292,12.105335,39.548303,2050.750553,1.082396,465422.635253,0.984898,20.095159,2.461410,3.231283,0.075329,0.054033,112.393114,89.754766,32.000000,32.000000,32.000000,32.000000,635.213814,32.000000,69.317522,74.441035,94.702615,37.491926,32.420181,29.253165,60.013390,81.760068,0.000000,51.759494,50.569948,1669.921875,32.248327,0.699165,75.428199,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.746597,60.087541,160.843799,147.518130,101.942433,114.879197,54.384223,14.108214,159.861580,13.512399,60.265118,50.111635,145.625779,161.113062,144.139718,159.186772,105.822424,157.432674,-0.067156,0.030279,32.025740,-235.938297,154.270973,3.330100,5.223472,12.164998,8.889518,460.505966,0.399734,465325.491350,0.979150,19.995878,2.477462,3.223950,0.075062,0.055818,112.378144,89.715486,32.000000,32.000000,32.000000,32.000000,835.957406,32.000000,69.296305,74.376602,94.636941,37.491926,32.353029,29.253165,60.013390,81.835426,0.000000,51.759494,50.580659,1677.246094,32.249499,0.696545,75.416266,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.729634,60.092502,161.102679,147.539921,102.337060,114.863348,54.831167,14.107358,160.059628,13.438081,60.127386,50.118250,145.656329,161.154575,144.130176,159.199280,105.777690,157.470180,-0.067233,0.030267,32.025740,-235.939153,154.503108,3.245474,5.221110,12.114296,18.047402,927.293455,0.569038,465317.574136,0.982178,20.077957,2.541638,3.234836,0.075765,0.054029,112.167642,89.747786,32.000000,32.000000,32.000000,32.000000,1006.545213,32.000000,69.323318,74.398913,94.635993,37.491926,32.300761,29.253165,60.013390,81.795035,0.000000,51.759494,50.591329,1666.259766,32.212717,0.697849,75.404674,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.716185,59.961874,161.056112,147.485165,102.460617,114.871983,54.882298,14.108785,159.972635,13.525331,59.957475,50.153789,145.611650,161.222417,144.120208,159.174631,105.746848,157.463934,-0.067217,0.030263,32.025740,-235.940013,154.460971,2.777993,5.218929,12.174590,55.648738,2856.623632,2.530390,465410.784063,0.981082,20.082120,2.613087,3.233262,0.075456,0.054543,111.865274,89.708265,32.000000,32.000000,32.000000,32.000000,451.031896,32.000000,69.310832,74.467819,94.656375,37.491926,32.249021,29.253165,60.013390,81.747044,0.000000,51.759494,50.568648,1662.597656,32.250184,0.697497,75.415857,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.782605,59.958567,160.822048,147.473431,102.392147,114.882620,54.580160,14.107215,160.091845,13.514568,60.027345,50.165215,145.601188,161.104211,144.115843,159.260254,105.818337,157.516397,-0.066873,0.030261,32.025740,-235.941419,154.719966,2.713015,5.228899,12.144948,9.304328,480.264166,1.248380,465466.045227,0.973328,20.104656,2.674073,3.239571,0.076475,0.055538,111.806543,89.704430,32.000000,32.000000,32.000000,32.000000,508.292098,32.000000,69.331424,74.522543,94.644093,37.491926,32.264227,29.253165,60.013390,81.815862,0.000000,51.759494,50.550438,1677.246094,32.251338,0.699414,75.409209,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.890887,60.029392,161.220854,147.496619,102.323865,114.896518,54.756981,14.106073,160.023041,13.496173,60.188072,50.058976,145.593117,161.180773,144.096285,159.221791,105.791844,157.542680,-0.066359,0.030263,32.025740,-235.944194,154.318106,2.756240,5.244946,12.140422,19.045162,979.885136,0.404753,465384.751464,0.972448,19.987969,2.702210,3.239511,0.074809,0.054697,111.773097,89.750847,32.000000,32.000000,32.000000,32.000000,536.163212,32.000000,69.392822,74.535691,94.665249,37.491926,32.217678,29.253165,60.013390,81.757209,0.000000,51.759494,50.558172,1666.259766,32.285433,0.698415,75.413147,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.755374,60.022778,160.962782,147.509190,102.485979,114.916788,54.850393,14.106787,160.052519,13.387859,60.071899,50.125152,145.611259,161.229417,144.122875,159.339686,105.830220,157.572614,-0.066241,0.030267,32.025740,-235.943808,154.492747,2.895414,5.224969,12.183028,43.764916,2247.896716,2.414731,465214.786844,0.976479,19.915850,2.653449,3.230487,0.077038,0.055021,111.702030,89.740863,32.000000,32.000000,32.000000,32.000000,544.053303,32.000000,69.416296,74.556547,94.715807,37.491926,32.193641,29.253165,60.013390,81.767616,0.000000,51.759494,50.570581,1662.597656,32.268881,0.696636,75.413556,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.862716,59.961874,161.126228,147.473152,102.576150,114.963142,54.686413,14.105075,160.044760,13.350807,60.040783,50.090627,145.624191,161.183863,144.124743,159.317438,105.872973,157.514257,-0.066409,0.030190,32.025740,-235.945847,154.578651,3.221647,5.240962,12.149311,26.084861,1343.813757,1.180022,465348.912948,0.971303,19.874645,2.691327,3.231469,0.075120,0.054553,111.499576,89.742640,32.000000,32.000000,32.000000,32.000000,779.929665,32.000000,69.409604,74.596120,94.740154,37.491926,32.178879,29.253165,60.013390,81.809994,0.000000,51.759494,50.551573,1669.921875,32.257342,0.696094,75.410087,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.808753,59.925497,161.118871,147.445773,102.641735,114.987616,54.720549,14.106930,160.100222,13.407146,60.075868,50.226006,145.606404,161.276017,144.101567,159.294520,105.841176,157.545495,-0.066383,0.030117,32.025740,-235.942358,154.697654,3.130849,5.232776,12.195109,8.236216,424.040463,0.514287,465445.715155,0.972707,20.008264,2.665916,3.235083,0.076032,0.054930,111.435912,89.725258,32.000000,32.000000,32.000000,32.000000,411.855209,32.000000,69.410599,74.727098,94.795045,37.491926,32.149029,29.253165,60.013390,81.762940,0.000000,51.759494,50.538122,1680.908203,32.281178,0.697506,75.410999,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.739455,59.997424,160.910426,147.463094,102.504537,115.007549,54.927009,14.106359,160.032969,13.354765,60.241689,50.088987,145.611290,161.133618,144.104933,159.294275,105.833892,157.537415,-0.065843,0.030145,32.025740,-235.944399,154.315292,3.072151,5.222697,12.136095,20.064505,1029.135357,0.861953,465362.812918,0.973551,19.836254,2.597887,3.231397,0.075729,0.054777,111.433420,89.713784,32.000000,32.000000,32.000000,32.000000,378.722883,32.000000,69.408440,74.846672,94.803796,37.491926,32.160250,29.253165,60.013390,81.734108,0.000000,51.759494,50.551662,1677.246094,32.252510,0.697017,75.416735,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.930089,60.045376,161.119841,147.504441,102.566752,115.028175,54.436690,14.101507,159.934467,13.318763,60.235876,50.178187,145.601878,161.185694,144.085942,159.260739,105.813210,157.509057,-0.066157,0.030114,32.025740,-235.949578,154.377172,2.755686,5.251365,12.180198,57.613889,2981.710475,2.733036,465520.539238,0.974216,19.855710,2.643214,3.234750,0.075366,0.054851,111.605197,89.730028,32.000000,32.000000,32.000000,32.000000,298.683432,32.000000,69.409412,74.930148,94.777611,37.491926,32.111824,29.253165,60.013390,81.820422,0.000000,51.759494,50.564185,1662.597656,32.260263,0.697306,75.405390,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.880563,60.017266,161.029826,147.494104,102.598334,115.049556,54.553410,14.105217,160.048498,13.313300,60.104530,50.141937,145.619661,161.070805,144.110261,159.249619,105.817182,157.415802,-0.066160,0.030087,32.025740,-235.946031,154.590215,2.930431,5.243558,12.169001,23.762421,1227.153205,1.122609,465779.162095,0.972394,19.999403,2.646999,3.235066,0.075506,0.055469,111.463512,89.797737,32.000000,32.000000,32.000000,32.000000,485.492696,32.000000,69.400108,75.026921,94.810260,37.491926,32.071231,29.253165,60.013390,81.670720,0.000000,51.759494,50.564341,1677.246094,32.291960,0.698383,75.402543,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.789431,60.029392,161.053065,147.433481,102.446047,115.077018,54.799890,14.106787,159.923894,13.405220,60.195877,50.096888,145.600077,161.145170,144.066546,159.239617,105.783769,157.471731,-0.066084,0.030057,32.025740,-235.945441,154.553932,2.818609,5.229963,12.129694,17.551051,902.305142,0.390022,465827.904063,0.977335,19.850115,2.655396,3.226909,0.075379,0.054752,111.792768,89.794122,32.000000,32.000000,32.000000,32.000000,114.411592,32.000000,69.379216,75.054016,94.786506,37.491926,32.046652,29.253165,60.013390,81.717087,0.000000,51.759494,50.558609,1673.583984,32.296414,0.696543,75.421781,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.874227,59.993015,161.138959,147.431805,102.149584,115.085814,54.731492,14.110069,160.084240,13.365166,59.996969,50.236942,145.588974,161.165465,144.098252,159.299616,105.761063,157.582426,-0.065759,0.030036,32.025740,-235.939545,154.618888,2.925973,5.241917,12.198354,56.489304,2907.762504,0.946223,465901.225251,0.976417,19.873192,2.611018,3.228308,0.075799,0.054835,111.794341,89.837499,32.000000,32.000000,32.000000,32.000000,903.230477,32.000000,69.338898,75.075840,94.780851,37.491926,31.993180,29.253165,60.013390,81.754744,0.000000,51.759494,50.559971,1658.935547,32.269513,0.696289,75.423443,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.773836,59.974826,161.100743,147.423983,102.046992,115.090459,54.186585,14.106930,160.106596,13.403452,60.122203,50.266778,145.568176,161.214182,144.073589,159.372098,105.750442,157.553984,-0.065648,0.030051,32.025740,-235.940071,154.748070,3.421128,5.227655,12.171435,14.563136,757.169537,1.283965,466177.095943,0.974245,19.979607,2.668668,3.234684,0.074777,0.055505,111.836406,89.785324,32.000000,32.000000,32.000000,32.000000,484.149237,32.000000,69.349906,75.044289,94.728969,37.491926,31.974969,29.253165,60.013390,81.682229,0.000000,51.759494,50.532718,1677.246094,32.251897,0.697753,75.413419,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.803723,59.980613,161.211960,147.439069,102.063146,115.093519,54.395455,14.108785,160.144244,13.501219,60.252501,50.223800,145.582293,161.248918,144.090029,159.298494,105.761399,157.575754,-0.065475,0.030020,32.025740,-235.940666,154.507471,3.429655,5.231766,12.120769,49.525354,2565.044892,0.398413,466142.945176,0.973620,19.855492,2.739322,3.230906,0.075533,0.054378,111.827907,89.802969,32.000000,32.000000,32.000000,32.000000,326.750658,32.000000,69.427967,75.045934,94.735629,37.491926,31.958890,29.253165,60.013390,81.709030,0.000000,51.759494,50.547946,1662.597656,32.189422,0.697442,75.412439,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
