OSU 80 Ton Compressor Load Stand
49.930452,59.983920,161.244712,147.452478,102.185894,115.101157,54.447732,14.106787,160.217591,13.599122,60.049369,50.275082,145.587088,161.246429,144.074182,159.322410,105.772474,157.740099,-0.065252,0.030011,32.025740,-235.943481,154.522116,3.201280,5.250644,12.201852,22.913374,1185.602872,1.548210,466237.538654,0.985584,19.941190,2.737626,3.236655,0.075799,0.055256,112.054887,89.793973,32.000000,32.000000,32.000000,32.000000,379.895812,32.000000,69.462248,74.954590,94.759343,37.491926,31.948200,29.253165,60.013390,81.668030,0.000000,51.759494,50.560099,1666.259766,32.259704,0.699084,75.407487,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.933501,59.932938,161.070432,147.435996,102.385344,115.091859,54.866482,14.107500,160.248214,13.658917,60.035496,50.157865,145.587394,161.384227,144.100111,159.475345,105.764005,157.690044,-0.064851,0.029989,32.025740,-235.943911,154.425260,2.956067,5.250987,12.166152,17.074414,876.735706,0.455272,466210.898891,0.981193,19.916032,2.736097,3.236946,0.076084,0.054930,111.791330,89.739932,32.000000,32.000000,32.000000,32.000000,479.217429,32.000000,69.520708,74.825379,94.822133,37.491926,31.996935,29.253165,60.013390,81.632745,0.000000,51.759494,50.531249,1666.259766,32.250761,0.700463,75.418457,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.843317,59.995219,161.366428,147.459183,102.564041,115.093411,54.369639,14.107929,160.235567,13.648859,60.207918,50.275249,145.582275,161.301881,144.082744,159.475936,105.839465,157.745321,-0.064484,0.030026,32.025740,-235.941522,154.708606,3.088289,5.237698,12.145435,49.524279,2566.207139,0.981774,466124.594603,0.977590,19.788286,2.796165,3.229386,0.075975,0.055162,111.414421,89.733653,32.000000,32.000000,32.000000,32.000000,203.372257,32.000000,69.547107,74.787662,94.839678,37.491926,32.006879,29.253165,60.013390,81.586748,0.000000,51.759494,50.537295,1658.935547,32.289472,0.697333,75.417587,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.880704,60.015613,161.197584,147.463094,102.620126,115.104209,54.427325,14.109784,160.289885,13.651645,60.150303,50.142281,145.572966,161.431169,144.076094,159.435254,105.833020,157.681880,-0.064610,0.030026,32.025740,-235.941627,154.584502,3.335792,5.242909,12.190817,34.389789,1780.092260,1.315910,466026.589873,0.969854,19.734152,2.782971,3.225699,0.075049,0.054881,111.326873,89.731550,32.000000,32.000000,32.000000,32.000000,633.370505,32.000000,69.590952,74.770996,94.885563,37.491926,32.040212,29.253165,60.013390,81.600117,0.000000,51.759494,50.551929,1669.921875,32.191207,0.696678,75.414229,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.941776,59.999078,161.328296,147.485723,102.539853,115.127346,54.687991,14.104218,160.196717,13.702356,60.149042,50.245061,145.586105,161.423641,144.091553,159.452017,105.780055,157.624567,-0.064201,0.030050,32.025740,-235.945886,154.521342,3.539172,5.252682,12.142478,18.561484,956.204351,0.455314,466032.723584,0.980839,19.889666,2.731435,3.237474,0.075011,0.055904,111.434128,89.783040,32.000000,32.000000,32.000000,32.000000,265.723602,32.000000,69.599016,74.639538,94.950459,37.491926,32.026995,29.253165,60.013390,81.619100,0.000000,51.759494,50.551463,1680.908203,32.240970,0.698343,75.424261,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.994850,60.002936,161.094304,147.475945,102.508422,115.154828,54.814275,14.103933,160.261807,13.697518,60.109613,50.191658,145.574424,161.346797,144.085585,159.439834,105.783015,157.747855,-0.064421,0.030081,32.025740,-235.946335,154.828611,3.679537,5.260507,12.169740,17.338006,891.118514,0.654708,466090.310148,0.979137,19.871394,2.710423,3.231662,0.075336,0.054797,111.383242,89.714279,32.000000,32.000000,32.000000,32.000000,382.517542,32.000000,69.586310,74.650430,94.934912,37.491926,32.027062,29.253165,60.013390,81.591234,0.000000,51.759494,50.549080,1662.597656,32.251825,0.699423,75.419411,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.968974,59.995495,161.356065,147.480415,102.443749,115.160533,54.182304,14.107072,160.245334,13.715588,60.090816,50.148991,145.585963,161.378401,144.066553,159.491541,105.822801,157.740547,-0.064256,0.030082,32.025740,-235.941889,154.836808,3.963018,5.256252,12.170515,18.789401,976.979518,1.212566,466225.315882,0.973313,19.791744,2.738577,3.230328,0.075532,0.055356,111.756381,89.671261,32.000000,32.000000,32.000000,32.000000,518.628809,32.000000,69.583086,74.724804,94.911096,37.491926,32.046729,29.253165,60.013390,81.542185,0.000000,51.759494,50.546084,1673.583984,32.287110,0.698088,75.487991,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.940860,59.974275,161.363163,147.482650,102.545729,115.197597,54.250522,14.110925,160.330742,13.823622,60.108973,50.186468,145.568477,161.436237,144.062418,159.497513,105.788775,157.749787,-0.064500,0.030117,32.025740,-235.940813,154.632960,3.922999,5.251564,12.237065,16.188928,840.706046,1.295448,466296.882735,0.970178,19.740803,2.788981,3.222218,0.075162,0.054561,111.900994,89.654853,32.000000,32.000000,32.000000,32.000000,734.678271,32.000000,69.578596,74.736847,94.860921,37.491926,32.052183,29.253165,60.013390,81.497924,0.000000,51.759494,50.535345,1669.921875,32.314138,0.696410,75.407538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.823522,59.956638,161.352659,147.490473,102.656759,115.228901,54.966533,14.107929,160.316468,13.828784,60.066149,50.026069,145.600151,161.446327,144.090330,159.580732,105.868924,157.812903,-0.064694,0.030087,32.025740,-235.941359,154.635511,3.783077,5.234795,12.141396,21.742796,1114.415237,1.197703,466242.060430,0.982082,19.760074,2.746033,3.229125,0.075239,0.054784,111.683122,89.648081,32.000000,32.000000,32.000000,32.000000,518.398927,32.000000,69.591461,74.811525,94.867090,37.491926,32.091952,29.253165,60.013390,81.518116,0.000000,51.759494,50.528765,1669.921875,32.289815,0.697000,75.415337,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.878245,59.953055,161.410278,147.485444,102.592394,115.268247,54.424436,14.109784,160.284492,13.812922,60.044117,50.144067,145.599074,161.537172,144.119462,159.623005,105.869786,157.813942,-0.064809,0.030126,32.025740,-235.938687,154.684845,3.730449,5.242548,12.147220,55.487589,2872.313967,1.391295,466457.008780,0.981715,19.767888,2.784057,3.231085,0.075384,0.055319,111.560519,89.667614,32.000000,32.000000,32.000000,32.000000,242.129306,32.000000,69.591535,74.762912,94.878848,37.491926,32.148009,29.253165,60.013390,81.442332,0.000000,51.759494,50.519141,1662.597656,32.227339,0.697019,75.420647,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.938259,59.933489,161.487791,147.496060,102.241187,115.292971,54.284339,14.110783,160.415750,13.758886,60.077906,50.195097,145.618536,161.636486,144.120224,159.518068,105.900056,157.815267,-0.064757,0.030142,32.025740,-235.938178,154.531659,4.068242,5.251203,12.217791,9.631807,499.877086,1.038532,466476.840406,0.971655,19.871565,2.731213,3.238484,0.074970,0.055342,112.023022,89.711425,32.000000,32.000000,32.000000,32.000000,349.245083,32.000000,69.606062,74.689873,94.862734,37.491926,32.173916,29.253165,60.013390,81.457858,0.000000,51.759494,50.509651,1680.908203,32.261237,0.699310,75.413044,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.821513,59.965181,161.501737,147.536290,101.967961,115.310151,54.652901,14.104076,160.347591,13.754385,60.185381,50.038623,145.619254,161.486805,144.124767,159.687867,105.887220,157.874183,-0.065258,0.030147,32.025740,-235.949296,154.197166,4.036297,5.235066,12.194315,9.556286,492.613042,0.406757,466584.685041,0.980475,19.811378,2.730802,3.236086,0.074657,0.054742,112.305687,89.730793,32.000000,32.000000,32.000000,32.000000,904.303908,32.000000,69.583180,74.629574,94.838447,37.491926,32.271871,29.253165,60.013390,81.462092,0.000000,51.759494,50.513929,1677.246094,32.333178,0.700336,75.416846,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.916855,60.026912,161.472462,147.575402,101.724785,115.313103,54.433515,14.108928,160.400330,13.811912,60.167624,50.105201,145.629380,161.559872,144.116176,159.632743,105.862699,157.920661,-0.065334,0.030167,32.025740,-235.938073,154.029069,3.927750,5.248336,12.130578,8.790908,454.985292,2.341818,466541.692013,0.981866,19.729789,2.701104,3.233749,0.075642,0.054510,112.486532,89.755695,32.000000,32.000000,32.000000,32.000000,460.034438,32.000000,69.566380,74.602143,94.850304,37.491926,32.344323,29.253165,60.013390,81.430865,0.000000,51.759494,50.535547,1680.908203,32.287273,0.699165,75.411655,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.960260,60.001007,161.489571,147.576799,101.604049,115.333796,54.330607,14.108071,160.422192,13.827032,60.175772,50.070233,145.658847,161.612018,144.123522,159.650955,105.860527,157.980368,-0.065732,0.030215,32.025740,-235.943667,154.372315,3.873444,5.254827,12.188816,18.137601,940.514016,2.366597,466780.518668,0.977985,19.882187,2.739422,3.241606,0.075080,0.055444,112.609290,89.768892,32.000000,32.000000,32.000000,32.000000,808.122768,32.000000,69.560655,74.687654,94.902933,37.491926,32.420124,29.253165,60.013390,81.444770,0.000000,51.759494,50.527655,1677.246094,32.298884,0.699463,75.489798,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.848874,59.991637,161.598667,147.608089,101.785186,115.345680,54.750716,14.107215,160.366584,13.775312,60.026385,50.088382,145.624743,161.493053,144.106558,159.573336,105.866791,157.999753,-0.065719,0.030242,32.025740,-235.944686,154.053136,4.025998,5.238618,12.175780,11.205299,576.585394,2.567821,466864.019093,0.980051,19.845325,2.784041,3.234828,0.075468,0.055052,112.111002,89.805279,32.000000,32.000000,32.000000,32.000000,565.508725,32.000000,69.552618,74.829034,94.931045,37.491926,32.488412,29.253165,60.013390,81.457179,0.000000,51.759494,50.524988,1680.908203,32.319583,0.699145,75.497640,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.966756,59.935969,161.506016,147.589091,101.573456,115.386166,54.299856,14.107929,160.435451,13.861529,60.027930,50.162355,145.650743,161.586519,144.124962,159.603711,105.880609,157.829227,-0.065780,0.030289,32.025740,-235.939562,154.226472,4.078557,5.255801,12.231224,14.711184,763.271334,1.243739,466880.284807,0.981078,19.774584,2.812023,3.232361,0.074868,0.054216,112.198285,89.788129,32.000000,32.000000,32.000000,32.000000,893.856655,32.000000,69.543951,74.833212,94.975270,37.491926,32.575427,29.253165,60.013390,81.431136,0.000000,51.759494,50.502492,1677.246094,32.293583,0.698428,75.410598,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.885328,59.986676,161.376463,147.606971,101.524780,115.409305,54.565740,14.111211,160.338709,13.843422,60.128188,50.127464,145.654144,161.482163,144.110396,159.619054,105.873217,157.855037,-0.065782,0.030363,32.025740,-235.938404,153.838989,4.095801,5.243378,12.197723,56.104377,2896.721156,2.019010,466989.935577,0.976018,19.880335,2.814138,3.241772,0.075840,0.055114,111.972625,89.811418,32.000000,32.000000,32.000000,32.000000,489.194780,32.000000,69.526892,74.686695,95.014143,37.491926,32.618404,29.253165,60.013390,81.358803,0.000000,51.759494,50.505974,1662.597656,32.306475,0.699997,75.403328,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.831283,59.967661,161.391555,147.603339,101.373859,115.417995,54.513869,14.108928,160.257649,13.750877,60.071211,49.947474,145.625043,161.334289,144.104564,159.547668,105.887294,157.734077,-0.065822,0.030361,32.025740,-235.941504,153.928237,4.272867,5.235787,12.187320,57.498791,2971.540813,1.533762,466942.752338,0.981769,19.702837,2.726590,3.232269,0.075658,0.055774,111.869917,89.856976,32.000000,32.000000,32.000000,32.000000,429.216851,32.000000,69.500216,74.571453,94.973573,37.491926,32.654799,29.253165,60.013390,81.464273,0.000000,51.759494,50.510334,1662.597656,32.322161,0.698698,75.488196,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.770945,59.956913,161.112218,147.585180,101.283913,115.423162,54.497682,14.107358,160.193156,13.737124,60.130457,49.990899,145.646545,161.315215,144.136817,159.370896,105.886531,157.734956,-0.066186,0.030380,32.025740,-235.939806,153.878536,4.310994,5.227169,12.204665,17.046764,881.239414,0.402687,467193.689769,0.979067,19.837677,2.745145,3.234948,0.077240,0.055921,111.916630,89.814841,32.000000,32.000000,32.000000,32.000000,354.076919,32.000000,69.514890,74.611213,94.906689,37.491926,32.675317,29.253165,60.013390,81.416384,0.000000,51.759494,50.495298,1673.583984,32.329590,0.699318,75.486167,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.735801,59.991086,161.281224,147.618426,101.401101,115.426584,54.782163,14.107500,160.127924,13.814409,60.182791,50.063814,145.649130,161.408274,144.119904,159.443564,105.877978,157.652499,-0.066068,0.030404,32.025740,-235.943094,153.746030,4.331639,5.221994,12.174861,55.903154,2874.929023,0.393390,467210.507826,0.981191,19.874557,2.678739,3.238760,0.075992,0.055731,111.732873,89.844651,32.000000,32.000000,32.000000,32.000000,712.119504,32.000000,69.493621,74.709747,94.890772,37.491926,32.671445,29.253165,60.013390,81.370341,0.000000,51.759494,50.498483,1666.259766,32.312641,0.699813,75.497708,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.845635,59.954433,161.214759,147.624013,101.497902,115.434920,54.484620,14.111354,160.082092,13.794704,60.111517,49.952499,145.659389,161.266537,144.124830,159.432749,105.848141,157.609502,-0.066233,0.030457,32.025740,-235.940221,153.820857,4.351478,5.237536,12.179621,50.988885,2636.523088,1.326562,467265.175949,0.982807,19.926271,2.679883,3.237074,0.075800,0.055398,111.880069,89.876706,32.000000,32.000000,32.000000,32.000000,757.410668,32.000000,69.483191,74.738995,94.910550,37.491926,32.671565,29.253165,60.013390,81.398574,0.000000,51.759494,50.491128,1673.583984,32.257973,0.699470,75.485937,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.762551,59.993015,161.166900,147.642452,101.582292,115.431690,54.439722,14.109784,160.002889,13.769344,60.058653,49.879944,145.664748,161.165016,144.152761,159.343334,105.878887,157.588996,-0.065953,0.030454,32.025740,-235.938034,153.538655,4.668957,5.225582,12.137177,12.643576,654.310669,0.405214,467375.538907,0.978580,19.996850,2.652746,3.242759,0.076156,0.054935,111.627339,89.826924,32.000000,32.000000,32.000000,32.000000,536.224910,32.000000,69.491513,74.576008,94.908623,37.491926,32.625984,29.253165,60.013390,81.463832,0.000000,51.759494,50.498644,1666.259766,32.283017,0.701049,75.487215,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.775237,59.996597,160.899145,147.644687,101.631135,115.409532,54.960551,14.105503,160.001877,13.706580,60.085105,49.920820,145.661907,161.219135,144.134619,159.270928,105.818940,157.529703,-0.066254,0.030384,32.025740,-235.943132,153.696227,4.751713,5.228070,12.142153,13.484423,691.212014,0.443117,467331.217022,0.981517,19.846481,2.663969,3.234280,0.074861,0.054770,111.449824,89.856294,32.000000,32.000000,32.000000,32.000000,626.125290,32.000000,69.479704,74.489565,94.863243,37.491926,32.587307,29.253165,60.013390,81.392429,0.000000,51.759494,50.497537,1677.246094,32.275823,0.700417,75.498040,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.732135,59.961047,161.058644,147.626248,101.381825,115.386141,54.405157,14.103219,160.001718,13.787911,60.147539,49.930070,145.686679,161.152890,144.173972,159.258703,105.862233,157.536888,-0.065822,0.030348,32.025740,-235.948355,153.330100,4.591189,5.222084,12.136366,53.189824,2754.345887,1.789678,467374.427419,0.984202,19.971066,2.624344,3.238719,0.075651,0.055006,111.696651,89.841995,32.000000,32.000000,32.000000,32.000000,888.502203,32.000000,69.483403,74.453618,94.793790,37.491926,32.566950,29.253165,60.013390,81.401942,0.000000,51.759494,50.483974,1662.597656,32.196544,0.700923,75.486934,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.795277,59.961598,161.201138,147.629321,101.357898,115.347287,54.787777,14.105503,159.982755,13.742226,60.119739,49.890932,145.700621,161.202122,144.175705,159.263268,105.759637,157.528234,-0.065528,0.030388,32.025740,-235.943948,153.588542,4.412185,5.231009,12.123113,19.694388,1012.718616,1.674952,467410.421469,0.974425,19.961511,2.658611,3.232514,0.074551,0.054631,111.698759,89.812123,32.000000,32.000000,32.000000,32.000000,696.366839,32.000000,69.449163,74.429897,94.754005,37.491926,32.509524,29.253165,60.013390,81.444827,0.000000,51.759494,50.481350,1673.583984,32.214628,0.699773,75.420588,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.733393,59.963252,161.105618,147.625410,101.342129,115.301201,54.374311,14.109641,160.010428,13.788086,60.069377,49.954847,145.681040,161.151460,144.148819,159.337976,105.896293,157.555389,-0.065559,0.030380,32.025740,-235.938340,153.590560,4.515554,5.221327,12.165611,23.336718,1209.138375,0.425225,467202.009017,0.985017,19.970611,2.618430,3.238523,0.075022,0.054724,111.932658,89.769636,32.000000,32.000000,32.000000,32.000000,355.063571,32.000000,69.446958,74.395921,94.695224,37.491926,32.474627,29.253165,60.013390,81.458087,0.000000,51.759494,50.479140,1673.583984,32.230477,0.702487,75.416113,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.700581,60.015888,160.988927,147.617308,101.388894,115.253255,54.585515,14.110640,160.016167,13.812999,60.104710,49.859034,145.675519,161.097821,144.156288,159.150246,105.942369,157.484726,-0.065415,0.030347,32.025740,-235.938484,153.544242,4.511314,5.216368,12.141234,55.702482,2874.929023,1.147469,467219.637573,0.976448,19.905761,2.717278,3.237278,0.075347,0.055136,111.930179,89.805212,32.000000,32.000000,32.000000,32.000000,267.181496,32.000000,69.415622,74.481173,94.659228,37.491926,32.453720,29.253165,60.013390,81.429622,0.000000,51.759494,50.486071,1662.597656,32.251861,0.701505,75.418184,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.759669,60.024156,161.102083,147.623175,101.312971,115.233739,54.609382,14.108499,159.868403,13.844085,60.142002,49.955330,145.682871,160.997366,144.148742,159.126918,105.917063,157.509520,-0.065323,0.030351,32.025740,-235.942585,153.305359,4.504749,5.225347,12.112728,52.110984,2688.388365,0.968695,466786.124088,0.984829,19.971511,2.592384,3.239385,0.075786,0.055663,111.878135,89.777004,32.000000,32.000000,32.000000,32.000000,629.641660,32.000000,69.408673,74.456103,94.633595,37.491926,32.385486,29.253165,60.013390,81.458136,0.000000,51.759494,50.494361,1666.259766,32.208876,0.701391,75.415508,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.682029,60.094431,161.014224,147.642732,101.376750,115.201718,54.423616,14.108071,159.725948,13.777782,60.265514,49.842983,145.686002,160.998246,144.168704,159.016643,105.945427,157.391395,-0.065410,0.030400,32.025740,-235.941053,153.381615,4.493000,5.214024,12.169433,19.173379,992.524573,0.405748,466594.523129,0.981459,20.058159,2.515697,3.239176,0.076157,0.055277,111.827200,89.783187,32.000000,32.000000,32.000000,32.000000,879.132643,32.000000,69.393810,74.511496,94.600223,37.491926,32.314283,29.253165,60.013390,81.449035,0.000000,51.759494,50.493908,1662.597656,32.218378,0.700771,75.477132,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.684493,60.064392,160.860634,147.637423,101.517594,115.173608,54.395740,14.107215,159.671321,13.775832,60.232119,49.828482,145.697334,160.891551,144.152910,158.952062,105.960514,157.246560,-0.065203,0.030393,32.025740,-235.943053,153.235547,4.444268,5.214511,12.140278,16.543625,856.832225,0.433394,466535.977066,0.979605,20.005194,2.551745,3.237604,0.075348,0.056045,111.684332,89.769358,32.000000,32.000000,32.000000,32.000000,913.310781,32.000000,69.374582,74.624866,94.619539,37.491926,32.228739,29.253165,60.013390,81.456373,0.000000,51.759494,50.520478,1669.921875,32.147339,0.701191,75.430262,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.783621,59.991086,160.865445,147.616470,101.502458,115.141321,54.663472,14.112781,159.689962,13.757763,60.036647,49.773620,145.697764,160.837244,144.168636,158.904659,105.916402,157.277102,-0.065323,0.030371,32.025740,-235.937651,153.038633,4.398977,5.228232,12.101513,16.991505,875.718740,1.179111,466508.798584,0.984547,20.155938,2.472194,3.240895,0.075142,0.054385,111.697070,89.698471,32.000000,32.000000,32.000000,32.000000,483.632153,32.000000,69.364668,74.662885,94.667605,37.491926,32.137469,29.253165,60.013390,81.488338,0.000000,51.759494,50.508772,1677.246094,32.177666,0.701697,75.406464,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.725658,59.993566,160.835090,147.606133,101.521481,115.121086,54.436518,14.103505,159.581479,13.714768,60.126052,49.756223,145.686096,160.790016,144.145855,159.015173,105.910990,157.176574,-0.064846,0.030442,32.025740,-235.944476,153.010104,4.289423,5.221092,12.062387,10.416745,539.102925,1.364912,466312.763078,0.984679,20.123344,2.394308,3.237643,0.074782,0.054319,112.053265,89.750543,32.000000,32.000000,32.000000,32.000000,987.162775,32.000000,69.339099,74.659759,94.694384,37.491926,31.967827,29.253165,60.013390,81.521534,0.000000,51.759494,50.498843,1677.246094,32.129669,0.702409,75.415354,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.748204,60.009825,160.617296,147.594679,101.531660,115.092915,54.283095,14.106502,159.557182,13.673636,60.164188,49.785859,145.682411,160.796449,144.154399,158.863503,105.885297,157.157860,-0.064702,0.030424,32.025740,-235.944093,153.371398,4.362422,5.223959,12.067724,49.859738,2587.708710,1.325664,466090.929407,0.977248,19.947316,2.451667,3.231293,0.076201,0.055013,112.204919,89.805069,32.000000,32.000000,32.000000,32.000000,524.087549,32.000000,69.323876,74.719735,94.760699,37.491926,31.884457,29.253165,60.013390,81.557419,0.000000,51.759494,50.502101,1677.246094,32.095447,0.700021,75.410658,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.646822,60.012030,160.441526,147.594679,101.509729,115.053618,54.816666,14.108642,159.509964,13.643480,60.154161,49.817401,145.672496,160.724649,144.162436,158.772909,105.909962,157.098132,-0.064870,0.030389,32.025740,-235.939665,153.153927,4.782543,5.208777,12.082653,20.024198,1029.135357,2.164190,466068.774435,0.982414,20.009842,2.413472,3.234449,0.075267,0.054804,111.930416,89.837488,32.000000,32.000000,32.000000,32.000000,315.001262,32.000000,69.351292,74.587688,94.811483,37.491926,31.655289,29.253165,60.013390,81.560655,0.000000,51.759494,50.505871,1677.246094,32.172094,0.701651,75.474140,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
49.725311,60.087541,160.644760,147.653627,101.556524,115.009555,54.652558,14.107215,159.460814,13.580789,60.334761,49.725496,145.701950,160.695085,144.156770,158.812389,105.857087,157.149106,-0.064647,0.030475,32.025740,-235.939949,152.600370,4.677618,5.220497,12.138547,56.616391,2918.513289,0.451325,466017.007005,0.984501,20.002740,2.431044,3.228605,0.075775,0.054852,111.831199,89.859867,32.000000,32.000000,32.000000,32.000000,937.883334,32.000000,69.407010,74.443718,94.818415,37.491926,31.472795,29.253165,60.013390,81.600898,0.000000,51.759494,50.534801,1669.921875,32.096529,0.701126,75.487573,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.091012,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.850000,0.900000,0.000000,-0.090000,0.480000,0.000000,0.080000,0.800000,0.000000,-0.020000,0.080000,0.000000
