OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Monday, August 31, 2020
1:47:11 PM
Start
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
28.569816,63.624384,97.635062,131.518412,66.063830,67.102256,54.776039,14.140894,95.164541,4.003959,62.480505,28.755186,114.760254,95.819500,107.307624,95.388282,64.711751,94.802951,-0.068067,0.038118,32.025740,-235.908231,98.865564,3.737080,2.113083,8.742701,21.062962,1083.325127,0.416837,333911.124087,1.031860,50.175493,11.280580,3.402990,0.076237,0.056208,82.442943,80.077679,32.000000,32.000000,32.000000,32.000000,1006.927385,32.000000,67.170229,62.949194,68.453183,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.653156,0.672145,75.579192,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.466616,63.657474,97.554043,131.924941,66.254397,67.163160,54.847097,14.137897,95.342306,4.015406,62.550219,28.698747,115.058715,95.685635,107.556185,95.387241,64.723307,94.706091,-0.068085,0.038136,32.025740,-235.908450,99.176159,3.746840,2.098388,8.760425,27.174053,1395.824315,1.543622,334501.123193,1.036116,50.342097,11.195455,3.412420,0.077680,0.056699,82.424001,80.029159,32.000000,32.000000,32.000000,32.000000,855.460254,32.000000,67.160281,62.927479,68.416467,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.609216,0.676205,75.584801,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.464875,63.657474,97.545868,131.924941,66.407443,67.222622,54.805951,14.137754,95.212884,4.026879,62.613542,28.687559,115.346604,95.763032,107.811204,95.350591,64.735547,94.769612,-0.068376,0.038157,32.025740,-235.912187,98.600392,3.756864,2.098154,8.712121,33.032208,1698.008559,0.697686,335033.483889,1.038999,50.453341,11.215206,3.417420,0.077380,0.055833,82.411454,80.021498,32.000000,32.000000,32.000000,32.000000,1017.199178,32.000000,67.188809,62.945691,68.434060,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,21.622450,0.678669,75.591466,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.298169,63.700767,97.540938,132.303909,66.507311,67.273107,54.801756,14.139609,95.201337,4.037842,62.676922,28.583180,115.629452,95.725136,108.042083,95.300945,64.724471,94.689194,-0.068386,0.038144,32.025740,-235.912292,98.820553,3.765982,2.073434,8.742196,35.965899,1848.955401,0.542721,335398.642775,1.042621,50.650698,11.142160,3.426963,0.077444,0.056562,82.409600,79.958124,32.000000,32.000000,32.000000,32.000000,813.031596,32.000000,67.175052,62.931026,68.393929,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.588589,0.682484,75.584690,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.362238,63.744888,97.515126,132.627166,66.635253,67.309882,54.774161,14.137041,95.376425,4.047225,62.746055,28.663454,115.941288,95.814175,108.312165,95.379702,64.725022,94.778040,-0.068376,0.038138,32.025740,-235.912410,99.236813,3.774345,2.083207,8.703340,37.730100,1940.627640,0.446862,335682.302050,1.044395,50.653473,11.170251,3.426885,0.077506,0.056532,82.451443,79.927496,32.000000,32.000000,32.000000,32.000000,892.379938,32.000000,67.174963,62.925498,68.383669,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.550906,0.682663,75.537589,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.232772,63.793697,97.534532,132.913375,66.745018,67.344967,54.939300,14.141464,95.495909,4.056106,62.812444,28.527695,116.201614,95.785063,108.550164,95.396350,64.744531,94.709985,-0.068460,0.037959,32.025740,-235.904556,99.274685,3.781343,2.063572,8.747154,36.489632,1871.183377,0.412936,336062.062736,1.051819,50.963112,11.130267,3.446899,0.076707,0.057014,82.488137,79.867095,32.000000,32.000000,32.000000,32.000000,275.808990,32.000000,67.171301,62.925583,68.354040,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.611506,0.687937,75.553417,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.244112,63.846091,97.570760,133.165595,66.750333,67.393793,54.777925,14.139895,95.651402,4.065163,62.982677,28.495912,116.784087,95.767462,109.080631,95.383697,64.753565,94.815501,-0.068505,0.037941,32.025740,-235.901225,98.991177,3.788989,2.065465,8.754619,11.117650,571.791125,0.392991,336252.016099,1.050535,50.904727,11.186126,3.438203,0.078089,0.056257,82.508844,79.875150,32.000000,32.000000,32.000000,32.000000,203.893632,32.000000,67.191329,62.918514,68.347238,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.581738,0.688026,75.589957,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.256947,63.846091,97.565268,133.165595,66.536131,67.401657,54.779903,14.138468,95.157375,4.071915,63.095033,28.568881,117.074670,95.802678,109.359909,95.364343,64.770436,94.837254,-0.068528,0.037944,32.025740,-235.909350,99.826101,3.794713,2.067556,8.756999,8.990918,462.394617,0.408363,336505.205782,1.053077,51.160861,11.123409,3.454657,0.077220,0.056486,82.510240,79.884343,32.000000,32.000000,32.000000,32.000000,366.875153,32.000000,67.215785,62.923427,68.325375,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.539456,0.689495,75.581707,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.213199,63.904001,97.584484,133.373790,66.358780,67.326137,54.780074,14.142178,95.563468,4.077990,63.181318,28.421524,117.402776,95.744881,109.588594,95.512941,64.806625,94.778606,-0.068573,0.037990,32.025740,-235.909723,99.399725,3.800317,2.060597,8.741457,8.959872,460.796528,1.341362,336777.316446,1.056625,51.195067,11.181355,3.454552,0.078355,0.056996,82.503163,79.903084,32.000000,32.000000,32.000000,32.000000,525.275814,32.000000,67.235941,62.911885,68.314853,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.558857,0.690991,75.580667,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.197286,63.962738,97.610863,133.537396,66.215054,67.221098,54.768511,14.144461,95.789007,4.082995,63.276706,28.434528,117.676553,95.820614,109.906870,95.470242,64.790607,94.889934,-0.068544,0.038006,32.025740,-235.905153,99.661920,3.806056,2.057928,8.733018,13.270673,682.640442,1.658081,336789.986866,1.056207,51.174487,11.178285,3.452789,0.076612,0.056403,82.540221,79.879142,32.000000,32.000000,32.000000,32.000000,281.593430,32.000000,67.239054,62.924220,68.314698,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.605051,0.692110,75.589983,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.227718,64.025338,97.620408,133.678430,66.102578,67.112068,54.818157,14.136042,95.113436,4.085770,63.361023,28.415713,117.895692,95.860452,110.151360,95.427760,64.791859,94.819973,-0.068756,0.038003,32.025740,-235.916840,100.122419,3.809514,2.063626,8.738067,18.376688,944.436600,1.664790,336437.379958,1.056873,51.302574,11.104883,3.458824,0.077458,0.056333,82.495241,79.886525,32.000000,32.000000,32.000000,32.000000,295.042102,32.000000,67.217668,62.912766,68.269793,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.527917,0.691887,75.571027,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.221586,64.025338,97.643634,133.678430,66.006983,67.013699,54.832227,14.137041,95.503252,4.089034,63.453050,28.404042,118.110958,95.739743,110.358636,95.464777,64.777493,94.864394,-0.068706,0.038005,32.025740,-235.913881,99.515325,3.813343,2.062580,8.731432,24.624694,1265.216798,1.123221,335988.764794,1.056211,51.386859,11.191528,3.461711,0.077227,0.057052,82.463585,79.877332,32.000000,32.000000,32.000000,32.000000,366.529793,32.000000,67.208884,62.881759,68.255484,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.506334,0.689927,75.583795,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.217518,64.092901,97.522869,133.807760,65.937693,66.939719,54.832285,14.143177,95.814690,4.090849,63.574942,28.439904,118.372719,95.916008,110.582712,95.389261,64.777716,94.847024,-0.068604,0.037991,32.025740,-235.902844,98.784800,3.816102,2.061083,8.744504,30.098914,1546.480595,0.809211,335479.387070,1.052501,51.400611,11.145898,3.458317,0.077141,0.056028,82.438449,79.864835,32.000000,32.000000,32.000000,32.000000,873.705539,32.000000,67.201980,62.887373,68.244063,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.509345,0.690760,75.496157,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.226289,64.164326,97.518894,133.924829,65.891661,66.790660,54.869511,14.139038,95.208448,4.094314,63.657475,28.403765,118.627506,95.845454,110.772830,95.448358,64.793902,94.874391,-0.068324,0.037974,32.025740,-235.910576,99.333443,3.819677,2.062977,8.725770,32.510275,1669.242944,0.603243,335008.239512,1.050928,51.410450,11.188445,3.459892,0.078421,0.056188,82.416274,79.842594,32.000000,32.000000,32.000000,32.000000,645.771725,32.000000,67.206494,62.865127,68.207793,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.492956,0.690712,75.509121,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.152915,64.239062,97.667336,134.023503,65.863259,66.624450,54.787607,14.141893,95.199208,4.097897,63.778502,28.461523,118.861732,95.845364,111.038478,95.428070,64.825009,94.872021,-0.068224,0.037976,32.025740,-235.909355,98.996111,3.823676,2.051798,8.728493,35.086428,1804.208888,0.492620,334695.686090,1.050085,51.484542,11.177204,3.456111,0.077542,0.056742,82.436525,79.809993,32.000000,32.000000,32.000000,32.000000,408.476648,32.000000,67.209673,62.871252,68.195119,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,21.548670,0.689344,75.500998,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.221757,64.318762,97.679538,134.112422,65.781872,66.525140,54.790521,14.143605,95.700058,4.104411,63.873194,28.401672,119.069560,95.777225,111.298460,95.491714,64.741987,94.832270,-0.067922,0.037988,32.025740,-235.913360,99.187741,3.829641,2.061642,8.677305,10.538169,541.863262,0.454998,333985.702964,1.046863,51.541893,11.178376,3.454896,0.077138,0.057000,82.420625,79.773944,32.000000,32.000000,32.000000,32.000000,302.175643,32.000000,67.175335,62.844688,68.153584,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.547949,0.688231,75.502600,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.078209,64.318762,97.701279,134.112422,65.734621,66.456494,54.834138,14.144889,95.014415,4.109367,63.979708,28.418550,119.300407,95.789470,111.550367,95.523801,64.814885,94.812660,-0.067720,0.037977,32.025740,-235.903745,98.893055,3.833894,2.040403,8.753393,10.043232,516.003264,0.422136,333213.169388,1.048851,51.734477,11.145766,3.469173,0.077448,0.057479,82.491218,79.755742,32.000000,32.000000,32.000000,32.000000,716.358901,32.000000,67.200444,62.855698,68.160499,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.533452,0.687339,75.501151,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.171147,64.403979,97.715823,134.170402,65.678334,66.390907,54.833582,14.135043,95.769619,4.114642,64.114514,28.379465,119.480641,95.839823,111.741702,95.550299,64.806887,94.843787,-0.067476,0.037971,32.025740,-235.917022,99.182278,3.838058,2.055476,8.698310,9.766020,501.765738,1.400695,332848.971831,1.044743,51.703599,11.203573,3.461143,0.077396,0.057076,82.499331,79.735165,32.000000,32.000000,32.000000,32.000000,319.717858,32.000000,67.188131,62.830348,68.134233,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.552041,0.685019,75.501041,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.098397,64.491955,97.737348,134.209148,65.617972,66.320752,54.774818,14.144176,95.310994,4.119481,64.228294,28.366994,119.669075,95.829653,111.968607,95.470446,64.804471,94.910707,-0.067469,0.037960,32.025740,-235.905929,99.670609,3.842057,2.043468,8.735759,10.012594,514.986298,1.475228,332485.337956,1.048421,51.934413,11.118234,3.479612,0.078106,0.057237,82.503098,79.697101,32.000000,32.000000,32.000000,32.000000,473.420812,32.000000,67.185394,62.801230,68.100636,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.531270,0.688048,75.501075,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.108979,64.576899,97.750584,134.236187,65.551923,66.254444,54.762809,14.142463,95.160717,4.123134,64.312409,28.337180,119.856642,95.904662,112.186312,95.534739,64.813966,94.915035,-0.067217,0.037980,32.025740,-235.906661,99.290042,3.844425,2.045271,8.693514,9.840959,506.269445,1.511596,332193.231029,1.043977,51.870090,11.145980,3.468649,0.077711,0.056126,82.514852,79.704381,32.000000,32.000000,32.000000,32.000000,592.421273,32.000000,67.183025,62.798430,68.084311,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.564356,0.684960,75.507723,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.206536,64.576899,97.749078,134.236187,65.469791,66.188078,54.771145,14.142891,95.349588,4.126676,64.441786,28.391050,120.063384,95.950239,112.439559,95.542990,64.814751,94.941255,-0.067248,0.038001,32.025740,-235.907540,99.297159,3.847444,2.059515,8.745045,9.757725,501.911018,1.476810,331951.909252,1.047032,52.075091,11.190836,3.478396,0.077597,0.056024,82.523800,79.685461,32.000000,32.000000,32.000000,32.000000,333.542208,32.000000,67.188153,62.806096,68.049327,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.584658,0.686754,75.503853,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.098217,64.671497,97.792717,134.253470,65.371483,66.098127,54.777800,14.139324,95.330821,4.130032,64.588355,28.352721,120.270946,95.956977,112.643007,95.570389,64.823678,94.950583,-0.066734,0.038042,32.025740,-235.912904,99.364892,3.850394,2.044153,8.709759,6.191226,318.421258,1.501016,331672.865497,1.046001,52.142998,11.184084,3.477557,0.077843,0.056478,82.548082,79.637618,32.000000,32.000000,32.000000,32.000000,877.867256,32.000000,67.178799,62.784555,68.044912,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.584586,0.684993,75.499677,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.180445,64.769406,97.818247,134.298628,65.316327,66.024183,54.670834,14.140037,95.209120,4.132872,64.682664,28.428643,120.444038,95.970778,112.857931,95.606958,64.815502,94.899876,-0.066645,0.038008,32.025740,-235.908924,99.087909,3.853209,2.056107,8.774975,6.029716,310.721371,1.507579,331294.564696,1.041009,51.986168,11.199922,3.465476,0.077773,0.056433,82.532304,79.641481,32.000000,32.000000,32.000000,32.000000,1006.722138,32.000000,67.171172,62.771448,68.010979,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.544703,0.681528,75.510868,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.107932,64.866765,97.838017,134.389503,65.223605,65.948688,54.668751,14.142891,95.604878,4.136687,64.790627,28.364735,120.624317,95.859940,113.046891,95.597262,64.803552,94.923951,-0.066509,0.038002,32.025740,-235.903129,99.314291,3.856947,2.045054,8.689078,5.691188,293.287665,2.382435,330961.356287,1.043888,52.254923,11.196908,3.480389,0.078280,0.056552,82.509149,79.618658,32.000000,32.000000,32.000000,32.000000,1016.313686,32.000000,67.165804,62.758936,67.985763,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.557883,0.683367,75.507868,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.182456,64.967711,97.871014,134.519127,65.107077,65.872406,54.659829,14.139467,95.594915,4.139213,64.929950,28.354650,120.816787,95.948777,113.260787,95.653325,64.802322,95.065484,-0.066367,0.037940,32.025740,-235.912761,99.039696,3.862071,2.056486,8.765149,6.045414,311.593057,2.438188,330641.915035,1.041796,52.220577,11.172938,3.471139,0.077572,0.056659,82.482592,79.635502,32.000000,32.000000,32.000000,32.000000,916.817006,32.000000,67.178843,62.736887,67.957085,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.592718,0.682376,75.500538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.062937,64.967711,97.890079,134.519127,65.019068,65.793044,54.641532,14.134044,95.404972,4.134337,65.076445,28.376029,121.013441,95.993248,113.446899,95.628181,64.832967,95.077528,-0.066157,0.037704,32.025740,-235.913610,99.250948,3.866411,2.039753,8.707487,6.074385,313.191147,2.587244,330391.133215,1.043685,52.434549,11.200151,3.480797,0.077750,0.057135,82.448820,79.658236,32.000000,32.000000,32.000000,32.000000,659.662857,32.000000,67.188879,62.732327,67.948106,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.557667,0.683021,75.503112,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.188693,65.074175,97.931792,134.663530,64.930766,65.718653,54.648387,14.141893,95.536216,4.138831,65.191574,28.499859,121.233379,96.106609,113.680986,95.761035,64.816181,95.048484,-0.065903,0.037693,32.025740,-235.909029,99.056643,3.871423,2.057045,8.784477,6.272414,323.360809,2.428292,330059.080807,1.039995,52.415651,11.291057,3.472764,0.078236,0.056529,82.432785,79.620404,32.000000,32.000000,32.000000,32.000000,470.831012,32.000000,67.191244,62.743076,67.908085,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.613237,0.679860,75.507408,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.056485,65.177331,97.969699,134.813232,64.892060,65.652162,54.690284,14.141607,95.751668,4.143623,65.325620,28.373847,121.448510,96.054467,113.871523,95.679586,64.815547,95.163284,-0.065727,0.037668,32.025740,-235.908497,99.086053,3.876338,2.037698,8.705017,8.790072,452.806079,2.423419,329680.930705,1.043726,52.607972,11.268039,3.488234,0.077319,0.055689,82.384315,79.623883,32.000000,32.000000,32.000000,32.000000,481.087818,32.000000,67.178559,62.716511,67.885822,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.606006,0.682856,75.505507,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.164889,65.288488,98.014387,134.951229,64.777466,65.568253,54.807933,14.140465,96.090149,4.148568,65.597376,28.386350,121.827320,96.174379,114.237041,95.781773,64.825548,95.192505,-0.065617,0.037667,32.025740,-235.907025,99.443371,3.882855,2.053763,8.767835,38.864108,1997.723029,2.336268,329355.736044,1.037792,52.512096,11.266433,3.474152,0.078203,0.056320,82.477537,79.577913,32.000000,32.000000,32.000000,32.000000,334.780990,32.000000,67.192692,62.793081,67.840877,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.604366,0.678012,75.508115,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.146024,65.404336,98.089085,135.095363,64.707675,65.508545,54.910169,14.147173,95.870495,4.151908,65.730131,28.467128,122.005147,96.219201,114.416806,95.767619,64.832861,95.273813,-0.065651,0.037630,32.025740,-235.903095,99.457420,3.886840,2.050013,8.723949,38.531685,1976.947862,1.673383,329168.714040,1.041302,52.827992,11.339740,3.491874,0.078057,0.056615,82.552988,79.551867,32.000000,32.000000,32.000000,32.000000,910.114578,32.000000,67.181669,62.830129,67.826950,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.584370,0.680790,75.500376,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.291065,65.404336,98.091064,135.095363,64.663428,65.455163,54.807313,14.142463,95.643184,4.153287,65.850271,28.408652,122.198259,96.296121,114.587133,95.740907,64.824140,95.228457,-0.065685,0.037631,32.025740,-235.903067,99.460053,3.889286,2.071974,8.779934,37.696410,1937.722023,0.376927,328776.294398,1.033814,52.764655,11.348227,3.480020,0.077843,0.056269,82.575929,79.524830,32.000000,32.000000,32.000000,32.000000,875.379237,32.000000,67.185703,62.871011,67.782063,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.603086,0.678054,75.503896,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.160479,65.515221,97.952542,135.243404,64.620922,65.406368,54.717392,14.141464,95.881294,4.153955,65.976599,28.307104,122.358871,96.193863,114.758608,95.850734,64.825849,95.317403,-0.065628,0.037630,32.025740,-235.912070,100.174668,3.890369,2.052970,8.744324,37.166168,1913.605395,0.380403,328571.354023,1.031941,52.910833,11.392333,3.485007,0.077940,0.056665,82.585372,79.467421,32.000000,32.000000,32.000000,32.000000,1024.556221,32.000000,67.156010,62.896405,67.746323,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.536607,0.679083,75.502481,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.175819,65.632452,97.994270,135.401206,64.591622,65.360626,54.728706,14.143034,96.066404,4.153389,66.128324,28.397203,122.520341,96.267410,115.023224,95.831279,64.826471,95.213030,-0.065559,0.037632,32.025740,-235.902986,99.564230,3.890150,2.054989,8.760605,35.985690,1852.442142,0.386734,328246.998383,1.027488,52.678061,11.372374,3.467210,0.077457,0.056523,82.670205,79.472547,32.000000,32.000000,32.000000,32.000000,-4579.280208,32.000000,67.189295,62.945761,67.759425,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.604041,0.674834,75.506947,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.117142,65.752996,98.209785,135.563753,64.560948,65.324142,54.708274,14.141036,95.749462,4.153225,66.280553,28.358332,122.748236,96.303691,115.230600,95.880945,64.841822,95.292000,-0.065557,0.037616,32.025740,-235.908905,99.384062,3.889944,2.046677,8.716160,36.172560,1862.757085,0.393229,328150.607968,1.033662,52.998477,11.426899,3.478369,0.076080,0.056165,82.700365,79.470403,32.000000,32.000000,32.000000,32.000000,734.892828,32.000000,67.167624,62.969171,67.714397,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.574814,0.678603,75.502899,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.223689,65.752996,98.230422,135.563753,64.545864,65.293624,54.952266,14.142463,95.814140,4.152877,66.436792,28.407840,122.929283,96.319513,115.352497,95.907634,64.885037,95.353009,-0.065475,0.037612,32.025740,-235.906661,99.569043,3.889548,2.062093,8.778942,36.886469,1891.086858,0.405900,328006.922624,1.032408,53.091055,11.360287,3.477956,0.077332,0.056118,82.744734,79.438203,32.000000,32.000000,32.000000,32.000000,250.616401,32.000000,67.156054,62.982650,67.685493,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.546795,0.676105,75.498424,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.149640,65.873818,98.230887,135.728534,64.518744,65.265401,54.713637,14.141322,95.663126,4.153532,66.564431,28.354231,123.104147,96.352725,115.586412,95.954571,64.858523,95.417327,-0.065601,0.037598,32.025740,-235.912213,100.336053,3.890372,2.051401,8.715060,36.455430,1877.139893,0.405180,327930.849815,1.034752,53.305955,11.394870,3.492879,0.076515,0.056008,82.773137,79.460970,32.000000,32.000000,32.000000,32.000000,1000.354815,32.000000,67.178319,62.979083,67.664472,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.581774,0.679330,75.510502,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.171313,65.996574,98.254649,135.942394,64.486024,65.241780,54.900438,14.142463,95.821658,4.154354,66.728516,28.396794,123.320302,96.412430,115.782751,96.006888,64.871725,95.410633,-0.065654,0.037570,32.025740,-235.909765,99.349105,3.890945,2.054412,8.759325,37.961469,1948.036966,0.395877,327678.355613,1.025606,53.134734,11.390211,3.480425,0.077844,0.056544,82.827350,79.448916,32.000000,32.000000,32.000000,32.000000,806.999591,32.000000,67.183006,63.003041,67.623955,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.532028,0.677711,75.505328,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.194364,66.124849,98.297891,136.188050,64.459087,65.214315,54.748149,14.142891,95.562874,4.155469,66.841916,28.416065,123.494726,96.395027,115.930311,96.050179,64.825041,95.414000,-0.065344,0.037702,32.025740,-235.903129,99.289654,3.892671,2.057730,8.711220,10.487670,539.684049,0.401440,327699.450945,1.032749,53.374500,11.457351,3.489597,0.076836,0.056142,82.851941,79.451444,32.000000,32.000000,32.000000,32.000000,641.654229,32.000000,67.170740,62.994061,67.595725,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.603590,0.678103,75.499967,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.196724,66.252576,98.312651,136.440687,64.472318,65.194476,54.740523,14.142178,95.748316,4.159021,66.987646,28.433545,123.688018,96.429812,116.114241,95.987208,64.817266,95.354356,-0.065420,0.037475,32.025740,-235.903189,99.169508,3.895990,2.058181,8.714682,10.562426,543.606633,0.385294,327654.397069,1.028316,53.462417,11.439921,3.487755,0.077042,0.056097,82.880296,79.440517,32.000000,32.000000,32.000000,32.000000,537.058695,32.000000,67.166551,63.000312,67.575074,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.611416,0.679283,75.507203,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.174839,66.252576,98.305143,136.440687,64.458882,65.177685,54.756548,14.142178,96.041523,4.164090,67.121922,28.448814,123.887868,96.439300,116.288645,96.062015,64.840530,95.440548,-0.065418,0.037254,32.025740,-235.900902,99.590458,3.900940,2.054971,8.722759,10.633287,547.093374,1.393937,327663.934965,1.030155,53.553662,11.488730,3.486438,0.076448,0.055673,82.908389,79.437125,32.000000,32.000000,32.000000,32.000000,871.699103,32.000000,67.163987,62.976814,67.551243,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.607990,0.676700,75.502166,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.134976,66.383891,98.371918,136.755801,64.458130,65.158565,54.753601,14.143748,96.115822,4.170276,67.268517,28.482059,124.121123,96.516609,116.492029,96.038486,64.829922,95.461706,-0.065360,0.037227,32.025740,-235.907990,99.069267,3.907367,2.048895,8.737760,11.386595,585.883371,1.384124,327674.883796,1.030189,53.677598,11.458832,3.486669,0.076976,0.055808,82.933560,79.424234,32.000000,32.000000,32.000000,32.000000,567.898216,32.000000,67.150469,62.950256,67.522772,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.560390,0.676481,75.513007,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.188755,66.513278,98.393604,137.141769,64.448986,65.139491,54.873818,14.137897,95.941957,4.176878,67.390520,28.395314,124.310714,96.440907,116.625796,96.068654,64.829984,95.451611,-0.065318,0.037214,32.025740,-235.910737,99.429544,3.914102,2.057640,8.716665,11.833224,607.530223,1.375413,327574.055404,1.030460,53.712752,11.490005,3.489111,0.078362,0.056585,82.950377,79.430450,32.000000,32.000000,32.000000,32.000000,719.169637,32.000000,67.134975,62.942635,67.488707,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.579213,0.676840,75.502166,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.121357,66.643771,98.372413,137.511307,64.409567,65.123504,54.793847,14.142178,96.124385,4.184250,67.544441,28.397484,124.476471,96.544158,116.822912,96.093307,64.839345,95.521352,-0.065226,0.037221,32.025740,-235.903843,99.112076,3.921488,2.047128,8.729466,12.157876,625.109210,1.286775,327614.271897,1.032044,53.908156,11.513971,3.496428,0.077795,0.056432,83.010219,79.455247,32.000000,32.000000,32.000000,32.000000,533.613658,32.000000,67.122399,62.922882,67.476399,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.592952,0.679579,75.502992,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.205625,66.643771,98.349120,137.511307,64.386755,65.107499,54.775466,14.140751,96.136687,4.191103,67.708117,28.364381,124.701874,96.501180,117.003060,96.095955,64.839807,95.528903,-0.065119,0.037221,32.025740,-235.914581,98.708626,3.928342,2.059695,8.730512,11.506953,591.839887,1.236319,327597.926026,1.027722,53.951100,11.507537,3.490527,0.077226,0.055920,83.038051,79.459394,32.000000,32.000000,32.000000,32.000000,223.106819,32.000000,67.131051,62.930323,67.457299,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.575517,0.677951,75.499310,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.107247,66.779785,98.423623,137.851301,64.360336,65.081781,54.678806,14.140608,96.055970,4.200064,67.854236,28.438635,124.915161,96.515923,117.195790,96.102983,64.842595,95.585568,-0.065454,0.037210,32.025740,-235.908026,98.932500,3.937880,2.045289,8.734064,29.540961,1522.073406,1.205729,327642.789544,1.031852,54.189948,11.542191,3.498139,0.077914,0.056325,83.114744,79.434641,32.000000,32.000000,32.000000,32.000000,823.413745,32.000000,67.113085,62.918961,67.416377,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,21.570414,0.678884,75.502745,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.140515,66.918285,98.462395,138.144454,64.354050,65.062686,54.655209,14.138468,95.534425,4.205647,68.001441,28.407580,125.137796,96.527688,117.347611,96.139142,64.854438,95.461323,-0.065609,0.037192,32.025740,-235.913270,99.199245,3.943920,2.050482,8.777319,29.722686,1532.097787,1.269969,327523.328252,1.028717,54.054503,11.546494,3.486862,0.077684,0.057465,83.163930,79.412634,32.000000,32.000000,32.000000,32.000000,691.268472,32.000000,67.082251,62.894668,67.372413,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.605520,0.677318,75.506461,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.136673,67.055133,98.445908,138.423116,64.341576,65.042128,54.657455,14.136470,96.187157,4.210863,68.143752,28.453989,125.336948,96.609936,117.578804,96.171859,64.836317,95.570003,-0.065701,0.037153,32.025740,-235.911838,99.324674,3.949626,2.050211,8.735525,28.480920,1468.028916,0.496502,327545.201864,1.034217,54.348673,11.579450,3.501717,0.077010,0.056049,83.236896,79.423544,32.000000,32.000000,32.000000,32.000000,256.602902,32.000000,67.098423,62.892509,67.359337,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.588030,0.679965,75.494639,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.158795,67.196675,98.480403,138.678079,64.346733,65.026144,54.686729,14.138182,96.237411,4.215694,68.279644,28.498422,125.507934,96.599870,117.760339,96.193944,64.845122,95.622483,-0.065906,0.037161,32.025740,-235.910125,99.954059,3.954934,2.053204,8.762606,26.880273,1384.782968,0.493118,327530.772297,1.033399,54.433641,11.489213,3.498955,0.078648,0.055575,83.240612,79.396498,32.000000,32.000000,32.000000,32.000000,495.378318,32.000000,67.037498,62.861827,67.305679,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,21.644970,0.678381,75.497324,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.223762,67.196675,98.500770,138.678079,64.335052,65.008636,54.645177,14.140323,95.991780,4.220894,68.442031,28.430065,125.695032,96.602992,117.992712,96.223465,64.861957,95.609116,-0.066131,0.037181,32.025740,-235.907495,99.298506,3.960622,2.062418,8.741421,24.622411,1269.429943,0.514608,327561.049784,1.033493,54.576668,11.575911,3.498847,0.077213,0.056195,83.291816,79.394172,32.000000,32.000000,32.000000,32.000000,674.664282,32.000000,67.067523,62.866893,67.291664,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.596288,0.678918,75.498432,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.133703,67.340979,98.546440,138.909899,64.336908,64.994903,54.694007,14.136327,95.637211,4.226392,68.573114,28.493806,125.892179,96.592290,118.135777,96.159004,64.831720,95.641033,-0.066212,0.037212,32.025740,-235.915084,99.017467,3.966346,2.049796,8.776490,22.636254,1165.989952,0.545068,327574.146127,1.032162,54.682638,11.600199,3.497323,0.078055,0.057446,83.286734,79.407534,32.000000,32.000000,32.000000,32.000000,865.985764,32.000000,67.047952,62.850572,67.255264,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,21.612029,0.676905,75.507953,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.276728,67.484734,98.561640,139.134753,64.316473,64.984235,54.745733,14.141036,96.191070,4.231548,68.724561,28.510860,126.073461,96.700876,118.341442,96.149534,64.849234,95.661413,-0.066173,0.037218,32.025740,-235.909395,99.621785,3.971861,2.070081,8.754204,22.149501,1139.839392,0.593767,327436.607341,1.030181,54.578295,11.574937,3.489994,0.076493,0.056550,83.257711,79.387819,32.000000,32.000000,32.000000,32.000000,752.939722,32.000000,67.048523,62.835243,67.223608,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.567349,0.676967,75.502302,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.145738,67.625734,98.572383,139.339528,64.335094,64.967636,54.710008,14.138896,96.209033,4.239609,69.047571,28.438872,126.441922,96.613671,118.742980,96.210629,64.849185,95.677556,-0.066414,0.037254,32.025740,-235.913169,99.526970,3.980027,2.051185,8.774038,32.517335,1674.473056,0.648037,327559.976911,1.032824,54.867292,11.625296,3.502790,0.077480,0.055809,83.371232,79.381204,32.000000,32.000000,32.000000,32.000000,694.399375,32.000000,67.049839,62.818151,67.195249,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.639471,0.678748,75.507808,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.147337,67.770600,98.569826,139.528128,64.333322,64.957733,54.734365,14.138896,96.355799,4.245424,69.175248,28.484192,126.588245,96.688756,118.907464,96.249255,64.854833,95.747749,-0.066611,0.037251,32.025740,-235.912025,98.915940,3.986036,2.051419,8.749048,30.389512,1564.204863,0.659471,327536.548655,1.026546,54.781426,11.620628,3.485610,0.077644,0.056457,83.462540,79.341203,32.000000,32.000000,32.000000,32.000000,934.117614,32.000000,67.015627,62.798833,67.137599,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.604203,0.677272,75.507859,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.179151,67.770600,98.617094,139.528128,64.333081,64.946262,54.744368,14.140465,96.123490,4.251672,69.338282,28.563569,126.789304,96.689345,119.071405,96.333944,64.860393,95.675371,-0.066986,0.037265,32.025740,-235.910946,99.727593,3.992091,2.055855,8.764085,28.359650,1459.457343,0.451144,327625.641915,1.032280,55.132691,11.630851,3.502213,0.079757,0.057322,83.529655,79.361034,32.000000,32.000000,32.000000,32.000000,912.285182,32.000000,67.027091,62.799473,67.132736,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.640607,0.677928,75.501100,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.150744,67.910779,98.631856,139.714502,64.311307,64.934821,54.874912,14.137754,96.414803,4.257350,69.483945,28.529345,126.976656,96.813412,119.267852,96.278590,64.854661,95.801783,-0.066955,0.037280,32.025740,-235.911044,99.562702,3.997981,2.052086,8.753014,25.781434,1323.619714,0.482783,327685.651074,1.031935,55.274986,11.669425,3.501924,0.077010,0.056854,83.488920,79.348831,32.000000,32.000000,32.000000,32.000000,665.961345,32.000000,67.037258,62.820992,67.119524,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.644808,0.679105,75.507987,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.183373,68.058411,98.661860,139.900045,64.317156,64.924919,54.719540,14.144319,95.983355,4.261958,69.651816,28.489615,127.136964,96.700068,119.456637,96.263316,64.855997,95.769986,-0.066834,0.037301,32.025740,-235.906603,99.430255,4.003200,2.055909,8.787759,20.541784,1057.610410,0.516932,327606.311981,1.030345,55.223848,11.618266,3.499647,0.077744,0.056143,83.495537,79.369023,32.000000,32.000000,32.000000,32.000000,418.708578,32.000000,67.037258,62.795881,67.092127,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.640805,0.677431,75.505422,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.218778,68.211566,98.669469,140.087826,64.341739,64.917356,54.728120,14.145175,96.337072,4.267608,69.803893,28.502166,127.318540,96.758670,119.659409,96.334741,64.865162,95.816876,-0.066907,0.037363,32.025740,-235.904603,99.810129,4.008511,2.060975,8.766303,16.407648,844.628630,0.569291,327681.548802,1.029119,55.409685,11.703623,3.503703,0.077677,0.056328,83.448957,79.393630,32.000000,32.000000,32.000000,32.000000,554.225552,32.000000,67.042565,62.793681,67.060881,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.692823,0.678091,75.562955,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.320293,68.211566,98.674142,140.087826,64.326204,64.908321,54.729409,14.136898,96.126460,4.272537,69.949927,28.475859,127.492932,96.748921,119.832958,96.372587,64.864061,95.824760,-0.067138,0.037584,32.025740,-235.913370,98.969906,4.013653,2.077076,8.771730,12.699566,653.729545,0.714076,327733.598328,1.030971,55.504877,11.682266,3.500712,0.078840,0.056875,83.453598,79.401986,32.000000,32.000000,32.000000,32.000000,721.125293,32.000000,67.053542,62.783370,67.039378,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,21.675225,0.677811,75.498543,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
