OSU 80 Ton Compressor Load Stand
28.544047,76.288742,100.076913,147.448008,64.324620,64.863815,54.643421,14.143034,97.761087,4.542036,79.649623,28.794687,136.404697,98.387473,129.339444,98.065877,64.964563,97.281943,-0.066855,0.037027,32.025740,-235.910827,99.765404,4.276395,2.108990,8.874737,14.277329,736.103808,2.578974,333577.679060,1.034224,63.041044,12.404134,3.510032,0.077293,0.055737,85.772496,80.170208,32.000000,32.000000,32.000000,32.000000,253.075479,32.000000,67.152740,62.751663,65.682389,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.988684,0.678280,75.483959,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.487921,76.441277,100.110224,147.588253,64.318872,64.869128,54.656708,14.139038,97.606402,4.544388,79.774443,28.741473,136.553552,98.350106,129.461904,98.151682,64.964324,97.240892,-0.066590,0.037001,32.025740,-235.905675,99.571329,4.279504,2.101345,8.910059,16.276316,838.962676,1.775244,333629.924077,1.036809,63.048422,12.503152,3.509394,0.077035,0.056099,85.779595,80.196624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.124166,62.738844,65.649200,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.067008,0.678040,75.485110,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.576334,76.610395,100.163378,147.741911,64.295637,64.872926,54.653015,14.144461,97.461299,4.547541,79.901711,28.807810,136.707469,98.361581,129.578603,98.148793,64.929883,97.328098,-0.066624,0.037006,32.025740,-235.906133,99.719189,4.282666,2.113516,8.895382,12.301364,634.116625,1.045988,333774.973652,1.036376,63.158673,12.520205,3.506052,0.078270,0.056660,85.765532,80.231670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.114830,62.714390,65.631882,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.016018,0.679164,75.478786,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.611014,76.779242,100.142816,147.908705,64.279979,64.874442,54.911109,14.142749,97.523654,4.550674,80.058723,28.859052,136.874476,98.465708,129.657655,98.033485,64.958921,97.304022,-0.066503,0.037001,32.025740,-235.906866,99.670487,4.285928,2.118853,8.942532,12.271675,629.612918,0.919763,333950.092807,1.038684,63.400551,12.494894,3.514129,0.077617,0.056832,85.806502,80.251174,32.000000,32.000000,32.000000,32.000000,-17861.308465,32.000000,67.112177,62.720513,65.615437,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.995842,0.678404,75.481292,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.514992,76.779242,100.009956,147.908705,64.272109,64.881152,54.854341,14.134757,97.761145,4.554019,80.187040,28.729720,137.012599,98.411259,129.794558,98.131429,64.966500,97.279380,-0.066501,0.037019,32.025740,-235.913877,99.859918,4.289057,2.105943,8.921472,11.356628,583.268315,1.214685,334108.484772,1.035840,63.428992,12.583605,3.505116,0.077261,0.056181,85.818788,80.250420,32.000000,32.000000,32.000000,32.000000,1027.478036,32.000000,67.084983,62.704478,65.621760,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.990577,0.678700,75.477746,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.601365,76.953898,100.077773,148.071871,64.285728,64.886478,54.834537,14.142321,97.815779,4.555958,80.319342,28.810543,137.169687,98.475586,129.904784,98.104278,64.942710,97.350770,-0.066559,0.037049,32.025740,-235.906150,99.696164,4.290463,2.117501,8.933463,10.778506,553.776295,1.216594,334203.798923,1.030067,63.542752,12.539588,3.500149,0.077740,0.056067,85.884368,80.267229,32.000000,32.000000,32.000000,32.000000,-32719.657196,32.000000,67.081236,62.703222,65.594231,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.031939,0.678748,75.484335,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.589663,77.112253,100.076981,148.231409,64.282642,64.888717,54.785259,14.138610,97.482742,4.557194,80.449758,28.741857,137.321441,98.448156,130.024005,98.179775,64.942466,97.332368,-0.066606,0.037042,32.025740,-235.912311,100.056298,4.291068,2.116329,8.934202,10.828147,556.827194,1.317238,334271.060673,1.034866,63.695408,12.516674,3.507276,0.077682,0.056275,85.932191,80.288717,32.000000,32.000000,32.000000,32.000000,-1185.493392,32.000000,67.047180,62.685731,65.597323,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.019462,0.680263,75.475572,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.594038,77.253753,100.218846,148.390672,64.282380,64.892532,54.758610,14.144461,97.430409,4.558599,80.596290,28.764926,137.470154,98.406894,130.155300,98.075453,64.982142,97.372826,-0.066648,0.037058,32.025740,-235.903356,100.019075,4.292685,2.116112,8.920661,10.390842,534.599218,1.385582,334430.542905,1.032451,63.732729,12.584881,3.499056,0.077501,0.056734,85.994939,80.286284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.056079,62.667888,65.569820,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.070199,0.677857,75.481726,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.572092,77.253753,100.224456,148.390672,64.290323,64.899418,54.800476,14.140465,97.805098,4.560128,80.731611,28.808362,137.599382,98.499414,130.331741,98.225635,64.986137,97.375033,-0.066800,0.037084,32.025740,-235.909639,99.861873,4.293641,2.113480,8.962419,9.912725,509.610905,1.380254,334575.224647,1.034212,63.909671,12.573679,3.500460,0.078329,0.057019,86.036305,80.334894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.057243,62.663616,65.567557,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.069911,0.678745,75.481420,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.638163,77.414050,100.260368,148.537087,64.276087,64.900897,54.645047,14.139038,97.796806,4.561507,80.994466,28.769575,137.866526,98.496351,130.528130,98.138318,64.930278,97.426333,-0.066679,0.037067,32.025740,-235.912373,99.685866,4.295073,2.123379,8.917199,36.776059,1896.026408,1.440373,334661.280106,1.034928,64.044221,12.559167,3.504886,0.077962,0.057395,86.087681,80.386610,32.000000,32.000000,32.000000,32.000000,-50095.949066,32.000000,67.039051,62.657886,65.543012,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.046093,0.678140,75.477933,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.605084,77.566889,100.295120,148.689652,64.296183,64.903059,54.608035,14.144319,97.448244,4.562429,81.117784,28.770794,138.003493,98.523388,130.672029,98.172445,64.934958,97.447121,-0.066897,0.037057,32.025740,-235.907093,99.777947,4.296499,2.117753,8.939557,36.680750,1892.394386,1.511109,334701.528043,1.035076,64.079093,12.556543,3.507774,0.077707,0.055672,86.135411,80.427278,32.000000,32.000000,32.000000,32.000000,-39384.336077,32.000000,67.026997,62.643676,65.525164,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.067747,0.678716,75.479468,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.611005,77.723049,100.270741,148.835235,64.316166,64.909917,54.701226,14.144461,97.956187,4.564587,81.244678,28.831526,138.114045,98.539725,130.806744,98.146023,64.971291,97.423594,-0.067133,0.037050,32.025740,-235.906623,99.946143,4.298990,2.118600,8.885952,36.599486,1884.985061,0.406747,334875.973076,1.035903,64.134470,12.644298,3.500936,0.077369,0.056613,86.132176,80.456812,32.000000,32.000000,32.000000,32.000000,929.218143,32.000000,67.012183,62.620412,65.506831,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.030911,0.678513,75.478027,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.563284,77.884188,100.271748,148.988366,64.326422,64.915511,54.646951,14.139895,97.774781,4.566098,81.378276,28.774654,138.253485,98.548409,130.980654,98.256030,64.945659,97.392256,-0.067049,0.037051,32.025740,-235.913967,99.950713,4.300493,2.112272,8.931840,35.692402,1840.093267,0.408488,335019.897197,1.038234,64.339815,12.652540,3.506199,0.077602,0.056321,86.202450,80.484513,32.000000,32.000000,32.000000,32.000000,920.985341,32.000000,67.020335,62.602653,65.505407,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.056604,0.678984,75.482604,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.618986,77.884188,100.286989,148.988366,64.328793,64.921105,54.720383,14.134615,97.975923,4.568364,81.518459,28.725841,138.393129,98.492254,131.133052,98.193055,64.981067,97.399056,-0.067191,0.037035,32.025740,-235.918267,100.145303,4.302574,2.121215,8.906327,36.141061,1860.723153,0.409421,335136.450726,1.036701,64.486573,12.601583,3.504621,0.077131,0.057058,86.263457,80.504121,32.000000,32.000000,32.000000,32.000000,-97217.098499,32.000000,67.034143,62.602301,65.504923,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.030586,0.680163,75.481275,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.627083,78.055006,100.350005,149.138428,64.315282,64.925654,54.604873,14.146031,97.879470,4.570607,81.666808,28.808568,138.496190,98.667583,131.186172,98.195019,64.978558,97.456179,-0.067149,0.037025,32.025740,-235.902113,99.887507,4.305076,2.120728,8.970533,35.805712,1847.357311,0.420640,335345.966554,1.039992,64.723528,12.607731,3.510512,0.076850,0.056404,86.335513,80.536085,32.000000,32.000000,32.000000,32.000000,787.730592,32.000000,67.032916,62.580136,65.480722,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.067513,0.680687,75.476067,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.565547,78.200674,100.368040,149.279550,64.331747,64.932868,54.731834,14.142035,97.735736,4.573559,81.804360,28.887415,138.627426,98.591283,131.275456,98.243828,64.970411,97.520581,-0.067235,0.036993,32.025740,-235.906599,99.671568,4.308185,2.112290,8.937628,20.687519,1064.874455,0.414787,335309.310323,1.036576,64.635042,12.576551,3.504212,0.077370,0.055385,86.399214,80.573576,32.000000,32.000000,32.000000,32.000000,-36449.318875,32.000000,67.029742,62.595784,65.480088,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.035220,0.680456,75.477362,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.624150,78.347176,100.382150,149.431296,64.348946,64.938669,54.794172,14.142606,98.004180,4.577189,81.884087,28.744229,138.659876,98.612138,131.386834,98.356039,64.969666,97.522132,-0.067348,0.036957,32.025740,-235.912236,99.917530,4.311692,2.120800,8.947869,19.182424,986.277495,0.418971,335471.102093,1.038918,64.793007,12.614571,3.505422,0.076589,0.056036,86.378539,80.566696,32.000000,32.000000,32.000000,32.000000,-841.658097,32.000000,66.993271,62.570004,65.458900,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.075735,0.679803,75.492500,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.561446,78.504185,100.402639,149.581928,64.326793,64.942459,54.707918,14.142606,98.127412,4.578925,82.040611,28.803193,138.723441,98.618681,131.512129,98.305190,64.963934,97.501400,-0.067306,0.036964,32.025740,-235.903905,99.635428,4.313680,2.111605,8.926557,16.497511,849.568181,0.726955,335663.205126,1.039281,65.036416,12.662733,3.513605,0.077636,0.056106,86.414470,80.604919,32.000000,32.000000,32.000000,32.000000,-1458.674204,32.000000,67.010082,62.588160,65.433980,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.109812,0.682494,75.484369,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.675748,78.504185,100.234507,149.581928,64.317789,64.946289,54.748468,14.142321,97.817903,4.581838,82.155400,28.775781,138.792866,98.638844,131.659589,98.274102,64.974612,97.460468,-0.067128,0.036975,32.025740,-235.908764,100.324815,4.316313,2.128409,8.993287,18.237573,938.480083,0.782990,335787.255199,1.036301,65.089832,12.664442,3.506904,0.076985,0.055719,86.483093,80.642861,32.000000,32.000000,32.000000,32.000000,1007.193917,32.000000,67.009511,62.581307,65.436310,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.033525,0.680369,75.477780,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.580872,78.673085,100.405425,149.734240,64.309713,64.950242,54.693014,14.142606,98.110742,4.583864,82.308366,28.736919,138.939411,98.622771,131.787539,98.280254,65.049576,97.554453,-0.066952,0.036978,32.025740,-235.907172,100.065678,4.318436,2.114453,8.914891,17.395544,896.058064,0.912711,335967.880666,1.040725,65.346446,12.657295,3.515321,0.077056,0.056200,86.548065,80.627955,32.000000,32.000000,32.000000,32.000000,-12671.551399,32.000000,67.014225,62.592743,65.432817,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.114266,0.681031,75.489159,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.645777,78.840054,100.416388,149.876215,64.272717,64.953059,54.733235,14.140751,97.728568,4.586205,82.428398,28.746922,139.098045,98.570368,131.917611,98.373742,64.945069,97.503789,-0.066834,0.036986,32.025740,-235.907557,100.024501,4.320585,2.124244,8.968766,18.026458,927.874579,0.821614,335924.880140,1.035691,65.165004,12.621181,3.495445,0.077366,0.056325,86.644351,80.685155,32.000000,32.000000,32.000000,32.000000,976.665321,32.000000,67.011660,62.570489,65.430141,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.107630,0.680066,75.484488,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.628350,78.995141,100.398126,150.015678,64.254673,64.957606,54.741491,14.142749,97.747073,4.588012,82.562834,28.778321,139.246909,98.704379,132.018482,98.326031,65.008133,97.617770,-0.066837,0.036961,32.025740,-235.906866,100.390017,4.322439,2.121395,8.919128,18.695381,962.160868,0.865510,336036.281215,1.040774,65.484471,12.604605,3.513029,0.077390,0.056259,86.711133,80.718800,32.000000,32.000000,32.000000,32.000000,921.915397,32.000000,66.991038,62.566502,65.412663,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.089997,0.680828,75.473868,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.680067,78.995141,100.404303,150.015678,64.229364,64.960625,54.727570,14.143320,97.771342,4.590950,82.682917,28.816252,139.369506,98.673869,132.122701,98.411025,64.998450,97.583734,-0.066876,0.036947,32.025740,-235.907112,99.715274,4.325071,2.128896,8.931587,16.678413,858.575596,0.833962,336280.284102,1.037969,65.548394,12.677643,3.505452,0.077531,0.056375,86.744012,80.725683,32.000000,32.000000,32.000000,32.000000,959.736870,32.000000,66.978608,62.564054,65.406738,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.096217,0.680009,75.474371,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.640879,79.159079,100.482227,150.163809,64.248606,64.960600,54.786967,14.140894,97.555140,4.592523,82.791121,28.754861,139.499024,98.686656,132.248612,98.502800,64.991595,97.611018,-0.066923,0.036944,32.025740,-235.907741,100.558989,4.326713,2.123505,8.932399,10.489456,539.393487,0.804766,336364.067574,1.038892,65.731132,12.685360,3.506948,0.077655,0.056817,86.787377,80.746406,32.000000,32.000000,32.000000,32.000000,990.351047,32.000000,66.964121,62.557863,65.396964,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.135866,0.681096,75.469197,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.683617,79.314726,100.311021,150.323403,64.239956,64.960597,54.802608,14.142321,98.078096,4.594046,82.944336,28.780816,139.646089,98.745665,132.431307,98.347768,65.021443,97.705982,-0.066881,0.036937,32.025740,-235.908764,100.552258,4.328078,2.129563,8.968261,10.927662,561.766744,0.900730,336368.291876,1.037249,65.649117,12.673913,3.500839,0.078385,0.056712,86.807119,80.785544,32.000000,32.000000,32.000000,32.000000,313.417722,32.000000,66.970765,62.554076,65.394678,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.108153,0.679878,75.473961,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.546159,79.472314,100.342367,150.455051,64.259573,64.960594,54.817744,14.138753,97.553980,4.595754,83.065280,28.745898,139.791696,98.820291,132.521184,98.428460,64.998095,97.573291,-0.066792,0.036903,32.025740,-235.909718,100.174731,4.330065,2.109928,8.963213,10.249414,526.754050,1.435360,336526.411144,1.037970,65.875189,12.697706,3.508350,0.077845,0.056669,86.818940,80.760572,32.000000,32.000000,32.000000,32.000000,-6643.870255,32.000000,66.955861,62.547048,65.396786,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.093440,0.680170,75.473885,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.589525,79.625481,100.511432,150.567415,64.274146,64.960679,54.819314,14.137611,98.019125,4.596186,83.186829,28.771559,139.888468,98.834690,132.633827,98.438890,65.024214,97.593860,-0.066844,0.037144,32.025740,-235.914453,100.316842,4.330182,2.116455,8.975672,10.891417,559.732811,1.374506,336599.786836,1.036408,65.963076,12.726787,3.497154,0.076892,0.056219,86.833420,80.780070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,66.937563,62.552935,65.374084,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.144160,0.679393,75.473186,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.672637,79.625481,100.531069,150.567415,64.276041,64.960690,54.765361,14.137611,97.989870,4.597304,83.299773,28.776757,140.006479,98.765166,132.805020,98.376306,64.984740,97.654422,-0.066918,0.037416,32.025740,-235.910369,99.883493,4.331344,2.128643,8.972192,10.708426,550.870677,1.472617,336813.506585,1.041679,66.338886,12.667785,3.515092,0.076863,0.055701,86.820975,80.794170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,66.952729,62.567762,65.359653,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.138661,0.683165,75.472674,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.573792,79.785565,100.533811,150.696552,64.279650,64.965280,54.789070,14.144747,97.853180,4.597611,83.441481,28.784542,140.129669,98.865545,132.877349,98.536315,64.990321,97.728976,-0.066965,0.037656,32.025740,-235.904378,99.910207,4.332119,2.113101,8.955442,10.390971,534.308656,1.386337,336889.008980,1.040345,66.423121,12.654437,3.515673,0.076640,0.055988,86.855710,80.805385,32.000000,32.000000,32.000000,32.000000,806.832575,32.000000,66.960203,62.582810,65.353550,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.149190,0.681858,75.482954,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.708544,79.947865,100.517750,150.829605,64.258425,64.966777,54.810913,14.140323,98.223028,4.599130,83.551941,28.816342,140.276032,98.812864,133.036877,98.433616,65.029288,97.653053,-0.067017,0.037706,32.025740,-235.911905,100.096516,4.333599,2.133512,8.996100,10.078548,518.037197,1.406620,336899.731761,1.038222,66.291231,12.731500,3.506168,0.076816,0.055652,86.917703,80.838724,32.000000,32.000000,32.000000,32.000000,982.226906,32.000000,66.949113,62.599710,65.358713,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.156403,0.680379,75.482425,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.542708,80.098280,100.573197,150.972165,64.228080,64.965227,54.671783,14.140465,98.295900,4.599538,83.793664,28.768078,140.509524,98.832310,133.288092,98.543932,65.037284,97.744774,-0.066886,0.037715,32.025740,-235.907515,99.871989,4.334235,2.109171,8.958128,5.714058,294.449912,1.454682,337089.997337,1.041950,66.608203,12.772170,3.518392,0.077270,0.056468,87.040622,80.884675,32.000000,32.000000,32.000000,32.000000,-23552.677341,32.000000,66.915181,62.580254,65.344176,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.132044,0.682443,75.472436,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.614832,80.246762,100.612030,151.111095,64.230693,64.969798,54.629421,14.137469,97.879897,4.600844,83.909473,28.872290,140.612217,98.802485,133.359123,98.578909,65.014615,97.760386,-0.067075,0.037716,32.025740,-235.912799,100.315558,4.335324,2.120187,8.955550,5.808230,299.534743,1.493908,337124.987401,1.036821,66.556727,12.686102,3.501318,0.078374,0.056850,87.050661,80.918546,32.000000,32.000000,32.000000,32.000000,213.231098,32.000000,66.903388,62.547467,65.296892,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.161361,0.679552,75.474490,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.595966,80.246762,100.599396,151.111095,64.249196,64.972869,54.627148,14.144176,98.366947,4.601455,84.038436,28.799565,140.728568,98.911596,133.496124,98.562962,65.033884,97.842184,-0.067059,0.037731,32.025740,-235.910012,100.278865,4.336142,2.116437,8.931371,11.244801,579.926855,2.650540,337301.892198,1.046072,66.970342,12.735004,3.523604,0.076408,0.056984,87.059680,80.953847,32.000000,32.000000,32.000000,32.000000,738.193923,32.000000,66.919346,62.548019,65.306979,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.197350,0.684317,75.472333,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.621634,80.585217,100.620315,151.395114,64.257529,64.982800,54.582628,14.137754,98.238274,4.602762,84.168007,28.869002,140.839458,98.875566,133.635347,98.632814,65.062979,97.865472,-0.067041,0.037719,32.025740,-235.913004,100.829630,4.336587,2.121143,8.952953,34.763758,1794.329787,2.603602,337441.735477,1.044538,67.004210,12.767353,3.516080,0.077724,0.056944,87.091294,80.985684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,66.926890,62.561463,65.301855,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.193671,0.682373,75.477729,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.677316,80.585217,100.613016,151.395114,64.269872,64.989651,54.715361,14.140323,98.039488,4.602599,84.272577,28.836646,140.930085,98.837729,133.719350,98.561065,65.008755,97.859063,-0.067101,0.037734,32.025740,-235.910272,99.957015,4.336134,2.128932,8.960400,35.186881,1811.763494,1.345541,337443.842146,1.045349,67.034169,12.798785,3.517958,0.077752,0.056922,87.117759,81.012337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,66.908695,62.541917,65.269335,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.197855,0.681628,75.481360,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.654485,80.749198,100.662211,151.528183,64.267760,64.988894,54.627313,14.145032,98.140625,4.601561,84.419137,28.834696,141.056266,98.889550,133.842284,98.698113,65.016161,97.826880,-0.067180,0.037724,32.025740,-235.902132,100.465559,4.335378,2.124893,8.951259,36.265514,1870.311691,0.435353,337725.202145,1.046142,67.331868,12.784119,3.515534,0.076799,0.055997,87.232348,81.048688,32.000000,32.000000,32.000000,32.000000,1026.232125,32.000000,66.903303,62.552824,65.263805,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.205481,0.681930,75.474413,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.778723,80.904057,100.614647,151.659578,64.253711,64.987412,54.618647,14.141036,98.319516,4.600399,84.528998,28.775471,141.153295,98.965548,133.929651,98.664781,65.028765,97.715145,-0.066944,0.037698,32.025740,-235.912662,100.601716,4.334123,2.143699,8.963375,37.085013,1912.878991,0.429394,337800.159727,1.041601,67.243553,12.834372,3.508453,0.077941,0.056700,87.292617,81.091777,32.000000,32.000000,32.000000,32.000000,602.234985,32.000000,66.908326,62.534429,65.244276,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.178598,0.680653,75.480286,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.626470,81.060856,100.514346,151.787900,64.267831,64.990493,54.628391,14.141607,98.078853,4.598688,84.672680,28.804306,141.283362,98.849155,134.034479,98.669426,65.051194,97.821659,-0.066821,0.037704,32.025740,-235.905720,100.984568,4.332531,2.121287,8.988077,26.767086,1380.424541,0.417229,337930.436675,1.044502,67.443728,12.807024,3.512965,0.078413,0.056327,87.405963,81.116247,32.000000,32.000000,32.000000,32.000000,777.062495,32.000000,66.915933,62.565101,65.249177,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.169222,0.681410,75.473748,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.640991,81.204661,100.698114,151.911751,64.279091,64.991267,54.689973,14.139038,98.344976,4.597972,84.910271,28.703625,141.523874,98.999866,134.320566,98.702713,65.085301,97.875408,-0.066818,0.037689,32.025740,-235.914823,100.627945,4.331680,2.123793,8.988690,40.148280,2068.184259,0.406417,337979.189401,1.040286,67.401894,12.725147,3.496147,0.077197,0.056547,87.498962,81.237361,32.000000,32.000000,32.000000,32.000000,267.989832,32.000000,66.942781,62.566135,65.209422,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.234492,0.679572,75.472657,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.670523,81.204661,100.695040,151.911751,64.300788,64.990484,54.781679,14.138325,97.802794,4.596717,85.007032,28.858039,141.631828,98.987701,134.411222,98.672826,65.067358,97.820989,-0.066682,0.037657,32.025740,-235.914720,100.114097,4.330819,2.128229,8.990330,38.006475,1954.574606,0.565490,338162.600220,1.046271,67.799830,12.768757,3.511238,0.077530,0.057044,87.465623,81.257018,32.000000,32.000000,32.000000,32.000000,-10566.591843,32.000000,66.935573,62.561400,65.174785,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.157809,0.682772,75.470228,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.620160,81.330494,100.699086,152.052940,64.299267,64.993529,54.769630,14.141322,98.170746,4.594858,85.155557,28.785178,141.731496,98.944240,134.473447,98.644531,65.028926,97.877039,-0.066750,0.037662,32.025740,-235.910906,100.217436,4.329208,2.120403,8.968712,35.038199,1802.320236,0.377536,338238.011900,1.044874,67.920593,12.767953,3.515874,0.077072,0.055752,87.517625,81.284415,32.000000,32.000000,32.000000,32.000000,751.245686,32.000000,66.923120,62.553905,65.177667,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.193726,0.681707,75.477499,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.681924,81.474305,100.716512,152.203078,64.311527,64.995947,54.815904,14.140751,98.420889,4.593564,85.258912,28.825704,141.815451,99.003214,134.546488,98.618535,65.030328,97.788971,-0.066451,0.037669,32.025740,-235.917848,100.691005,4.328382,2.129545,9.009551,32.419151,1666.192045,0.398434,338241.465047,1.041992,67.873763,12.752177,3.512145,0.077088,0.056287,87.545823,81.281287,32.000000,32.000000,32.000000,32.000000,813.334795,32.000000,66.890683,62.540975,65.150273,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.210223,0.683420,75.465140,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.629770,81.636927,100.771907,152.336445,64.262128,64.992908,54.863086,14.141464,98.453472,4.591439,85.391483,28.813585,141.891412,98.982989,134.720369,98.726000,65.057281,97.858898,-0.066197,0.037654,32.025740,-235.907823,100.288064,4.325992,2.121792,8.965376,28.834208,1480.668353,0.433013,338427.025300,1.044464,68.079483,12.825338,3.518467,0.077018,0.056399,87.550534,81.322065,32.000000,32.000000,32.000000,32.000000,238.356653,32.000000,66.894958,62.533132,65.139667,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.197187,0.683616,75.475496,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.693229,81.636927,100.769171,152.336445,64.238193,64.988321,54.858003,14.138039,98.358032,4.590277,85.474455,28.783033,141.947888,99.076243,134.830187,98.735450,65.035185,97.892366,-0.066220,0.037659,32.025740,-235.913372,100.523014,4.325171,2.131600,9.020838,28.163915,1446.382064,0.467334,338527.693588,1.041598,68.125336,12.769362,3.511498,0.077763,0.056745,87.566410,81.342970,32.000000,32.000000,32.000000,32.000000,1015.682106,32.000000,66.855565,62.524933,65.129673,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.216282,0.682144,75.472316,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.659179,81.804531,100.743820,152.465340,64.252555,64.986781,54.729901,14.140751,98.506693,4.588243,85.619787,28.785094,142.059303,98.957738,134.962936,98.618209,65.058644,97.822435,-0.066147,0.037676,32.025740,-235.913601,100.395198,4.323290,2.126209,8.967071,29.726615,1530.209135,0.526683,338635.211134,1.042993,68.370665,12.785746,3.519829,0.076687,0.056369,87.472990,81.377451,32.000000,32.000000,32.000000,32.000000,-6906.920990,32.000000,66.896734,62.541616,65.113902,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.208330,0.684163,75.467535,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.571743,81.957482,100.658705,152.601509,64.305362,64.992882,54.748669,14.140608,98.381848,4.586439,85.753720,28.786901,142.176226,99.030063,135.014381,98.789194,65.048250,97.988308,-0.066152,0.037647,32.025740,-235.912273,100.885674,4.321496,2.113408,8.998156,30.126420,1550.257898,0.538116,338609.990804,1.040611,68.270048,12.828573,3.511950,0.077223,0.057226,87.352268,81.417205,32.000000,32.000000,32.000000,32.000000,-100574.677986,32.000000,66.861444,62.529168,65.139817,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.280470,0.682178,75.472478,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.663655,82.088585,100.700721,152.739078,64.309145,64.997573,54.694554,14.142891,98.335917,4.584914,85.868295,28.802179,142.291218,99.104815,135.119087,98.810057,65.027501,97.883832,-0.066073,0.037470,32.025740,-235.909500,100.341375,4.319825,2.126552,8.973129,32.550457,1676.652269,0.510433,338725.088515,1.044688,68.491618,12.761787,3.515238,0.078385,0.057685,87.319851,81.453757,32.000000,32.000000,32.000000,32.000000,-17717.531776,32.000000,66.856553,62.538486,65.122822,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.229624,0.683232,75.467117,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.636978,82.231308,100.802512,152.871338,64.322153,64.999715,54.654889,14.138468,98.099412,4.582882,85.965354,28.799380,142.428570,99.043136,135.215071,98.680629,65.046697,97.960539,-0.066105,0.037230,32.025740,-235.910493,100.855960,4.317615,2.123288,9.009461,33.789509,1741.738106,0.504884,338932.041923,1.048102,68.783376,12.874912,3.523016,0.077776,0.057522,87.267392,81.495924,32.000000,32.000000,32.000000,32.000000,1002.471694,32.000000,66.845178,62.521610,65.112806,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.227623,0.682677,75.469333,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.711502,82.231308,100.817110,152.871338,64.307778,65.001236,54.663440,14.143034,98.389177,4.581375,86.116070,28.916840,142.563159,99.101031,135.352658,98.752342,65.090820,97.902421,-0.066267,0.036985,32.025740,-235.906907,100.428971,4.316058,2.133548,8.997723,34.042856,1754.522824,0.466289,339047.326423,1.046001,68.768574,12.830971,3.513185,0.077238,0.056931,87.309576,81.545350,32.000000,32.000000,32.000000,32.000000,988.162004,32.000000,66.843730,62.543598,65.121041,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.269868,0.682779,75.465651,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.655137,82.394780,100.845822,153.000525,64.304285,65.002764,54.627695,14.141750,97.882871,4.579100,86.236995,28.949018,142.678552,99.142115,135.472438,98.839881,65.054977,97.894444,-0.066073,0.036831,32.025740,-235.910968,100.513182,4.313729,2.125470,9.029204,33.778330,1742.028668,0.450086,339164.000444,1.048130,68.953608,12.859277,3.520012,0.077869,0.056493,87.339304,81.547850,32.000000,32.000000,32.000000,32.000000,798.226600,32.000000,66.877226,62.536659,65.124425,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.217039,0.684203,75.477098,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.627410,82.554107,100.757016,153.134189,64.293048,65.000471,54.668102,14.142178,98.182389,4.576789,86.364878,28.803740,142.803782,99.116043,135.605990,98.782778,65.112297,97.996897,-0.066351,0.036841,32.025740,-235.908907,100.804196,4.311226,2.121341,8.968405,15.287381,787.823804,0.445776,339087.548239,1.045155,68.835487,12.779167,3.511384,0.077504,0.056517,87.396785,81.579927,32.000000,32.000000,32.000000,32.000000,-338.646233,32.000000,66.862299,62.510769,65.131253,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.232960,0.681436,75.483295,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.616492,82.716481,100.864190,153.264500,64.325848,64.998168,54.768566,14.141464,98.363909,4.574602,86.498324,28.835676,142.920497,99.040898,135.713986,98.835358,65.161189,97.995041,-0.066451,0.036836,32.025740,-235.906516,100.587134,4.309166,2.119845,8.996244,15.775835,811.504588,0.450323,339294.932831,1.048374,69.088277,12.810069,3.519293,0.078237,0.056159,87.456217,81.603330,32.000000,32.000000,32.000000,32.000000,-556.935006,32.000000,66.883937,62.496097,65.137585,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.267416,0.684661,75.471063,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.566164,82.876923,100.874368,153.397890,64.316099,64.997415,54.640841,14.137611,98.092182,4.571393,86.567687,28.787478,142.999691,99.093155,135.816178,98.894904,65.121398,97.995759,-0.066393,0.036861,32.025740,-235.914943,100.599270,4.306083,2.113029,8.961806,15.868659,818.187509,0.995460,339357.988564,1.048975,69.291590,12.816183,3.519599,0.077782,0.056619,87.570312,81.598270,32.000000,32.000000,32.000000,32.000000,776.653592,32.000000,66.861005,62.446248,65.106968,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.241741,0.684478,75.482059,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.598265,82.876923,100.917562,153.397890,64.325361,64.996665,54.624813,14.139467,98.244726,4.568053,86.706958,28.779424,143.115154,99.122165,135.909414,98.873453,65.151303,98.006103,-0.066273,0.036871,32.025740,-235.915375,100.394403,4.303320,2.117465,9.003186,16.024566,826.468520,0.966111,339425.062009,1.047793,69.471293,12.766142,3.524687,0.077520,0.056501,87.705540,81.630062,32.000000,32.000000,32.000000,32.000000,-100577.415957,32.000000,66.866312,62.453258,65.126862,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.236169,0.684462,75.468447,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.635320,83.019942,100.966809,153.524013,64.298089,64.997474,54.660582,14.146031,98.405576,4.566710,86.839818,28.776242,143.174782,99.146397,136.065147,98.806188,65.127040,98.075678,-0.066228,0.036886,32.025740,-235.902113,100.858791,4.301984,2.121936,8.982271,16.508605,850.875709,0.962359,339619.924572,1.052517,69.711684,12.806376,3.531253,0.076586,0.055592,87.783924,81.657835,32.000000,32.000000,32.000000,32.000000,840.804775,32.000000,66.874576,62.466589,65.118871,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.243544,0.686608,75.468950,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.652450,83.169326,100.940843,153.665239,64.291393,65.002852,54.716224,14.138325,98.346550,4.564319,86.906154,28.862750,143.212297,99.108427,136.150381,98.866118,65.134640,97.998758,-0.066320,0.036916,32.025740,-235.910963,100.411209,4.299877,2.125578,8.975582,15.647894,805.693353,0.952372,339567.440398,1.051583,69.660678,12.782874,3.528800,0.077706,0.057034,87.770192,81.628042,32.000000,32.000000,32.000000,32.000000,132.587405,32.000000,66.827950,62.424324,65.072632,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.306794,0.686330,75.472291,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.616889,83.317331,100.918219,153.800875,64.281474,65.008198,54.790181,14.139895,98.295493,4.563226,87.050901,28.875528,143.286338,99.155146,136.245815,98.903054,65.144387,98.002613,-0.066417,0.036934,32.025740,-235.911027,101.067209,4.299312,2.120133,8.999418,14.338278,737.266055,0.924058,339701.159316,1.049810,69.744872,12.850182,3.525954,0.076779,0.055743,87.854060,81.685902,32.000000,32.000000,32.000000,32.000000,1016.385367,32.000000,66.846914,62.391886,65.087391,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.285032,0.685813,75.507297,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.689698,83.466723,100.984645,153.930362,64.253457,65.014328,54.837726,14.139181,98.553664,4.561770,87.280151,28.907952,143.418415,99.085400,136.534634,98.894518,65.166791,98.019203,-0.066543,0.036988,32.025740,-235.914190,100.587624,4.298564,2.130915,9.002104,28.764323,1477.762735,0.974567,339833.799924,1.048509,69.867084,12.794990,3.522939,0.077238,0.057177,87.959184,81.762721,32.000000,32.000000,32.000000,32.000000,991.969833,32.000000,66.824117,62.386135,65.070150,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.259807,0.683644,75.465089,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.639103,83.466723,100.877251,153.930362,64.247492,65.015096,54.877839,14.139609,98.319233,4.560822,87.433125,28.785415,143.490162,99.128851,136.627735,98.949707,65.166746,98.016203,-0.066519,0.036985,32.025740,-235.912129,101.113097,4.297778,2.123433,9.011462,29.922995,1536.165652,1.064972,339986.012568,1.048866,70.071513,12.787629,3.526527,0.077623,0.055886,88.048126,81.810969,32.000000,32.000000,32.000000,32.000000,617.387010,32.000000,66.845598,62.405637,65.092226,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.282038,0.685208,75.472751,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
