OSU 80 Ton Compressor Load Stand
28.675048,83.634932,100.908020,154.067683,64.211644,65.015090,54.954053,14.139038,98.695549,4.560345,87.550761,28.879220,143.592121,99.290557,136.764758,98.858357,65.153984,98.010245,-0.066566,0.037025,32.025740,-235.908779,100.731388,4.297240,2.128788,8.990745,30.032564,1539.652393,0.530181,340082.506275,1.045616,70.105437,12.775493,3.519892,0.077097,0.056997,88.116957,81.848787,32.000000,32.000000,32.000000,32.000000,885.384408,32.000000,66.838344,62.376990,65.114519,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.274267,0.685105,75.463137,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.609475,83.796782,101.007531,154.218711,64.215124,65.018168,54.881878,14.135185,98.286207,4.558973,87.648589,28.757925,143.668004,99.264620,136.845064,98.906168,65.174168,97.897837,-0.066503,0.037060,32.025740,-235.918350,100.863772,4.296273,2.119736,9.011516,30.423302,1561.735088,0.510009,340108.197154,1.046788,70.185652,12.773680,3.522361,0.077219,0.056194,88.138234,81.821931,32.000000,32.000000,32.000000,32.000000,994.244178,32.000000,66.828941,62.351624,65.086712,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.312113,0.684901,75.471822,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.633426,83.945079,101.020497,154.363870,64.215051,65.022763,54.889962,14.143890,98.547260,4.557559,87.754331,28.868965,143.748627,99.260892,136.964431,98.978272,65.202546,98.069293,-0.066527,0.037074,32.025740,-235.912585,100.923872,4.294485,2.121972,8.985372,31.228830,1602.849579,0.507896,340244.700847,1.044344,70.296862,12.782756,3.519018,0.077771,0.056604,88.158958,81.836259,32.000000,32.000000,32.000000,32.000000,584.382596,32.000000,66.822624,62.334805,65.087551,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.271959,0.684800,75.467347,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.648096,83.945079,101.006268,154.363870,64.207364,65.022767,54.970765,14.136184,98.101215,4.555504,87.864241,28.790599,143.830977,99.270362,137.073590,98.902604,65.186012,98.128352,-0.066666,0.037085,32.025740,-235.917187,100.734733,4.292578,2.125254,9.016799,29.882953,1531.516663,0.502996,340396.034191,1.048625,70.562734,12.692978,3.530562,0.076780,0.056232,88.164391,81.898202,32.000000,32.000000,32.000000,32.000000,926.417620,32.000000,66.820696,62.318210,65.082699,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.322030,0.685852,75.466086,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.635652,84.084526,101.050580,154.499522,64.189413,65.022750,54.840497,14.141322,98.452839,4.554043,87.972561,28.817990,143.878026,99.216282,137.174912,98.863085,65.208737,98.166628,-0.066826,0.037085,32.025740,-235.911723,101.196715,4.290919,2.122675,8.969109,29.667909,1524.107338,0.489904,340498.905984,1.047960,70.673015,12.770727,3.528062,0.077001,0.056737,88.247452,81.943404,32.000000,32.000000,32.000000,32.000000,631.427642,32.000000,66.799892,62.282218,65.083728,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.325077,0.686923,75.473237,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.724833,84.231446,101.034667,154.647205,64.179247,65.021233,54.820364,14.140751,98.127028,4.552702,88.096460,28.805886,143.983929,99.195590,137.285448,98.983933,65.214211,98.111208,-0.066834,0.037107,32.025740,-235.909844,100.556725,4.289673,2.135838,9.014599,28.404672,1459.747905,0.511674,340512.457646,1.045862,70.649741,12.823785,3.525758,0.077473,0.056943,88.331582,81.977004,32.000000,32.000000,32.000000,32.000000,931.600380,32.000000,66.790316,62.240762,65.060822,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.317883,0.684988,75.468174,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.646930,84.382244,100.989769,154.796010,64.183264,65.021245,54.764090,14.143748,98.187882,4.550714,88.252941,28.846731,144.110558,99.353993,137.431493,98.968676,65.257162,98.177542,-0.067264,0.037108,32.025740,-235.903743,100.871192,4.288091,2.123974,8.999328,31.391614,1614.907892,0.515923,340604.862147,1.049131,70.808930,12.824720,3.528838,0.077655,0.057256,88.459089,82.030989,32.000000,32.000000,32.000000,32.000000,479.675589,32.000000,66.818330,62.272279,65.112971,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.294822,0.685613,75.465054,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.615464,84.527789,100.997858,154.954329,64.172636,65.019352,54.609804,14.142035,98.345194,4.549889,88.342086,28.793201,144.176886,99.336413,137.506779,99.036393,65.262186,98.124572,-0.067309,0.037120,32.025740,-235.912806,101.101328,4.287289,2.119610,9.058395,34.319224,1770.503722,0.537477,340671.435204,1.046424,70.814522,12.784985,3.517328,0.077374,0.056059,88.489157,82.036325,32.000000,32.000000,32.000000,32.000000,572.332216,32.000000,66.818551,62.238579,65.111319,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.326844,0.684064,75.466393,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.622022,84.527789,101.010898,154.954329,64.185915,65.020464,54.633508,14.137897,98.426043,4.549110,88.431825,28.748291,144.253488,99.312808,137.599343,99.003570,65.264911,98.055301,-0.067295,0.037109,32.025740,-235.912698,100.764509,4.286888,2.121179,9.023164,34.001676,1753.360577,0.487484,340777.898389,1.050803,71.088757,12.783042,3.525326,0.077686,0.056304,88.510490,82.036134,32.000000,32.000000,32.000000,32.000000,640.495531,32.000000,66.793736,62.189756,65.064378,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.367124,0.686388,75.467330,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.655095,84.684682,101.013717,155.103422,64.164788,65.019709,54.607958,14.137897,98.353150,4.547515,88.540735,28.833733,144.403053,99.329330,137.642604,98.970485,65.287484,98.133330,-0.067476,0.037153,32.025740,-235.911881,100.885736,4.285811,2.126029,9.021036,35.267060,1819.463381,0.446491,340893.860733,1.055273,71.284233,12.745272,3.529485,0.077584,0.056649,88.565354,82.083226,32.000000,32.000000,32.000000,32.000000,384.170192,32.000000,66.834293,62.196193,65.082788,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.327151,0.686314,75.464756,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.562248,84.839642,101.014589,155.245525,64.140781,65.017425,54.630772,14.142178,98.682018,4.546329,88.635307,28.826156,144.472980,99.296641,137.771559,99.004266,65.296068,98.188379,-0.067379,0.037155,32.025740,-235.912174,100.932112,4.284952,2.111785,9.051688,36.608690,1887.890678,0.450624,340892.919210,1.054582,71.273822,12.699705,3.529132,0.077004,0.056492,88.561932,82.072006,32.000000,32.000000,32.000000,32.000000,743.242132,32.000000,66.820132,62.148028,65.080105,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.319307,0.685022,75.471183,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.589525,84.987411,100.948260,155.369728,64.156651,65.019070,54.640984,14.137611,98.728444,4.543803,88.772369,28.843194,144.576138,99.335915,137.850845,98.952761,65.302330,98.118679,-0.067275,0.037183,32.025740,-235.913963,100.761940,4.283122,2.116455,9.017394,31.208339,1609.096657,0.434165,340976.687480,1.054145,71.378243,12.725388,3.525157,0.077453,0.057219,88.576961,82.083875,32.000000,32.000000,32.000000,32.000000,592.548370,32.000000,66.827209,62.152213,65.071763,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.295561,0.685790,75.462523,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.567163,84.987411,101.061998,155.369728,64.143017,65.021386,54.599771,14.138610,98.479383,4.541799,88.878475,28.820639,144.688139,99.368977,137.953668,99.006565,65.297430,98.173384,-0.067358,0.037212,32.025740,-235.913944,101.194004,4.281404,2.113029,9.032900,21.144408,1091.025014,0.419579,341121.473485,1.057582,71.680630,12.750832,3.536647,0.076990,0.055841,88.649340,82.110161,32.000000,32.000000,32.000000,32.000000,664.483794,32.000000,66.858933,62.156052,65.078547,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.285410,0.688204,75.464330,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.603110,85.126605,101.080632,155.497011,64.176676,65.015398,54.810972,14.141607,98.632579,4.541189,89.010621,28.795372,144.759371,99.356269,138.069680,99.002391,65.289047,98.172627,-0.067348,0.037221,32.025740,-235.905557,101.103348,4.280816,2.117861,8.988762,40.299289,2071.380439,0.491678,341230.938979,1.056691,71.785050,12.701485,3.530953,0.077247,0.055988,88.755673,82.133441,32.000000,32.000000,32.000000,32.000000,494.404852,32.000000,66.836221,62.155411,65.067238,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.316531,0.688229,75.456258,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.658775,85.267739,101.043098,155.633808,64.208006,65.013144,54.863171,14.139609,98.730115,4.539815,89.113350,28.847466,144.898604,99.384698,138.172616,99.014735,65.369539,98.176669,-0.067600,0.037250,32.025740,-235.914742,101.367299,4.279324,2.126317,9.067428,36.939832,1896.898093,0.726889,341258.827201,1.058388,71.820584,12.740203,3.537698,0.078078,0.057000,88.805179,82.197643,32.000000,32.000000,32.000000,32.000000,600.350139,32.000000,66.860179,62.204633,65.086416,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.344838,0.689673,75.468063,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.563104,85.410814,100.914114,155.773965,64.261158,65.013933,54.901967,14.143034,98.488383,4.538916,89.234492,28.808657,145.022082,99.389268,138.265076,98.995017,65.387343,98.228576,-0.067636,0.037262,32.025740,-235.910827,100.653478,4.278861,2.111785,8.996172,34.344287,1762.367992,0.381106,341335.155035,1.053143,71.902664,12.748118,3.533904,0.077639,0.056637,88.820881,82.260504,32.000000,32.000000,32.000000,32.000000,672.538998,32.000000,66.865309,62.223194,65.085030,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.320858,0.688203,75.464739,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.625122,85.568284,101.080759,155.917203,64.286988,65.014715,54.834000,14.140751,98.322009,4.537066,89.336051,28.695429,145.102619,99.375534,138.402758,99.055481,65.359438,98.197726,-0.067836,0.037258,32.025740,-235.912457,100.990565,4.277130,2.121215,9.077147,33.133943,1702.366986,0.415038,341320.368018,1.050290,71.955467,12.670125,3.525730,0.076937,0.055784,88.836756,82.250731,32.000000,32.000000,32.000000,32.000000,1016.653840,32.000000,66.849025,62.243674,65.075058,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.365393,0.686129,75.468805,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.551485,85.568284,101.074654,155.917203,64.307390,65.009401,54.953887,14.139038,98.760270,4.536340,89.432045,28.814083,145.181758,99.417172,138.494402,99.012209,65.375423,98.243843,-0.067846,0.037249,32.025740,-235.912863,100.938926,4.276106,2.110667,9.020748,32.701961,1676.506988,0.447396,341461.360416,1.053540,72.250441,12.684395,3.533023,0.077668,0.056795,88.881132,82.279493,32.000000,32.000000,32.000000,32.000000,924.916957,32.000000,66.844551,62.236244,65.039713,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.325762,0.688392,75.463145,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.626371,85.721052,101.074083,156.045057,64.291434,65.003322,54.942451,14.140894,98.557338,4.535734,89.541421,28.817725,145.273371,99.349176,138.603610,99.019768,65.396937,98.149059,-0.067907,0.037261,32.025740,-235.909374,100.885796,4.275349,2.121377,9.057367,29.927059,1534.567562,0.463643,341599.925131,1.052829,72.309398,12.693238,3.531190,0.077696,0.056272,88.947932,82.301405,32.000000,32.000000,32.000000,32.000000,-57872.395897,32.000000,66.887011,62.227427,65.046631,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.367665,0.686879,75.469069,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.583944,85.866906,101.047379,156.170956,64.294926,64.998744,54.825347,14.139038,98.600428,4.534401,89.654047,28.814895,145.335601,99.370713,138.670910,99.018239,65.377615,98.194707,-0.067930,0.037444,32.025740,-235.910903,101.326754,4.274092,2.115427,9.050895,28.460971,1462.508242,0.470769,341584.986960,1.053267,72.426385,12.705747,3.540084,0.077377,0.056560,88.980679,82.323770,32.000000,32.000000,32.000000,32.000000,1010.101355,32.000000,66.849110,62.227845,65.042741,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.352321,0.689565,75.460597,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.576417,86.008611,100.972633,156.306649,64.271354,64.993449,54.876138,14.136184,98.570607,4.533350,89.764458,28.806680,145.488814,99.356735,138.791024,99.042765,65.417749,98.195118,-0.067904,0.037720,32.025740,-235.911796,101.559175,4.272534,2.114742,9.051183,27.887412,1431.708694,0.513354,341619.624178,1.050858,72.460183,12.625661,3.530803,0.077619,0.056676,89.046919,82.343897,32.000000,32.000000,32.000000,32.000000,1022.739895,32.000000,66.877999,62.256057,65.066621,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.354593,0.686848,75.460580,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.603235,86.154748,101.115088,156.434791,64.296298,64.988131,54.704908,14.137183,98.818233,4.531192,90.006839,28.854624,145.684609,99.354299,139.041692,99.023555,65.481607,98.204116,-0.067972,0.038050,32.025740,-235.913738,101.165819,4.270153,2.118528,9.040725,30.669363,1579.459356,0.540517,341755.488006,1.054981,72.673412,12.673196,3.535110,0.076937,0.056151,89.207249,82.429000,32.000000,32.000000,32.000000,32.000000,890.523203,32.000000,66.869253,62.242656,65.059982,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.351870,0.688235,75.465455,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.625421,86.154748,101.145156,156.434791,64.300829,64.985122,54.754155,14.138468,98.054630,4.529314,90.108458,28.741552,145.793806,99.350839,139.114785,99.007889,65.492234,98.237069,-0.068103,0.038126,32.025740,-235.912780,100.950592,4.268357,2.121594,9.021613,34.361941,1768.033947,0.551554,341799.748533,1.054522,72.827076,12.633316,3.533425,0.077602,0.056038,89.305228,82.466409,32.000000,32.000000,32.000000,32.000000,362.334730,32.000000,66.870566,62.224710,65.053087,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.407007,0.688065,75.460452,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.559275,86.305594,101.139255,156.577765,64.345342,64.983603,54.651799,14.138468,98.556546,4.527899,90.244945,28.857045,145.891345,99.415456,139.227644,99.014571,65.503145,98.265962,-0.067794,0.038108,32.025740,-235.915231,101.170203,4.267648,2.111893,9.077273,34.311797,1768.760351,0.501806,341804.678560,1.057030,72.930609,12.575019,3.535093,0.077222,0.056049,89.396574,82.495917,32.000000,32.000000,32.000000,32.000000,669.116532,32.000000,66.896649,62.255546,65.060666,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.409441,0.688537,75.463870,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.644454,86.453953,101.153180,156.724380,64.345715,64.983627,54.697323,14.139181,98.472273,4.526838,90.383380,28.797494,146.004837,99.405536,139.332742,99.072490,65.508589,98.104578,-0.067726,0.038098,32.025740,-235.912230,100.731693,4.267036,2.124280,9.008054,35.028609,1804.208888,0.447664,341767.065971,1.055178,72.895387,12.584751,3.533403,0.075926,0.056701,89.407549,82.543371,32.000000,32.000000,32.000000,32.000000,660.528923,32.000000,66.921833,62.257836,65.051089,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.371848,0.686509,75.465387,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.576760,86.605083,101.193545,156.885269,64.353469,64.985194,54.633860,14.141322,98.472779,4.525188,90.460877,28.722315,146.099587,99.372997,139.452009,99.131999,65.507599,98.208581,-0.067849,0.038094,32.025740,-235.908129,100.958667,4.265383,2.114039,9.077021,34.320256,1769.777318,0.449341,341897.548977,1.060016,73.151308,12.591687,3.541380,0.077901,0.057026,89.374944,82.553032,32.000000,32.000000,32.000000,32.000000,1027.181981,32.000000,66.889919,62.218206,65.038829,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.388778,0.688000,75.458901,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.679524,86.605083,101.197107,156.885269,64.355947,64.986740,54.766849,14.141179,98.653888,4.523574,90.587168,28.900691,146.214739,99.341936,139.607572,99.027387,65.481718,98.222313,-0.067946,0.038102,32.025740,-235.910396,100.692902,4.264041,2.129130,9.028230,35.327313,1817.284168,0.439187,341974.849844,1.056186,73.164393,12.486507,3.531336,0.077316,0.056514,89.462546,82.616385,32.000000,32.000000,32.000000,32.000000,954.875578,32.000000,66.925272,62.229466,65.048406,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.365285,0.687654,75.466563,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.580000,86.746529,101.154159,157.013424,64.368515,64.988290,54.650780,14.140751,98.614072,4.520726,90.655969,28.789805,146.326125,99.272475,139.656764,99.075201,65.541799,98.150223,-0.067914,0.038086,32.025740,-235.907230,100.840132,4.261737,2.114598,9.092617,34.849437,1796.509001,0.449488,342137.422785,1.060383,73.423003,12.551785,3.541113,0.078054,0.056839,89.574113,82.647479,32.000000,32.000000,32.000000,32.000000,1024.081139,32.000000,66.955275,62.234092,65.039663,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.366727,0.689031,75.468438,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.548673,86.889915,101.224551,157.128150,64.388580,64.983726,54.687488,14.140037,98.463323,4.518168,90.779208,28.769437,146.414179,99.402793,139.717420,98.983220,65.565750,98.237985,-0.067831,0.038070,32.025740,-235.915131,100.919040,4.259588,2.110108,9.037101,9.624376,495.809221,0.435321,342132.151842,1.053888,73.259917,12.586152,3.528549,0.077734,0.055952,89.623767,82.655422,32.000000,32.000000,32.000000,32.000000,378.840657,32.000000,66.959395,62.207662,65.015632,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.370766,0.687615,75.467143,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.637136,87.035243,101.223533,157.250153,64.399268,64.980709,54.681565,14.139609,98.658366,4.516073,90.907351,28.782004,146.509510,99.494464,139.834192,99.036900,65.582710,98.229559,-0.067773,0.037889,32.025740,-235.910005,101.466499,4.257156,2.123144,9.066004,10.816112,557.263036,0.442635,342227.240586,1.060296,73.559299,12.481517,3.539334,0.076701,0.056100,89.689332,82.697395,32.000000,32.000000,32.000000,32.000000,340.402323,32.000000,66.979384,62.204312,65.006728,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.402049,0.689666,75.452815,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.518272,87.185558,101.244123,157.387550,64.398013,64.975487,54.642770,14.142463,98.714664,4.514170,91.043611,28.724918,146.622249,99.366450,139.974254,99.210067,65.628545,98.106881,-0.067825,0.037578,32.025740,-235.904864,101.027519,4.254800,2.105294,9.019810,14.406777,742.786729,1.605583,342305.816985,1.061040,73.752490,12.511802,3.545683,0.077667,0.057258,89.745663,82.743960,32.000000,32.000000,32.000000,32.000000,988.510838,32.000000,67.050875,62.230145,65.038829,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.372136,0.690756,75.467450,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.639090,87.185558,101.215415,157.387550,64.399938,64.968653,54.729145,14.142178,98.369852,4.511467,91.126061,28.783760,146.722334,99.467096,140.015930,99.027897,65.615239,98.143488,-0.067867,0.037317,32.025740,-235.911847,101.023644,4.252160,2.123054,9.045467,17.833197,917.995478,1.425179,342350.985374,1.058018,73.757294,12.489634,3.534695,0.076752,0.056323,89.778547,82.754627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.051093,62.205654,64.997962,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.405150,0.688102,75.448502,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.547661,87.323695,101.232776,157.528868,64.444328,64.964861,54.686696,14.141607,98.382030,4.509127,91.235968,28.698072,146.828747,99.451639,140.068598,99.074101,65.646693,98.193358,-0.067922,0.037312,32.025740,-235.910458,100.934642,4.249863,2.109729,9.078373,24.869545,1281.197695,1.074327,342442.228323,1.063612,74.096502,12.367975,3.550149,0.076434,0.055673,89.794128,82.783008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.087798,62.200273,64.993966,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.395522,0.691825,75.458585,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.556476,87.451039,101.218494,157.660395,64.455483,64.959625,54.701808,14.136898,98.414421,4.506666,91.342514,28.772307,146.940185,99.382150,140.180092,99.093676,65.679259,98.271085,-0.068067,0.037296,32.025740,-235.915167,101.471456,4.246967,2.111713,9.011462,30.354511,1563.333177,0.864403,342370.547624,1.057161,73.904507,12.403914,3.534170,0.077888,0.056141,89.847285,82.842317,32.000000,32.000000,32.000000,32.000000,-1438.790950,32.000000,67.115013,62.214246,64.993588,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.404501,0.688015,75.454647,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.518902,87.592228,101.232894,157.801159,64.464819,64.953548,54.793187,14.143462,98.726123,4.503883,91.448376,28.803887,147.049101,99.440080,140.309008,99.008321,65.679854,98.200927,-0.068103,0.037255,32.025740,-235.908112,101.592721,4.244530,2.105240,9.076371,11.132050,572.372249,0.621810,342465.697542,1.061754,74.187879,12.403284,3.546097,0.077135,0.056571,89.912330,82.871920,32.000000,32.000000,32.000000,32.000000,1023.749686,32.000000,67.127412,62.215410,64.970807,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.390329,0.690501,75.460946,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.611789,87.714040,101.194771,157.941648,64.494406,64.946717,54.739488,14.139467,98.691564,4.500825,91.557285,28.735404,147.113845,99.411711,140.432194,99.041647,65.681122,98.272838,-0.067778,0.037222,32.025740,-235.907207,101.587583,4.241739,2.119448,9.060937,10.519885,541.427420,0.509356,342500.836335,1.061318,74.301204,12.418737,3.544502,0.077495,0.056001,89.861665,82.891965,32.000000,32.000000,32.000000,32.000000,539.766262,32.000000,67.108215,62.201963,64.974164,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.448459,0.690095,75.459071,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.469672,87.714040,101.171187,157.941648,64.506003,64.941394,54.777056,14.141322,98.504486,4.497331,91.662655,28.792813,147.223666,99.489142,140.467203,99.079520,65.725016,98.238454,-0.067626,0.037208,32.025740,-235.913193,100.857508,4.238511,2.098334,9.116525,9.925437,510.482591,1.390936,342598.680725,1.061216,74.502169,12.374800,3.549677,0.078433,0.056100,89.883668,82.937032,32.000000,32.000000,32.000000,32.000000,812.946093,32.000000,67.128286,62.225502,64.976362,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.450406,0.691547,75.460401,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.558377,87.849975,101.160830,158.075702,64.506541,64.936045,54.771467,14.141750,98.671293,4.494416,91.769089,28.712347,147.379333,99.453581,140.577197,99.141065,65.777948,98.178319,-0.067657,0.037195,32.025740,-235.910968,100.714030,4.235795,2.111280,9.056953,11.861992,610.145279,1.467470,342621.588669,1.058828,74.476319,12.417956,3.536821,0.078423,0.057096,89.964733,82.968071,32.000000,32.000000,32.000000,32.000000,-2836.026088,32.000000,67.118533,62.250034,64.952129,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.489280,0.687692,75.449883,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.551152,87.991450,101.124412,158.208640,64.500334,64.929205,54.821071,14.140180,98.279108,4.491199,91.865506,28.766980,147.485915,99.390831,140.731772,99.093047,65.777965,98.254126,-0.067369,0.037200,32.025740,-235.913355,101.395606,4.232811,2.110451,9.090814,11.180120,574.551462,1.561730,342602.190392,1.063511,74.702393,12.352824,3.553648,0.076461,0.056996,89.974479,83.008139,32.000000,32.000000,32.000000,32.000000,990.147058,32.000000,67.112196,62.259574,64.954650,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.494346,0.690449,75.453045,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.609328,88.136804,100.980142,158.351097,64.507405,64.925419,54.743822,14.143890,98.482048,4.488641,91.965614,28.723909,147.585433,99.384235,140.798259,99.098061,65.753888,98.203803,-0.067419,0.037176,32.025740,-235.907194,101.489054,4.230866,2.118438,9.061749,12.612574,649.080557,1.303376,342584.594920,1.060398,74.697118,12.262736,3.542247,0.077222,0.056329,89.908498,83.038483,32.000000,32.000000,32.000000,32.000000,657.423397,32.000000,67.138121,62.235814,64.936389,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.427977,0.687467,75.462259,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.605912,88.136804,101.070533,158.351097,64.515002,64.921655,54.764962,14.138753,98.548823,4.485677,92.121299,28.673289,147.731358,99.480848,140.848579,99.070758,65.802543,98.159652,-0.067500,0.037196,32.025740,-235.910535,100.652949,4.228105,2.118691,9.088867,15.393542,791.891669,1.383033,342667.432167,1.059920,74.850082,12.309557,3.541868,0.076459,0.056694,89.905535,83.076771,32.000000,32.000000,32.000000,32.000000,763.737695,32.000000,67.176484,62.296179,64.959637,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.484808,0.687394,75.451332,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.520046,88.285485,101.058027,158.492718,64.544890,64.914037,54.666775,14.140180,98.363278,4.484106,92.314490,28.724747,148.049337,99.413406,141.095681,99.048228,65.794282,98.373781,-0.067542,0.037132,32.025740,-235.907474,100.910209,4.226489,2.105889,9.070782,8.586141,442.491136,1.222649,342769.421987,1.059431,74.902991,12.302545,3.529623,0.077483,0.056337,90.046288,83.111172,32.000000,32.000000,32.000000,32.000000,433.926289,32.000000,67.196922,62.304173,64.935504,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.431493,0.687568,75.457716,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.570272,88.439984,101.098578,158.627904,64.528392,64.910528,54.553790,14.139752,98.497522,4.483055,92.416916,28.724968,148.208660,99.347053,141.204816,99.077788,65.833123,98.244883,-0.067605,0.037114,32.025740,-235.910189,100.948450,4.225803,2.113318,9.089966,13.137062,678.427296,1.002553,342693.413556,1.059093,74.908416,12.226602,3.533204,0.076605,0.056399,90.045948,83.163131,32.000000,32.000000,32.000000,32.000000,510.108176,32.000000,67.204633,62.326167,64.937241,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.443663,0.686368,75.454519,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.534663,88.597809,101.101509,158.763094,64.511856,64.903039,54.585637,14.142749,98.654150,4.482388,92.515927,28.802199,148.337985,99.414666,141.305598,99.013800,65.825486,98.248696,-0.067594,0.037076,32.025740,-235.902292,101.249538,4.224893,2.107656,9.096241,15.804774,815.717734,1.802344,342822.454427,1.064525,75.193605,12.367114,3.543403,0.076920,0.055470,90.122836,83.217342,32.000000,32.000000,32.000000,32.000000,902.317251,32.000000,67.211615,62.314765,64.947544,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.447485,0.689886,75.461969,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.620962,88.737640,101.107456,158.906683,64.481940,64.895366,54.629686,14.140894,98.746599,4.482240,92.627298,28.733257,148.495739,99.418536,141.419695,99.120000,65.817776,98.181707,-0.067655,0.037077,32.025740,-235.911661,101.013386,4.224853,2.120584,9.070494,16.775353,865.113235,1.176872,342861.998189,1.065066,75.268216,12.248689,3.538593,0.076913,0.055533,90.183841,83.238795,32.000000,32.000000,32.000000,32.000000,517.196448,32.000000,67.229318,62.308703,64.943999,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.493066,0.688864,75.463452,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.446593,88.737640,101.107550,158.906683,64.429995,64.892280,54.643756,14.142463,98.259817,4.481468,92.734374,28.693243,148.557601,99.392951,141.510023,99.096960,65.824797,98.205478,-0.067610,0.037047,32.025740,-235.909275,100.971230,4.224213,2.094782,9.100875,16.010399,825.451553,0.979537,342975.571792,1.066056,75.482667,12.258681,3.543112,0.076571,0.055212,90.236870,83.285713,32.000000,32.000000,32.000000,32.000000,855.357799,32.000000,67.205824,62.291771,64.948941,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.434125,0.689670,75.459864,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.608232,88.873044,101.163653,159.041039,64.386243,64.889238,54.579999,14.137754,98.437341,4.481264,92.862915,28.777062,148.666459,99.410816,141.637352,99.135440,65.877900,98.226724,-0.067553,0.037027,32.025740,-235.911697,100.931115,4.224332,2.119177,9.050137,12.194863,629.467637,0.920629,343020.793596,1.062041,75.485356,12.225002,3.532637,0.076387,0.055660,90.284034,83.317322,32.000000,32.000000,32.000000,32.000000,666.636217,32.000000,67.263732,62.302700,64.974978,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.473936,0.686606,75.462156,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.504047,89.017589,101.141771,159.179597,64.316909,64.880850,54.819097,14.139181,98.436480,4.480839,92.937357,28.762408,148.715573,99.456902,141.743195,99.113724,65.899813,98.193054,-0.067529,0.037015,32.025740,-235.906513,101.192780,4.223178,2.103689,9.075001,11.561349,594.164382,0.969753,343070.713686,1.068486,75.762788,12.232671,3.554294,0.077018,0.055956,90.246976,83.283235,32.000000,32.000000,32.000000,32.000000,425.896317,32.000000,67.236294,62.267561,64.943905,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.477867,0.692076,75.450522,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.618075,89.156876,101.129156,159.314799,64.257173,64.875541,54.881789,14.140465,98.620160,4.480808,93.050792,28.662656,148.834207,99.470946,141.833214,99.148582,65.929739,98.273184,-0.067484,0.037014,32.025740,-235.907842,101.123580,4.223038,2.120223,9.071792,10.233088,525.301241,1.267732,343034.409038,1.063701,75.640971,12.192693,3.536173,0.076632,0.055914,90.312138,83.332580,32.000000,32.000000,32.000000,32.000000,788.767066,32.000000,67.268282,62.260794,64.950912,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.483059,0.687900,75.459276,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.592596,89.305027,101.176359,159.448325,64.200317,64.871738,54.778180,14.142035,98.579073,4.479439,93.166806,28.720916,148.956328,99.511285,141.945917,99.164168,65.991957,98.234433,-0.067589,0.037033,32.025740,-235.910029,101.345577,4.221357,2.116257,9.114920,11.151599,573.534496,1.341490,343126.332510,1.063271,75.951178,12.149978,3.548330,0.077082,0.056108,90.298867,83.365773,32.000000,32.000000,32.000000,32.000000,615.673895,32.000000,67.282039,62.248668,64.948514,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.491083,0.689987,75.453914,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.505654,89.305027,101.170743,159.448325,64.171594,64.863398,54.857641,14.137469,98.478569,4.478727,93.263193,28.724309,149.087877,99.320068,142.053944,99.071267,65.988350,98.162611,-0.067678,0.037029,32.025740,-235.912962,101.031825,4.220459,2.104176,9.076894,11.459151,588.498427,1.510494,343129.202169,1.057878,75.909175,12.169553,3.533751,0.076077,0.056311,90.262940,83.391650,32.000000,32.000000,32.000000,32.000000,846.841530,32.000000,67.298223,62.245685,64.956173,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.476893,0.687496,75.455755,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.609297,89.450690,101.158776,159.584933,64.173202,64.855743,54.779741,14.141893,98.140264,4.477020,93.398680,28.739941,149.199599,99.568724,142.173033,99.101278,66.019985,98.214375,-0.067655,0.037022,32.025740,-235.910499,101.599473,4.218735,2.118727,9.086991,11.844010,609.128313,1.388048,343167.415193,1.061127,76.097787,12.083399,3.538551,0.077512,0.056026,90.268570,83.415707,32.000000,32.000000,32.000000,32.000000,875.929069,32.000000,67.281896,62.246430,64.955294,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.484808,0.688226,75.456778,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.498238,89.599126,101.129833,159.730502,64.159285,64.851185,54.748256,14.145175,98.441166,4.476526,93.507977,28.644299,149.353632,99.465840,142.273839,99.035621,66.061923,98.254060,-0.067511,0.036998,32.025740,-235.907543,100.740624,4.218459,2.101958,9.114902,10.518747,541.282139,1.354170,343164.181883,1.062814,76.236059,12.042625,3.549146,0.078348,0.056407,90.338523,83.437607,32.000000,32.000000,32.000000,32.000000,416.715848,32.000000,67.296507,62.276624,64.963481,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.493733,0.690382,75.459293,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.575840,89.742581,101.175939,159.874955,64.142715,64.844344,54.750675,14.140894,98.178163,4.475085,93.584294,28.723024,149.479009,99.465648,142.336586,99.061002,66.048741,98.195583,-0.067448,0.036994,32.025740,-235.907087,100.989891,4.216721,2.113967,9.096151,9.398333,483.605627,1.306121,343161.615310,1.060514,76.216925,12.042979,3.535871,0.077699,0.056540,90.415667,83.441436,32.000000,32.000000,32.000000,32.000000,543.520617,32.000000,67.285592,62.259362,64.946105,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.503903,0.688007,75.452005,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.606259,89.883269,101.195552,160.011292,64.139331,64.835198,54.605442,14.143034,98.296181,4.472978,93.685027,28.673996,149.586105,99.484802,142.469794,99.055971,66.074711,98.212742,-0.067403,0.036987,32.025740,-235.907887,100.754799,4.214828,2.118114,9.075524,5.681782,293.142384,1.475731,343257.012464,1.065679,76.541968,12.025557,3.548635,0.077776,0.056330,90.452259,83.476280,32.000000,32.000000,32.000000,32.000000,366.915446,32.000000,67.258836,62.252547,64.961678,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.490290,0.690096,75.457895,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.514862,89.883269,101.140169,160.011292,64.107627,64.826804,54.590729,14.140037,98.194958,4.471682,93.804815,28.619344,149.694749,99.451542,142.625238,99.157606,66.083831,98.139715,-0.067490,0.037008,32.025740,-235.914151,101.372132,4.213049,2.105150,9.059711,5.359327,276.580363,1.648673,343320.242190,1.062830,76.561964,12.002612,3.540611,0.077704,0.056333,90.517038,83.555875,32.000000,32.000000,32.000000,32.000000,496.175857,32.000000,67.279165,62.254152,64.970395,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.495176,0.688538,75.451485,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.578255,90.030331,101.194868,160.147913,64.105088,64.817667,54.629726,14.141464,98.417026,4.469813,93.920874,28.686396,149.753532,99.469818,142.723534,99.120734,66.085755,98.287569,-0.067652,0.036928,32.025740,-235.907170,101.354796,4.211113,2.114237,9.094654,6.104061,314.789236,2.725409,343343.411528,1.064640,76.654330,11.987244,3.537532,0.078836,0.055869,90.601961,83.623920,32.000000,32.000000,32.000000,32.000000,644.592316,32.000000,67.276112,62.269926,64.974408,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.524836,0.688527,75.451886,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.523144,90.167426,101.191067,160.281177,64.070322,64.808516,54.621353,14.139467,98.531722,4.469443,94.002401,28.676764,149.821139,99.428723,142.772510,99.083043,66.103454,98.225008,-0.067773,0.036868,32.025740,-235.912761,100.873111,4.211387,2.106448,9.073793,7.956516,410.384060,2.895838,343326.307368,1.068338,76.799640,11.932989,3.546928,0.077044,0.056062,90.703424,83.639221,32.000000,32.000000,32.000000,32.000000,581.753482,32.000000,67.276484,62.269044,64.983787,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.525413,0.689914,75.448962,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.587865,90.290398,101.160130,160.420604,64.056712,64.798632,54.559112,14.141607,98.576683,4.468354,94.112701,28.696285,149.858016,99.483211,142.842216,99.124625,66.130673,98.215559,-0.067817,0.036880,32.025740,-235.912418,100.793999,4.210126,2.115625,9.118887,8.780243,453.387202,2.539130,343370.105103,1.065290,76.845875,12.022421,3.540974,0.077337,0.055991,90.755801,83.659765,32.000000,32.000000,32.000000,32.000000,522.597599,32.000000,67.286490,62.269479,64.969722,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.526855,0.688085,75.454784,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
