OSU 80 Ton Compressor Load Stand
28.473119,90.290398,101.146826,160.420604,64.062718,64.787216,54.580466,14.140465,98.620814,4.468506,94.198676,28.700179,149.918410,99.452461,142.926043,99.121201,66.135514,98.164629,-0.068093,0.036877,32.025740,-235.909149,101.142506,4.209926,2.098965,9.118581,10.340150,533.727533,1.951499,343435.307846,1.067748,77.070615,11.966080,3.547683,0.077295,0.056453,90.790479,83.673900,32.000000,32.000000,32.000000,32.000000,440.202931,32.000000,67.300199,62.286620,64.968309,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.543822,0.689316,75.448033,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.574158,90.416973,101.149007,160.557514,64.036040,64.779603,54.636812,14.149171,98.612031,4.466921,94.313213,28.778083,149.983404,99.453641,143.061206,99.159732,66.210924,98.222469,-0.068158,0.036855,32.025740,-235.902077,101.320570,4.208761,2.112506,9.117102,12.303352,634.407187,1.764661,343424.214794,1.066561,77.090674,11.933022,3.538569,0.077306,0.056172,90.847160,83.755545,32.000000,32.000000,32.000000,32.000000,884.136743,32.000000,67.325193,62.328515,64.990411,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.493896,0.687808,75.450104,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.609484,90.548260,101.163429,160.682388,64.001658,64.768869,54.851301,14.141464,98.644694,4.465936,94.536835,28.622883,150.205230,99.454441,143.273600,99.064669,66.306512,98.214763,-0.068334,0.037111,32.025740,-235.907987,101.450244,4.208196,2.118817,9.074478,29.931153,1537.327899,1.503298,343406.213113,1.070422,77.273257,11.896709,3.552362,0.077530,0.056389,90.947348,83.789185,32.000000,32.000000,32.000000,32.000000,998.326305,32.000000,67.340125,62.363635,64.996835,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.498007,0.689516,75.440515,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.593257,90.671794,101.159490,160.812024,64.010254,64.761170,54.831947,14.145032,98.319426,4.464639,94.643401,28.779954,150.354727,99.476985,143.346917,99.079971,66.336158,98.278240,-0.068150,0.037397,32.025740,-235.905236,100.733792,4.207401,2.115914,9.095358,28.682120,1473.694870,1.259723,343338.512873,1.065543,77.239030,11.857042,3.539877,0.076716,0.056337,90.961176,83.797820,32.000000,32.000000,32.000000,32.000000,255.128090,32.000000,67.339529,62.386066,64.993974,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.563998,0.689023,75.447547,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.672536,90.803364,101.142666,160.945583,63.993245,64.757354,54.933165,14.141322,98.307870,4.464977,94.757032,28.705908,150.507361,99.462805,143.467037,99.079520,66.348170,98.188828,-0.068276,0.037561,32.025740,-235.906332,101.212868,4.207283,2.128084,9.092346,28.264825,1449.578243,0.517375,343262.324386,1.060129,77.314200,11.756692,3.536010,0.077278,0.056847,90.997551,83.837762,32.000000,32.000000,32.000000,32.000000,717.931323,32.000000,67.341146,62.424121,64.976788,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.511079,0.688311,75.446303,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.479842,90.803364,101.142279,160.945583,63.956761,64.747422,54.912459,14.140180,98.781841,4.464211,94.829846,28.736929,150.621877,99.486037,143.500925,99.054584,66.373125,98.204501,-0.068171,0.037556,32.025740,-235.910251,101.353512,4.206724,2.099993,9.091138,29.395351,1508.126440,0.540231,343294.918137,1.061275,77.463505,11.766258,3.537879,0.077876,0.055955,91.040430,83.870788,32.000000,32.000000,32.000000,32.000000,465.429025,32.000000,67.313906,62.427705,64.960881,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.528875,0.686713,75.448749,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.576813,90.950448,101.175755,161.068505,63.964028,64.742732,54.850676,14.139038,98.351513,4.464137,94.953939,28.777047,150.769114,99.539860,143.605681,99.063873,66.387303,98.283837,-0.068274,0.037559,32.025740,-235.916130,101.020179,4.206753,2.114381,9.123521,30.943425,1589.338456,0.546920,343333.546957,1.056502,77.469274,11.699009,3.527510,0.076620,0.055732,91.103606,83.937752,32.000000,32.000000,32.000000,32.000000,577.010587,32.000000,67.335044,62.466133,64.968407,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.545553,0.686710,75.440132,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.495487,91.085624,101.151358,161.191709,63.961737,64.736615,54.839075,14.142178,98.311015,4.463018,95.051816,28.665830,150.884103,99.511428,143.767085,99.167244,66.424617,98.162587,-0.068192,0.037591,32.025740,-235.907436,101.838296,4.205537,2.101994,9.070476,31.375210,1611.856994,0.528927,343333.549435,1.064171,77.775510,11.683738,3.551364,0.076937,0.056328,91.135414,83.937982,32.000000,32.000000,32.000000,32.000000,1026.802401,32.000000,67.353728,62.493299,64.980747,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.508609,0.690136,75.448016,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.509086,91.232161,101.166029,161.305675,63.942598,64.729763,54.900966,14.143605,98.774643,4.462962,95.159877,28.686588,150.962115,99.484718,143.833457,99.084411,66.402553,98.058234,-0.068358,0.037603,32.025740,-235.907970,101.402784,4.204556,2.103779,9.123431,31.707887,1627.111487,0.501224,343371.703425,1.061861,77.768285,11.718569,3.540484,0.077467,0.056486,91.177941,83.958001,32.000000,32.000000,32.000000,32.000000,441.303846,32.000000,67.331878,62.502722,64.942777,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.569714,0.687922,75.452269,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.463007,91.232161,101.129027,161.305675,63.940610,64.719865,54.925799,14.138468,98.027500,4.462813,95.284852,28.698019,151.041259,99.391409,143.917037,99.055479,66.513100,98.199523,-0.068497,0.037656,32.025740,-235.913760,101.637980,4.204326,2.097775,9.130643,32.008302,1641.784856,0.495559,343439.226634,1.065435,78.032847,11.606342,3.549733,0.077288,0.055673,91.203183,84.034070,32.000000,32.000000,32.000000,32.000000,501.310738,32.000000,67.331672,62.543963,64.960038,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.533310,0.690770,75.447479,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.493158,91.380918,101.095814,161.422444,63.954232,64.703104,54.806640,14.144889,98.408520,4.461780,95.349178,28.642227,151.106438,99.415825,143.986160,99.071354,66.528424,98.121550,-0.068413,0.037665,32.025740,-235.902601,101.634285,4.203212,2.101255,9.110792,20.147717,1035.672997,0.490312,343541.553471,1.063917,78.157729,11.563878,3.548554,0.078613,0.057391,91.264226,84.109085,32.000000,32.000000,32.000000,32.000000,515.379727,32.000000,67.339051,62.570642,64.986247,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.563096,0.688833,75.447803,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.560316,91.518597,101.019205,161.548456,63.924691,64.693916,54.718746,14.143320,98.731537,4.462514,95.498190,28.704982,151.180039,99.421289,144.100483,99.036210,66.409071,98.156219,-0.068384,0.037662,32.025740,-235.910052,101.132634,4.203886,2.111334,9.072351,19.043150,980.466260,0.486177,343380.647732,1.065063,78.231140,11.540687,3.552999,0.077035,0.056080,91.336080,84.150923,32.000000,32.000000,32.000000,32.000000,858.186463,32.000000,67.334860,62.543401,64.973936,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.542109,0.690608,75.472478,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.480149,91.656003,101.002392,161.662709,63.891751,64.684770,54.770242,14.144176,98.306639,4.461759,95.532162,28.720133,151.282575,99.365545,144.268041,99.121163,66.476119,98.198702,-0.068345,0.037663,32.025740,-235.908052,101.253249,4.203092,2.099452,9.082322,21.651028,1113.688833,0.771505,343381.764460,1.066258,78.331851,11.477166,3.548073,0.077684,0.056376,91.496332,84.157426,32.000000,32.000000,32.000000,32.000000,705.091575,32.000000,67.357420,62.552694,64.996450,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.567243,0.688916,75.450462,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.520617,91.776235,100.991820,161.796287,63.860976,64.678615,54.745759,14.140751,98.609495,4.462929,95.686026,28.778435,151.371723,99.417902,144.307399,99.086935,66.599307,98.233639,-0.068305,0.037658,32.025740,-235.907067,101.237261,4.204233,2.105889,9.090940,23.699403,1219.598599,0.814186,343556.504955,1.065514,78.362657,11.617954,3.537048,0.076560,0.056706,91.483673,84.178943,32.000000,32.000000,32.000000,32.000000,512.223386,32.000000,67.357811,62.541365,64.982976,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.532769,0.687809,75.455900,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.508961,91.776235,100.980911,161.796287,63.862293,64.674009,54.641727,14.140037,98.579853,4.461947,95.767844,28.658817,151.487619,99.416535,144.358807,99.045640,66.587479,98.154896,-0.068366,0.037645,32.025740,-235.909414,101.163452,4.203717,2.104284,9.070620,28.932019,1491.709700,0.717894,343575.887359,1.067780,78.627659,11.577160,3.546414,0.077662,0.056419,91.530053,84.207757,32.000000,32.000000,32.000000,32.000000,410.157469,32.000000,67.394632,62.530255,64.991576,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.533635,0.688748,75.448715,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.532604,91.898963,101.006896,161.925947,63.849645,64.661098,54.687623,14.144747,98.573612,4.461897,95.885940,28.759851,151.628576,99.422225,144.473709,99.005368,66.459323,98.097411,-0.068444,0.037647,32.025740,-235.906011,101.366073,4.203240,2.107061,9.115497,33.389548,1720.091254,0.655075,343480.873199,1.066847,78.683448,11.475559,3.541011,0.076936,0.055800,91.547195,84.252794,32.000000,32.000000,32.000000,32.000000,268.978272,32.000000,67.384875,62.520023,64.995484,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.533653,0.688991,75.449252,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.411083,92.039702,100.984334,162.046929,63.838333,64.652188,54.707960,14.138182,98.330064,4.460678,95.995919,28.702119,151.755999,99.382126,144.598677,99.051608,66.559343,98.140308,-0.068628,0.037497,32.025740,-235.913556,101.153928,4.201822,2.090203,9.089173,34.900005,1797.235405,0.536707,343474.484930,1.069256,78.702002,11.438726,3.542076,0.077190,0.055927,91.710710,84.303025,32.000000,32.000000,32.000000,32.000000,540.901827,32.000000,67.404410,62.553486,65.030585,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.498133,0.689104,75.452048,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.473613,92.174903,101.012903,162.163992,63.882077,64.641570,54.638093,14.144033,98.439370,4.459269,96.108988,28.709757,151.838094,99.364748,144.664590,99.010032,66.591358,98.172277,-0.068785,0.037163,32.025740,-235.909338,101.610098,4.200033,2.098515,9.120203,10.903310,562.202586,0.464842,343644.753687,1.067497,78.787100,11.531339,3.540052,0.077185,0.056173,91.805325,84.327450,32.000000,32.000000,32.000000,32.000000,269.824435,32.000000,67.390447,62.589679,65.026769,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.532950,0.688786,75.456966,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.485585,92.312323,101.023080,162.279657,63.897147,64.629358,54.642012,14.147030,98.578020,4.458110,96.193594,28.714378,151.901106,99.408641,144.737262,99.079198,66.572480,98.136913,-0.069000,0.036933,32.025740,-235.903891,101.457278,4.198136,2.099831,9.060865,8.644243,445.687315,0.446378,343647.103513,1.072008,79.121513,11.457844,3.554399,0.077668,0.056058,91.901476,84.330584,32.000000,32.000000,32.000000,32.000000,780.722897,32.000000,67.392175,62.599370,64.995330,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.513819,0.692440,75.446993,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.544868,92.312323,100.975427,162.279657,63.906294,64.618661,54.621277,14.142749,98.278408,4.455992,96.298021,28.733325,151.995340,99.494332,144.858592,98.954476,66.635083,98.105697,-0.068958,0.036850,32.025740,-235.905559,101.673261,4.195705,2.109153,9.095285,9.359221,482.733941,1.426549,343637.574929,1.071054,79.156976,11.445592,3.547597,0.077259,0.055842,92.010809,84.414350,32.000000,32.000000,32.000000,32.000000,466.335032,32.000000,67.433589,62.622603,64.992114,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.497935,0.690283,75.445433,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.452699,92.433677,101.010169,162.393084,63.925073,64.607242,54.646155,14.138610,98.429371,4.453361,96.401300,28.716842,152.129303,99.368159,145.005048,99.026286,66.669011,98.119841,-0.069158,0.036846,32.025740,-235.908717,101.697512,4.193260,2.096243,9.075488,13.996245,721.575719,1.799039,343700.979056,1.070612,79.275320,11.442609,3.546463,0.077526,0.056581,92.100376,84.471247,32.000000,32.000000,32.000000,32.000000,91.289124,32.000000,67.430385,62.673380,65.013592,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.531922,0.690746,75.445800,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.525333,92.547275,101.028917,162.497551,63.971139,64.594264,54.609871,14.140180,98.024472,4.451746,96.485975,28.630695,152.229286,99.487837,145.079822,99.035515,66.698133,98.122227,-0.069357,0.036860,32.025740,-235.911231,101.074999,4.191014,2.106664,9.096385,26.076512,1345.266566,1.657661,343545.990631,1.068531,79.180949,11.360704,3.537428,0.077712,0.056749,92.096704,84.481414,32.000000,32.000000,32.000000,32.000000,233.211323,32.000000,67.457321,62.682471,64.989767,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.497322,0.689593,75.448562,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.454071,92.683873,100.987659,162.603980,64.021677,64.583113,54.736309,14.138753,98.069952,4.449305,96.594090,28.684172,152.325830,99.361431,145.148079,99.019257,66.747950,98.084234,-0.069289,0.036847,32.025740,-235.911678,101.099188,4.188982,2.096423,9.121808,33.704359,1734.764624,1.112015,343583.726880,1.071719,79.449089,11.335523,3.550108,0.077214,0.055997,92.104233,84.526133,32.000000,32.000000,32.000000,32.000000,417.175419,32.000000,67.443035,62.657220,64.992946,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.532409,0.690755,75.445263,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.345458,92.828232,100.930312,162.719094,64.006497,64.575496,54.754415,14.136612,97.934283,4.446616,96.800439,28.716793,152.494887,99.362562,145.367332,98.912973,66.800253,98.000637,-0.069354,0.036836,32.025740,-235.915289,101.446208,4.186421,2.080809,9.114434,10.268633,528.352140,0.595641,343542.848703,1.069631,79.446982,11.307876,3.541726,0.077040,0.056345,92.224173,84.547588,32.000000,32.000000,32.000000,32.000000,785.651951,32.000000,67.463851,62.614110,64.989018,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.499070,0.690404,75.449235,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.452686,92.828232,100.954188,162.719094,63.972044,64.566372,54.792333,14.141179,98.664185,4.444737,96.914398,28.632831,152.636079,99.408025,145.516101,99.051182,66.827466,98.115064,-0.069362,0.036845,32.025740,-235.909579,101.055277,4.184887,2.095864,9.123233,11.097970,570.628878,0.461750,343566.323324,1.070054,79.697096,11.234564,3.549146,0.078179,0.056026,92.308015,84.614222,32.000000,32.000000,32.000000,32.000000,-8644.184771,32.000000,67.526511,62.608066,64.995842,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.581902,0.690694,75.449516,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.406194,92.982015,100.945811,162.848774,63.957765,64.554149,54.758105,14.144604,98.047038,4.442458,96.998817,28.684825,152.749592,99.411450,145.604904,99.054607,66.862613,98.076863,-0.069506,0.036853,32.025740,-235.903377,101.101939,4.182782,2.088544,9.062542,14.092688,725.062461,1.520230,343628.194593,1.074152,80.014902,11.130540,3.560723,0.077240,0.055480,92.322329,84.684544,32.000000,32.000000,32.000000,32.000000,-1121.181568,32.000000,67.513427,62.579834,64.984740,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.487044,0.693837,75.453684,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.504276,93.130815,100.944600,162.979018,63.968165,64.548043,54.778352,14.142606,98.509692,4.440441,97.130573,28.704269,152.849654,99.411415,145.680155,98.936732,66.905080,98.224720,-0.069367,0.036885,32.025740,-235.904885,101.585012,4.181612,2.103221,9.128912,19.134514,984.098282,1.402062,343503.181107,1.069056,79.843666,11.174113,3.548143,0.077053,0.055483,92.338093,84.739193,32.000000,32.000000,32.000000,32.000000,-100567.957034,32.000000,67.552584,62.575686,65.001849,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.518976,0.689049,75.448255,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.430843,93.272968,100.915882,163.100021,63.948159,64.542704,54.670430,14.145032,98.536307,4.439323,97.250304,28.648542,152.981165,99.448848,145.767635,99.003697,66.947514,98.103573,-0.069470,0.036868,32.025740,-235.909810,101.065983,4.180418,2.092096,9.069033,25.643076,1321.440501,1.105776,343541.960856,1.071681,80.071631,11.115342,3.553655,0.076779,0.056034,92.349782,84.775047,32.000000,32.000000,32.000000,32.000000,624.226706,32.000000,67.575528,62.546857,65.033952,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.538214,0.692993,75.438785,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.503422,93.272968,100.949442,163.100021,63.945904,64.534333,54.714654,14.145317,98.221158,4.437598,97.325323,28.669620,153.029627,99.466473,145.850449,99.053691,66.946237,98.045581,-0.069498,0.036884,32.025740,-235.904787,101.571245,4.178861,2.102698,9.106572,28.883165,1487.205993,0.812129,343541.068863,1.067684,80.064041,11.164276,3.541385,0.076945,0.056553,92.320644,84.775428,32.000000,32.000000,32.000000,32.000000,-100564.043911,32.000000,67.542624,62.500776,65.007628,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.553558,0.690071,75.447829,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.419771,93.417341,100.940479,163.224387,63.953732,64.523641,54.728492,14.142321,98.459722,4.436377,97.425709,28.664511,153.166059,99.458242,145.970759,99.061614,66.992665,98.014507,-0.069278,0.036951,32.025740,-235.908274,101.473453,4.178007,2.090870,9.099613,33.823724,1741.156983,0.607359,343609.203122,1.072888,80.323243,11.046959,3.549521,0.077077,0.055949,92.311550,84.819273,32.000000,32.000000,32.000000,32.000000,-12602.171560,32.000000,67.562262,62.499181,65.001162,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.569750,0.691029,75.450019,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.349761,93.567260,100.876509,163.333631,63.974247,64.507559,54.637855,14.144604,98.611224,4.433683,97.535971,28.712927,153.247619,99.386912,146.043410,98.992187,67.024424,98.126978,-0.069011,0.037031,32.025740,-235.904194,101.455667,4.175293,2.080268,9.139586,11.940123,615.665953,0.538100,343534.822848,1.069047,80.207555,11.012367,3.541661,0.077789,0.056461,92.331477,84.846712,32.000000,32.000000,32.000000,32.000000,582.438783,32.000000,67.550339,62.463740,64.991679,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.567424,0.689116,75.441368,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.462546,93.706652,100.883811,163.449038,63.983426,64.496078,54.619490,14.140465,98.095853,4.432522,97.630241,28.688971,153.347111,99.381301,146.145582,98.956430,67.043676,98.038280,-0.068901,0.037014,32.025740,-235.910782,101.017364,4.174196,2.097415,9.129994,9.775772,504.235513,0.460715,343576.644998,1.072186,80.485285,10.946712,3.551770,0.077494,0.056776,92.368771,84.826828,32.000000,32.000000,32.000000,32.000000,496.611647,32.000000,67.560210,62.433895,65.009729,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.567460,0.690442,75.447573,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.397151,93.832191,100.877866,163.566689,63.988677,64.483852,54.613051,14.137897,98.414766,4.431273,97.744217,28.678280,153.425068,99.413085,146.239788,98.905131,67.090159,98.026407,-0.068809,0.037028,32.025740,-235.915801,101.469681,4.172350,2.088201,9.096079,8.938186,461.087089,1.307326,343606.450148,1.076783,80.747049,10.984523,3.558284,0.077867,0.056473,92.445447,84.852379,32.000000,32.000000,32.000000,32.000000,725.357374,32.000000,67.552666,62.415418,65.014177,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.533022,0.691689,75.454519,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.478393,93.832191,100.913360,163.566689,63.999948,64.470100,54.685094,14.143034,98.400127,4.430765,97.836034,28.652717,153.465916,99.364240,146.286293,98.985401,67.121859,98.094066,-0.068895,0.037014,32.025740,-235.906090,100.981916,4.171247,2.099362,9.149521,9.852374,507.576973,1.591514,343588.309663,1.072831,80.706365,10.910412,3.544441,0.077179,0.056182,92.479464,84.894442,32.000000,32.000000,32.000000,32.000000,1015.581605,32.000000,67.514745,62.407831,65.014239,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.573085,0.689412,75.447522,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.373143,93.966601,100.859147,163.691346,63.980906,64.457132,54.649396,14.140323,98.179554,4.428920,97.948133,28.630838,153.523499,99.302310,146.358438,98.958732,67.128943,98.032098,-0.068788,0.037005,32.025740,-235.910762,100.967784,4.169055,2.084325,9.095610,11.348015,585.011686,1.744197,343598.874834,1.075598,80.936248,10.856581,3.552394,0.077440,0.056443,92.589421,84.930333,32.000000,32.000000,32.000000,32.000000,721.730454,32.000000,67.531842,62.396560,65.033864,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.574852,0.691872,75.441291,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.496299,94.101013,100.868757,163.821608,63.962855,64.447217,54.688590,14.143605,98.449402,4.428257,98.046959,28.595785,153.538098,99.343544,146.457846,98.959896,67.155907,97.980531,-0.068979,0.036996,32.025740,-235.907316,101.517322,4.167899,2.101904,9.141551,11.719956,603.752920,1.578529,343454.600626,1.070770,80.806646,10.866735,3.543506,0.077348,0.056051,92.563865,84.936765,32.000000,32.000000,32.000000,32.000000,682.876861,32.000000,67.515429,62.403913,65.010813,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.546887,0.688973,75.442996,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.418065,94.236815,100.881355,163.960837,63.944882,64.433469,54.814254,14.143320,98.360044,4.425142,98.152842,28.643743,153.611319,99.372050,146.601813,98.966129,67.163606,98.046522,-0.068738,0.036982,32.025740,-235.908582,101.958054,4.164884,2.090473,9.094023,10.944118,562.493148,1.374432,343530.635117,1.075679,81.109010,10.821319,3.554740,0.077614,0.056421,92.590339,84.970811,32.000000,32.000000,32.000000,32.000000,734.726367,32.000000,67.526001,62.413712,65.032725,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.582100,0.690905,75.519596,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.358585,94.370402,100.822421,164.091666,63.941467,64.425092,54.844525,14.138182,98.451498,4.422752,98.252688,28.654200,153.607545,99.353826,146.711673,98.941109,67.160022,97.998125,-0.068491,0.036979,32.025740,-235.916496,101.476167,4.162408,2.082504,9.156084,10.559868,542.444386,1.326045,343503.696516,1.070216,81.046942,10.762443,3.539714,0.077744,0.056047,92.611111,84.991357,32.000000,32.000000,32.000000,32.000000,774.034250,32.000000,67.532256,62.397814,65.009096,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.577232,0.689283,75.456463,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.449443,94.370402,100.796392,164.091666,63.945181,64.412184,54.821609,14.138182,97.777155,4.420713,98.351077,28.571682,153.718499,99.333705,146.789891,98.898897,67.191142,98.024734,-0.068476,0.036976,32.025740,-235.913719,101.321492,4.160377,2.095828,9.128119,10.261445,527.335174,1.423721,343565.181882,1.070886,81.307480,10.795580,3.549902,0.077217,0.055854,92.687404,85.017355,32.000000,32.000000,32.000000,32.000000,795.548265,32.000000,67.526467,62.374822,65.007745,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.577557,0.689988,75.448758,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.450563,94.499835,100.834761,164.219135,63.924425,64.399975,54.934105,14.143605,98.215850,4.418479,98.442661,28.727684,153.820651,99.288580,146.862299,98.979290,67.198519,98.057254,-0.068376,0.036973,32.025740,-235.907643,101.050198,4.158459,2.095197,9.131454,10.880229,557.989441,1.477739,343658.233541,1.072782,81.536082,10.769217,3.555270,0.077194,0.056025,92.718007,85.060052,32.000000,32.000000,32.000000,32.000000,1007.510145,32.000000,67.538899,62.354250,64.983419,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.567009,0.691171,75.447394,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.491166,94.633428,100.825260,164.332879,63.917918,64.390804,54.818984,14.137611,98.374765,4.416604,98.548098,28.634137,153.977112,99.227131,146.945581,98.921469,67.263241,97.950868,-0.068345,0.036980,32.025740,-235.913963,101.333811,4.157559,2.102031,9.135764,10.600181,544.768880,1.515857,343515.253753,1.069457,81.391005,10.754563,3.543001,0.077231,0.057083,92.806307,85.138529,32.000000,32.000000,32.000000,32.000000,713.382767,32.000000,67.559041,62.349812,64.991557,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.576205,0.688953,75.441138,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.361395,94.753996,100.797981,164.448586,63.896954,64.380353,54.807723,14.141607,98.474699,4.414960,98.640661,28.625137,154.102200,99.333367,147.050265,98.909819,67.272493,97.981472,-0.068192,0.036947,32.025740,-235.910621,101.053584,4.156041,2.082413,9.085441,10.931508,561.912025,1.430152,343546.645863,1.067306,81.518654,10.767307,3.544210,0.077154,0.056132,92.801146,85.173274,32.000000,32.000000,32.000000,32.000000,830.109574,32.000000,67.564682,62.352138,64.976208,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.532661,0.689519,75.450394,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.421165,94.753996,100.789114,164.448586,63.857203,64.371384,54.873086,14.138182,98.257824,4.413946,98.746871,28.624636,154.215828,99.357261,147.167041,98.831098,67.296424,97.953887,-0.068266,0.036928,32.025740,-235.910942,101.219845,4.155378,2.091681,9.141155,10.777594,553.340452,1.466195,343513.404321,1.068106,81.587532,10.636745,3.538825,0.076806,0.056426,92.927419,85.197935,32.000000,32.000000,32.000000,32.000000,865.074899,32.000000,67.569801,62.346402,64.966397,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.575610,0.688421,75.446985,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.370034,94.893139,100.754675,164.573541,63.876791,64.356207,54.728045,14.139181,98.310960,4.410767,98.977691,28.636031,154.471705,99.275486,147.367307,98.865997,67.391840,98.028018,-0.068313,0.036936,32.025740,-235.908636,101.228349,4.152387,2.084036,9.086090,36.704918,1889.488768,1.427255,343599.978378,1.073493,81.915184,10.646439,3.554056,0.078027,0.055426,92.873385,85.316253,32.000000,32.000000,32.000000,32.000000,637.096827,32.000000,67.579115,62.349911,64.965259,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.547536,0.692419,75.441964,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.370300,95.037551,100.771537,164.705223,63.851571,64.344770,54.682248,14.139324,98.259456,4.409381,99.070486,28.634550,154.580612,99.340735,147.443125,98.906069,67.435086,97.997471,-0.068318,0.036957,32.025740,-235.910944,101.637694,4.150812,2.084054,9.161205,36.572688,1884.258656,1.444667,343498.557320,1.069724,81.819713,10.605432,3.546270,0.077002,0.056175,92.883455,85.385508,32.000000,32.000000,32.000000,32.000000,691.115926,32.000000,67.570764,62.333971,64.973993,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.558463,0.689684,75.447990,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.437890,95.170878,100.771211,164.821778,63.847079,64.333308,54.693408,14.137326,98.414195,4.406145,99.152262,28.653669,154.718780,99.363275,147.583115,98.879624,67.459339,97.989270,-0.068292,0.036992,32.025740,-235.918496,100.871134,4.147440,2.094259,9.082898,37.319102,1922.322249,0.424769,343442.513081,1.074620,82.040516,10.555898,3.551447,0.076543,0.056395,92.960743,85.480985,32.000000,32.000000,32.000000,32.000000,1027.507466,32.000000,67.585054,62.323645,64.997069,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.555470,0.691477,75.444138,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.361173,95.289517,100.769435,164.938896,63.810024,64.321905,54.686448,14.140894,98.390795,4.404657,99.274049,28.651064,154.826029,99.381402,147.618408,98.935997,67.468811,98.063848,-0.068116,0.036994,32.025740,-235.907087,101.002618,4.146152,2.082486,9.139911,33.563674,1729.098669,0.426413,343448.235424,1.075638,82.184503,10.493748,3.552008,0.077520,0.056832,93.024078,85.530195,32.000000,32.000000,32.000000,32.000000,541.447909,32.000000,67.568251,62.351961,64.967333,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.572616,0.691318,75.445144,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.450666,95.289517,100.770241,164.938896,63.804542,64.313487,54.610052,14.135471,98.238115,4.402436,99.376684,28.657012,154.911473,99.382032,147.725468,98.828550,67.503227,97.947584,-0.067941,0.036998,32.025740,-235.917247,101.364629,4.144072,2.096405,9.128840,31.539871,1627.111487,0.417053,343439.012550,1.072868,82.209908,10.464419,3.543554,0.077670,0.056612,93.048605,85.567971,32.000000,32.000000,32.000000,32.000000,399.943334,32.000000,67.565329,62.356977,64.961368,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.557651,0.690034,75.446593,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.453676,95.425068,100.802894,165.051253,63.771171,64.300490,54.693193,14.135899,98.096516,4.400863,99.458241,28.626577,154.905693,99.332076,147.768031,98.761994,67.506474,98.018369,-0.067723,0.037221,32.025740,-235.915839,101.378436,4.142766,2.096784,9.087280,27.619576,1422.701279,0.464841,343496.483164,1.076089,82.451059,10.501094,3.553077,0.077381,0.056460,93.079229,85.552816,32.000000,32.000000,32.000000,32.000000,536.279918,32.000000,67.546899,62.365232,64.948763,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.554748,0.691181,75.449013,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.471497,95.559236,100.788964,165.174540,63.724635,64.290513,54.553708,14.141179,98.628882,4.398759,99.552604,28.728182,154.965184,99.322960,147.866835,98.854141,67.536843,97.978105,-0.067652,0.037458,32.025740,-235.912683,101.228062,4.141024,2.098623,9.134610,22.969225,1186.183995,0.493247,343372.863566,1.073935,82.308172,10.394727,3.541929,0.076413,0.056550,93.082052,85.551181,32.000000,32.000000,32.000000,32.000000,698.302239,32.000000,67.538722,62.367472,64.937070,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.569623,0.689653,75.451673,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.452710,95.698951,100.783103,165.284379,63.731817,64.282868,54.685795,14.140465,98.263867,4.397727,99.669512,28.659407,155.030342,99.232766,147.963724,98.881134,67.583295,97.908014,-0.067138,0.037764,32.025740,-235.909149,101.140059,4.140174,2.095972,9.078391,40.607697,2092.010324,0.563401,343409.296096,1.072267,82.438922,10.435293,3.542702,0.077989,0.056775,93.124729,85.590560,32.000000,32.000000,32.000000,32.000000,849.231044,32.000000,67.554681,62.381855,64.931078,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.569569,0.689917,75.452201,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.371745,95.831185,100.700196,165.398424,63.734212,64.275981,54.877786,14.145317,98.294051,4.396894,99.751715,28.645416,155.107351,99.246288,148.085500,98.796185,67.617617,97.976367,-0.067101,0.037765,32.025740,-235.904460,101.031026,4.139780,2.083387,9.161385,39.459817,2025.762240,0.677102,343421.838184,1.074439,82.544682,10.380005,3.539995,0.077015,0.056251,93.087361,85.659619,32.000000,32.000000,32.000000,32.000000,508.619746,32.000000,67.553313,62.401414,64.917927,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.601682,0.689091,75.442501,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.468895,95.831185,100.759186,165.398424,63.694829,64.269099,54.736567,14.141036,98.105413,4.397012,99.842211,28.602962,155.194922,99.300897,148.155450,98.823685,67.652708,97.833331,-0.066771,0.037786,32.025740,-235.913315,101.615911,4.139759,2.098262,9.084233,36.843298,1896.316970,0.383262,343448.036731,1.072758,82.714346,10.290155,3.542127,0.076864,0.055929,93.099217,85.684614,32.000000,32.000000,32.000000,32.000000,602.186818,32.000000,67.560665,62.389132,64.904714,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.571679,0.689575,75.442859,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.420904,95.966748,100.709167,165.512190,63.636460,64.260187,54.893279,14.145175,98.321693,4.395621,99.966499,28.711873,155.327617,99.222589,148.250307,98.842002,67.690683,97.906847,-0.066603,0.037787,32.025740,-235.904930,101.351001,4.139360,2.090617,9.150494,36.235438,1859.706186,0.395198,343513.655378,1.072348,82.975830,10.298155,3.549313,0.077373,0.056509,93.108219,85.733617,32.000000,32.000000,32.000000,32.000000,270.801916,32.000000,67.573601,62.449462,64.916104,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.558553,0.689969,75.449465,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.336112,96.102314,100.724141,165.623997,63.582136,64.240535,54.720205,14.141036,98.361846,4.394969,100.052553,28.714395,155.449078,99.368785,148.314432,98.875186,67.709920,97.891608,-0.066472,0.037791,32.025740,-235.907271,101.057256,4.138771,2.078789,9.081113,16.337552,841.141889,0.422159,343394.176991,1.071192,82.820776,10.174476,3.539273,0.076880,0.056053,93.094178,85.772417,32.000000,32.000000,32.000000,32.000000,927.628676,32.000000,67.557539,62.433720,64.900341,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.582263,0.689081,75.448408,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.487067,96.224576,100.708758,165.741411,63.593542,64.223737,54.788131,14.141750,98.211380,4.394469,100.163152,28.697890,155.548927,99.286397,148.368213,98.855527,67.729868,97.914033,-0.066315,0.037802,32.025740,-235.909661,101.437966,4.138719,2.100822,9.126135,21.361443,1098.434340,0.429759,343433.840320,1.070155,83.032883,10.182045,3.543489,0.077014,0.056281,93.152329,85.849794,32.000000,32.000000,32.000000,32.000000,1022.967786,32.000000,67.549317,62.440521,64.900322,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.607289,0.690315,75.442493,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.357935,96.361257,100.724014,165.851821,63.597813,64.213048,54.334647,14.137041,98.250635,4.394035,100.254926,28.634053,155.659901,99.315223,148.508593,98.826697,67.747617,97.867860,-0.066210,0.037777,32.025740,-235.914534,101.348088,4.138490,2.082576,9.000337,33.829687,1754.086982,0.955759,343452.068931,1.076843,83.303933,10.153369,3.554621,0.077542,0.057458,93.165121,85.871655,32.000000,32.000000,32.000000,32.000000,-5570.742644,32.000000,67.557937,62.443750,64.886824,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.538088,0.691461,75.449039,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.531535,96.361257,100.619345,165.851821,63.612488,64.202366,26.540937,14.133473,97.906137,4.393949,100.365255,28.910690,155.772891,99.146107,148.569917,98.692910,67.808903,97.853519,-0.066278,0.037756,32.025740,-235.920552,100.950818,4.138997,2.108558,8.601847,3.400789,360.988558,0.727499,343374.922429,1.069583,83.185211,10.147310,3.535245,0.078198,0.056173,93.301778,85.944700,32.000000,32.000000,32.000000,32.000000,767.057984,32.000000,67.584605,62.429550,64.904081,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1644.287109,21.750250,0.687408,74.583532,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.918359,96.504872,100.050820,165.969520,63.562293,64.164986,24.619688,14.138610,97.368499,4.390284,100.641653,30.549625,155.913153,98.565119,148.732956,98.231277,67.897053,97.326165,-0.066414,0.037746,32.025740,-235.916395,100.932950,4.136855,2.311183,7.382181,17.367592,1987.408086,0.461308,343462.259002,1.083729,83.527975,10.100961,3.551881,0.076686,0.056050,93.685352,85.955672,32.000000,32.000000,32.000000,32.000000,250.567491,32.000000,67.607209,62.446013,64.897378,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1534.423828,19.442268,0.692424,71.246357,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.507096,97.046649,98.912521,165.916275,63.443118,64.072255,22.497602,14.143177,96.621417,4.383806,100.847500,34.038315,155.960816,97.283907,148.711714,97.034692,67.934773,96.195066,-0.066572,0.037737,32.025740,-235.903334,99.749394,4.131134,2.836806,5.724862,5.856170,733.343471,4.559837,343261.260501,2.204239,83.251094,10.030790,3.526601,0.080895,0.060960,93.812386,85.985688,32.000000,32.000000,32.000000,32.000000,324.117542,32.000000,67.611866,62.423483,64.911445,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1384.277344,17.546407,0.712959,67.926059,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
