OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Monday, August 31, 2020
2:59:52 PM
Start
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
77.868424,89.292566,77.988348,108.167708,-4.942119,-4.900073,0.000000,14.143748,69.302278,-0.037205,90.212615,77.624943,119.017532,76.588835,117.913060,77.464645,64.886324,77.456743,-25.928720,-1.851944,32.025740,-235.903906,95.326568,-0.061000,0.137185,0.009259,0.000000,45.002629,-Inf,NaN,-Inf,24.944893,-0.914220,1.000971,0.076302,0.055968,94.876605,90.286443,32.000000,32.000000,32.000000,32.000000,73.930364,32.000000,67.391564,63.210132,65.329695,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,0.000000,2.558542,-0.000351,28.309108,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
77.923961,89.256012,78.013137,108.206842,-4.711191,-4.669509,54.881666,14.142606,68.626140,0.408077,90.220231,77.741244,118.955024,76.597999,117.830794,77.396845,64.920935,77.463274,-24.697569,-1.763368,32.025740,-235.904885,98.440780,0.388766,0.137203,0.014074,1.213453,62.291055,-Inf,NaN,-Inf,24.904255,-0.944639,1.000299,0.075939,0.056414,94.989853,90.339905,32.000000,32.000000,32.000000,32.000000,73.781305,32.000000,67.384793,63.240138,65.347605,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,0.000000,2.573742,-0.000101,28.307864,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
77.978436,89.223059,78.073056,108.253469,-4.501634,-4.459581,0.000000,14.140894,68.384011,0.862907,90.194446,77.629236,118.890053,76.798641,117.775152,77.494876,64.905461,77.463520,-23.576495,-1.682743,32.025740,-235.905617,103.052055,0.892793,0.170577,0.045699,0.000000,97.449030,-Inf,NaN,-Inf,24.923830,-0.821360,1.001540,0.075956,0.056249,94.999900,90.373509,32.000000,32.000000,32.000000,32.000000,71.341905,32.000000,67.408297,63.222766,65.331300,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,3.662109,2.576410,-0.000494,28.555180,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
77.938950,89.223059,78.058194,108.253469,-4.311171,-4.267646,0.000000,14.140751,68.522136,1.282594,90.195345,77.700729,118.814976,76.675646,117.687762,77.581274,64.883020,77.536673,-22.551654,-1.608996,32.025740,-235.906903,100.991544,1.355723,0.259323,0.193152,0.000000,102.098018,-0.000740,-1554.231787,-0.025904,24.846390,-0.851143,1.001144,0.076146,0.055629,94.995561,90.367121,32.000000,32.000000,32.000000,32.000000,71.262896,32.000000,67.390289,63.233531,65.345585,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,25.634766,2.683800,-0.000349,29.137393,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
78.149930,89.186506,78.154700,108.280669,-4.134545,-4.091479,0.000000,14.144319,69.172916,1.646694,90.135352,77.643382,118.704022,76.653367,117.576231,77.652641,64.872553,77.587417,-21.610864,-1.541332,32.025740,-235.897455,99.201833,1.756299,0.236046,0.206692,0.000000,109.652624,-Inf,NaN,-Inf,24.773354,-0.835487,1.001213,0.075993,0.055652,94.940707,90.365064,32.000000,32.000000,32.000000,32.000000,71.222807,32.000000,67.358391,63.194781,65.308835,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,43.945312,2.716020,-0.000350,29.400972,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
78.010148,89.128353,78.331948,108.102763,-3.920197,-3.877960,0.000000,14.142606,69.544658,2.067876,90.123355,77.861448,118.605392,76.742281,117.488056,77.593560,64.887659,77.575257,-20.486282,-1.459321,32.025740,-235.905701,101.653702,2.212024,0.236334,0.181360,0.000000,108.635658,-Inf,NaN,-Inf,24.802406,-0.758982,1.001530,0.075450,0.055186,94.889988,90.416603,32.000000,32.000000,32.000000,32.000000,70.826353,32.000000,67.366627,63.193018,65.330194,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,65.917969,2.758734,-0.000407,29.989577,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
77.975784,89.038357,78.168727,107.586836,-3.773704,-3.731852,0.000000,14.138610,69.562563,2.339156,90.096696,77.674060,118.401900,76.963869,117.437237,77.740971,64.871697,77.568813,-19.720477,-1.403180,32.025740,-235.909207,98.555074,2.508822,0.235180,0.132425,0.000000,97.449030,-Inf,NaN,-Inf,24.610750,-0.711035,1.000061,0.075992,0.055691,94.917305,90.403134,32.000000,32.000000,32.000000,32.000000,248.205998,32.000000,67.356964,63.197949,65.320914,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,80.566406,2.806442,-0.000017,30.561774,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
77.945387,88.909595,78.086078,106.844523,-3.638452,-3.596247,0.000000,14.140180,69.960795,2.589507,90.081880,77.658086,118.244818,76.717116,117.378653,77.581844,64.881376,77.646616,-19.005282,-1.351083,32.025740,-235.909761,100.679992,2.776261,0.275641,-0.000784,0.000000,95.705659,-Inf,NaN,-Inf,24.655324,-0.735121,1.004125,0.076087,0.056276,94.972206,90.367956,32.000000,32.000000,32.000000,32.000000,304.813802,32.000000,67.342000,63.182910,65.333511,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,95.214844,2.811599,-0.000969,30.844574,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
77.668621,88.909595,78.461846,106.844523,-3.513527,-3.450964,0.000000,14.138325,69.750231,2.828711,89.999635,77.820293,117.988435,77.085945,117.298161,77.616333,64.902521,77.392391,-18.330446,-1.302641,32.025740,-235.910473,97.929564,3.016873,0.306599,-1.004302,0.000000,157.450036,-Inf,NaN,-Inf,24.590601,-0.723919,1.002474,0.076986,0.056314,94.902731,90.373086,32.000000,32.000000,32.000000,32.000000,692.780366,32.000000,67.352558,63.185155,65.315427,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,113.525391,2.794128,-0.000550,31.422994,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
77.430043,88.739855,77.854317,105.986607,-3.395575,-3.138320,0.000000,14.137897,70.112634,3.049419,89.933695,77.191069,117.680578,76.816910,117.248823,77.537676,64.852093,77.576098,-17.701160,-1.257481,32.025740,-235.909267,101.459892,3.234796,0.331210,-1.405334,0.000000,127.231611,-Inf,NaN,-Inf,24.484204,-0.676158,1.001805,0.075914,0.055791,94.879019,90.329801,32.000000,32.000000,32.000000,32.000000,946.370076,32.000000,67.319498,63.133940,65.313834,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,128.173828,2.853015,-0.000387,31.705001,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
77.253989,88.531909,78.461769,105.155444,-3.285144,-2.780833,0.000000,14.140608,69.914807,3.250946,89.940297,77.106714,117.629503,76.819622,117.248056,77.513333,64.882313,77.441197,-17.112960,-1.215263,32.025740,-235.904269,98.214438,3.438064,0.339018,-0.910327,0.000000,119.677005,-Inf,NaN,-Inf,24.688137,-0.885153,1.010213,0.075828,0.055971,94.772742,90.335637,32.000000,32.000000,32.000000,32.000000,1019.434479,32.000000,67.318686,63.131451,65.308995,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,142.822266,2.896198,-0.002102,32.281886,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
76.874726,88.286316,77.902103,104.364336,-3.148766,-2.280265,0.000000,14.142606,70.431960,3.481453,90.025091,76.225377,117.843296,77.032972,117.341282,77.594049,64.874658,77.330886,-16.385838,-1.163057,32.025740,-235.904395,99.999272,3.685985,0.338783,-1.148707,0.000000,154.980261,-Inf,NaN,-Inf,24.694635,-0.698934,1.005479,0.075760,0.056097,94.745187,90.308347,32.000000,32.000000,32.000000,32.000000,-100428.537257,32.000000,67.324512,63.114297,65.310105,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,164.794922,2.935540,-0.001006,32.835357,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
76.709236,88.050699,78.397314,103.661525,-3.054309,-1.881693,0.000000,14.147030,70.311681,3.653932,90.160797,76.517477,118.168112,77.093832,117.544514,77.639381,64.881831,77.401422,-15.879155,-1.126665,32.025740,-235.896050,95.801216,3.854520,0.553976,-0.120614,0.000000,116.190264,-Inf,NaN,-Inf,24.617006,-0.828844,1.015634,0.075985,0.055552,94.683567,90.312880,32.000000,32.000000,32.000000,32.000000,72.599995,32.000000,67.315660,63.119625,65.321447,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,172.119141,2.945727,-0.002494,33.143557,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
76.625873,88.050699,78.437222,103.661525,-1.525508,0.015226,0.000000,14.139895,70.573073,4.272436,90.215899,76.198300,118.479649,77.085061,117.885093,77.549126,64.886391,77.516228,-7.710208,0.037658,32.025740,-235.908249,98.429910,4.480392,0.377693,-0.608751,0.000000,146.408688,-Inf,NaN,-Inf,24.652909,-0.902806,1.013364,0.075974,0.056175,94.579494,90.336759,32.000000,32.000000,32.000000,32.000000,74.045227,32.000000,67.284110,63.132681,65.318912,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,186.767578,3.025476,-0.001727,33.692417,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
76.226690,87.839178,78.414835,103.040324,0.137336,1.952805,0.000000,14.138325,70.583598,4.551969,90.360682,75.467548,118.596827,77.072695,118.363552,77.690163,64.903428,77.457850,0.296561,0.037822,32.025740,-235.908022,96.067759,4.756653,0.629758,-0.204365,0.000000,178.225203,-Inf,NaN,-Inf,24.540451,-0.857780,1.022006,0.075843,0.056163,94.508439,90.361405,32.000000,32.000000,32.000000,32.000000,71.071641,32.000000,67.272212,63.139550,65.327599,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,205.078125,3.026918,-0.002327,33.989588,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
76.047286,87.682203,78.406370,102.492112,0.504412,2.422059,0.000000,14.139038,70.659329,4.836403,90.532012,75.447144,118.621831,77.063102,118.834012,77.694625,64.873740,77.435873,0.296590,0.037815,32.025740,-235.901918,95.286127,5.034350,0.548657,0.003904,0.000000,149.604868,Inf,NaN,Inf,24.602568,-0.777460,1.023639,0.076002,0.056280,94.470474,90.373510,32.000000,32.000000,32.000000,32.000000,-911.978625,32.000000,67.246686,63.162426,65.320870,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,223.388672,3.056722,0.000020,34.549068,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
75.930617,87.615206,78.674818,102.040713,0.894852,2.922944,0.000000,14.137326,70.570995,5.127765,90.737195,75.485716,118.550141,77.232991,119.235831,77.699594,64.858351,77.518556,0.309008,0.037775,32.025740,-235.908695,96.149645,5.307612,0.663060,0.010882,0.000000,157.304755,Inf,NaN,Inf,24.689202,-0.837647,1.028706,0.076959,0.056235,94.481014,90.338308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.210225,63.149214,65.280867,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,238.037109,3.111986,0.003057,34.850176,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
75.688886,87.615206,78.758784,102.040713,1.370918,3.461464,0.000000,14.144319,70.720832,5.413814,90.959262,75.555735,118.429752,77.326356,119.611972,77.743094,64.875983,77.498124,0.312837,0.037739,32.025740,-235.905623,94.237238,5.580756,0.656894,-0.087474,0.000000,203.504077,Inf,NaN,Inf,24.666613,-0.824209,1.031021,0.076599,0.056784,94.612186,90.476177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.202073,63.155665,65.277630,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,256.347656,3.145757,0.004052,35.403648,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
75.705113,87.586414,78.746202,101.673630,2.063309,4.239075,53.355714,14.140751,70.753057,5.795376,91.313436,75.425791,118.093881,77.142354,120.253640,77.835684,64.863070,77.585319,0.288305,0.037749,32.025740,-235.907883,97.357998,5.942476,0.755935,0.164375,3.837601,202.632392,Inf,NaN,Inf,24.687138,-0.747699,1.036141,0.076080,0.056373,94.776329,90.554398,32.000000,32.000000,32.000000,32.000000,117.819320,32.000000,67.172469,63.163986,65.273066,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,274.658203,3.188687,0.005583,35.995994,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
75.337006,87.646213,79.031120,101.363401,2.616922,4.850497,0.000000,14.137183,71.038447,6.083433,91.446110,74.937509,117.924711,77.475445,120.446702,77.911650,64.909457,77.609012,0.276057,0.037753,32.025740,-235.907857,95.828895,6.218126,0.771837,0.126385,0.000000,226.313176,Inf,NaN,Inf,24.868801,-0.780430,1.040559,0.076006,0.056394,94.866697,90.564582,32.000000,32.000000,32.000000,32.000000,-33107.277905,32.000000,67.164317,63.178384,65.301915,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,292.968750,3.229129,0.007329,36.265949,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
75.088542,87.804848,79.040936,101.128314,3.194051,5.492004,0.000000,14.142606,71.137029,6.375349,91.494763,74.889328,117.683465,77.468762,120.562384,77.883010,64.904482,77.573788,0.264056,0.037739,32.025740,-235.902924,97.175483,6.493334,0.876991,0.145696,0.000000,273.238903,0.007287,1423.920476,0.024880,24.827802,-0.703101,1.040170,0.076907,0.056678,94.909462,90.550839,32.000000,32.000000,32.000000,32.000000,-100426.249611,32.000000,67.138962,63.183866,65.286926,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,300.292969,3.246745,0.008769,36.855262,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
74.929142,87.990066,79.212321,100.940085,3.803811,6.160205,0.000000,14.142178,71.016638,6.659033,91.507168,74.840168,117.467336,77.578427,120.602034,78.088587,64.873959,77.870784,0.251887,0.037723,32.025740,-235.902699,95.379819,6.768139,1.005710,0.194233,0.000000,191.155202,Inf,NaN,Inf,25.165040,-0.731995,1.049035,0.076011,0.056608,94.939243,90.483936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.119042,63.154648,65.250987,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,318.603516,3.352836,0.012056,37.119992,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
74.534704,87.990066,79.271521,100.940085,4.454821,6.857297,0.000000,14.138468,71.349445,6.954919,91.532051,73.681364,117.291718,77.723906,120.605685,78.251929,64.902311,77.862503,0.239639,0.037715,32.025740,-235.909350,96.849270,7.042499,1.004898,0.212606,0.000000,316.968450,Inf,NaN,Inf,25.511523,-0.753029,1.052636,0.076966,0.056590,94.936794,90.524017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.121255,63.153943,65.260136,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,333.251953,3.435253,0.014563,37.716805,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
74.498768,88.153970,79.538245,100.800926,5.147484,7.601690,0.000000,14.137326,70.987107,7.255462,91.503133,73.651634,117.120787,77.834002,120.560732,78.320216,64.876446,77.887480,0.227418,0.037695,32.025740,-235.912452,96.125987,7.316773,1.124873,0.284151,0.000000,371.739344,Inf,NaN,Inf,25.817501,-0.503484,1.057163,0.076355,0.056610,94.936000,90.528082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.109312,63.149473,65.251804,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,347.900391,3.442862,0.017156,37.995147,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
73.499533,88.257244,79.642667,100.707509,5.880887,8.375017,0.000000,14.137041,71.453925,7.564945,91.500163,73.061213,116.949575,78.038689,120.470056,78.332806,64.900073,77.967346,0.215249,0.037680,32.025740,-235.912901,96.598536,7.591118,1.250310,0.166647,0.000000,343.264290,Inf,NaN,Inf,26.117163,-0.537934,1.063552,0.076723,0.056745,94.795140,90.598012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.095856,63.119638,65.238704,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,362.548828,3.638780,0.020677,38.597944,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
73.129987,88.275240,79.732781,100.654287,6.917528,9.489111,0.000000,14.138182,71.144699,7.974049,91.479430,72.152866,116.761167,78.020691,120.315608,78.279187,64.876450,77.777822,0.198863,0.037697,32.025740,-235.907512,97.199449,7.958567,1.364443,0.131253,0.000000,370.577097,Inf,NaN,Inf,26.308430,-0.493677,1.067645,0.075923,0.055753,94.726757,90.605467,32.000000,32.000000,32.000000,32.000000,413.406334,32.000000,67.102123,63.118822,65.253477,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,384.521484,3.789767,0.024313,39.179312,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
72.294916,88.248661,79.598976,100.612430,7.717649,10.380660,52.386878,14.136327,71.808361,8.279679,91.567502,71.879578,116.595646,77.877499,120.160454,78.205947,64.894060,77.812860,0.186445,0.037673,32.025740,-235.911817,97.081099,8.235542,1.623936,0.405712,3.973230,213.673739,Inf,NaN,Inf,27.176548,-0.458526,1.083581,0.076137,0.056549,94.699817,90.619318,32.000000,32.000000,32.000000,32.000000,128.640786,32.000000,67.110997,63.103475,65.239369,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,399.169922,3.877971,0.031148,39.467729,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
71.735462,88.248661,79.773092,100.612430,8.516143,11.305779,54.989363,14.140465,71.455716,8.584648,91.715400,70.515992,116.417273,77.988785,119.945429,78.227036,64.928758,77.781575,0.182482,0.037666,32.025740,-235.906372,97.663635,8.510795,1.683184,0.291345,5.551589,284.425531,Inf,NaN,Inf,27.479404,-0.574462,1.090288,0.076615,0.056306,94.670031,90.517278,32.000000,32.000000,32.000000,32.000000,588.542308,32.000000,67.108806,63.062363,65.212299,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,421.142578,4.043202,0.036525,40.056845,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
70.966417,88.225957,79.564736,100.585820,9.322173,12.266332,54.115206,14.137754,71.654686,8.895405,91.896421,71.283560,116.187712,77.863222,119.682508,78.028098,64.894391,77.621663,0.182506,0.037639,32.025740,-235.905979,96.533333,8.783891,1.842753,0.383246,4.958237,258.129690,0.042500,3989.763677,0.065483,28.100577,-0.566253,1.101031,0.076144,0.056233,94.609405,90.513089,32.000000,32.000000,32.000000,32.000000,168.472597,32.000000,67.089981,63.028804,65.174182,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,421.142578,4.132056,0.043544,40.348058,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
71.007945,88.240631,79.784572,100.599125,10.141320,13.250932,56.391727,14.139324,71.837672,9.196227,92.116462,71.797783,116.023290,77.571647,119.463696,78.017282,64.910641,77.590584,0.182603,0.037606,32.025740,-235.906860,97.661514,9.057766,1.918679,0.483387,3.602318,179.968573,0.036598,4405.710689,0.068539,28.537722,-0.624005,1.112045,0.077141,0.056192,94.667044,90.564110,32.000000,32.000000,32.000000,32.000000,176.497498,32.000000,67.090967,63.007200,65.175823,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,443.115234,4.161139,0.050252,40.921525,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
70.422126,88.286869,79.517101,100.695312,10.987125,14.248894,54.000083,14.142178,71.700623,9.472678,92.376713,69.576379,115.857823,77.961380,119.197498,78.144488,64.917836,77.593765,0.182776,0.037591,32.025740,-235.906456,94.938312,9.303072,2.013934,0.533115,11.043320,576.149552,0.047946,4864.564333,0.076477,29.120176,-0.707591,1.121160,0.077566,0.055612,94.759480,90.700727,32.000000,32.000000,32.000000,32.000000,802.756134,32.000000,67.091712,62.996233,65.152134,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,465.087891,4.213589,0.057533,41.208425,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
70.136714,88.391252,79.746143,100.868565,12.179018,15.591401,55.297592,14.140037,71.603689,9.670556,92.600878,69.522908,115.724686,77.239301,118.961129,78.019299,64.926813,77.638311,0.182823,0.037577,32.025740,-235.910067,97.240626,9.479285,2.021561,0.430378,8.240374,419.827317,0.072648,5243.751349,0.079232,29.102046,-0.746785,1.123601,0.077114,0.056248,94.862093,90.745084,32.000000,32.000000,32.000000,32.000000,-8819.405771,32.000000,67.111259,62.997466,65.135235,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,472.412109,4.365856,0.062891,41.805477,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
69.843411,88.391252,79.627578,100.868565,13.124811,16.612971,55.242886,14.142178,71.709122,9.712388,92.774894,69.649314,115.620659,77.637808,118.723893,77.864002,64.934184,77.653511,0.182865,0.037585,32.025740,-235.905966,95.190229,9.515981,2.145249,0.514580,4.206933,214.545424,0.026591,5739.936789,0.089813,29.612406,-0.751631,1.129149,0.076515,0.056302,94.860748,90.674465,32.000000,32.000000,32.000000,32.000000,-31301.426470,32.000000,67.114546,62.963948,65.122573,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,498.046875,4.502364,0.069692,42.362255,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
69.439209,88.582303,79.772782,101.111681,14.092016,17.655063,54.694789,14.144319,71.658472,9.682457,92.947946,69.501687,115.581039,78.875671,118.480518,78.160156,64.926398,77.641450,0.170701,0.037588,32.025740,-235.901375,97.270033,9.463092,2.254946,0.569572,4.864675,250.575084,0.041258,6358.662217,0.096433,29.943973,-0.727723,1.137010,0.077747,0.055881,94.801620,90.610194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.131792,62.926045,65.093502,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,509.033203,4.553751,0.077872,42.683291,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
68.917821,88.832339,79.730033,101.383916,15.071998,18.713942,54.463871,14.141893,71.771106,9.650691,93.096057,68.975562,115.575275,78.006898,118.240594,78.536166,64.896449,77.714604,0.158354,0.037567,32.025740,-235.908865,96.266465,9.373129,2.420700,0.583636,7.899873,408.640689,0.087976,6831.278767,0.103336,30.178171,-0.723877,1.140087,0.079304,0.056478,94.769059,90.568970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.109878,62.906113,65.048109,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,527.343750,4.751274,0.082204,43.243871,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
68.224429,89.096508,80.062645,101.585744,16.093415,19.803107,55.103122,14.139467,72.373562,9.623601,93.263222,67.865312,115.590286,78.004636,118.063786,78.295791,64.929764,77.904149,0.134056,0.037552,32.025740,-235.908351,97.678462,9.294436,2.647054,0.632030,9.581019,489.852705,0.085670,7385.196867,0.111696,30.693198,-0.724992,1.148815,0.076318,0.055878,94.713747,90.540943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.117832,62.893603,65.011303,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,541.992187,4.854859,0.091519,43.580480,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
67.515179,89.354874,80.665117,101.801441,17.499906,21.300984,53.491556,14.140608,72.182338,9.596615,93.549563,67.367608,115.559891,78.370245,117.778336,78.439050,64.918984,78.157661,0.117630,0.037583,32.025740,-235.906719,96.844884,9.215803,2.890554,0.694667,8.522929,448.883495,0.058840,8024.935389,0.119980,31.363263,-0.641072,1.156886,0.076572,0.056588,94.767443,90.554787,32.000000,32.000000,32.000000,32.000000,-58.244432,32.000000,67.133588,62.850015,64.973389,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,567.626953,5.069439,0.097833,44.149975,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
66.895463,89.354874,80.721140,101.801441,18.567666,22.458200,0.000000,14.140180,72.600473,9.595043,93.658165,66.164979,115.463600,79.156661,117.656283,79.048162,64.906850,78.476205,0.117504,0.037594,32.025740,-235.905350,98.645565,9.171268,3.028667,0.762588,0.000000,271.640813,0.056494,8751.996453,0.126999,32.189784,-0.534725,1.173519,0.076458,0.056436,94.785961,90.546250,32.000000,32.000000,32.000000,32.000000,-100416.534113,32.000000,67.120506,62.844398,64.924101,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,578.613281,5.354986,0.111490,44.754254,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
65.887479,89.601342,81.250183,102.083966,19.694706,23.664016,56.546185,14.139752,72.663949,9.605016,93.775403,65.435856,115.462771,79.492564,117.565799,79.423073,64.913740,78.813686,0.129561,0.037576,32.025740,-235.907739,98.093334,9.137646,3.344686,0.821367,6.589382,328.300359,0.076143,9725.184882,0.142462,33.027874,-0.337551,1.194770,0.076891,0.055743,94.797053,90.578462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.133369,62.813385,64.914711,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,589.599609,5.544612,0.128015,45.025795,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
65.528191,89.781353,81.180165,102.439705,20.870923,24.910942,55.137281,14.138610,72.541700,9.634390,93.870225,65.450309,115.461630,79.321621,117.478536,79.376134,64.939037,78.937260,0.133702,0.037573,32.025740,-235.909207,98.220762,9.115117,3.372399,0.870013,8.284724,423.314059,Inf,NaN,Inf,33.538219,-0.091860,1.206676,0.076307,0.056043,94.809797,90.575063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.132997,62.802966,64.860277,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,600.585937,5.734220,0.135074,45.612738,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
64.961413,89.916503,81.923660,102.850926,22.093405,26.116452,54.433598,14.140465,72.816333,9.677429,93.938739,64.553234,115.410184,79.711500,117.346941,79.714540,64.943619,79.262821,0.133547,0.037587,32.025740,-235.902941,98.571124,9.099745,3.638744,0.939196,10.851274,561.621463,0.129400,121422.700475,0.153924,34.622513,0.147911,1.233166,0.078112,0.055729,94.785598,90.581537,32.000000,32.000000,32.000000,32.000000,454.286483,32.000000,67.139417,62.780124,64.816849,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,618.896484,5.851597,0.153782,45.879727,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
64.525504,89.916503,81.606913,102.850926,23.346699,27.221521,54.178945,14.140037,72.823586,9.724765,94.013342,64.564664,115.407862,80.167475,117.256117,79.897137,64.941613,79.379927,0.133681,0.037612,32.025740,-235.910067,98.575754,9.093855,3.816722,0.973003,11.817485,614.503706,0.110854,127905.040988,0.167261,35.103516,0.212733,1.238859,0.077148,0.056083,94.712290,90.584450,32.000000,32.000000,32.000000,32.000000,-44547.811015,32.000000,67.143625,62.774727,64.785198,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,633.544922,6.088265,0.160160,46.466704,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
63.941193,90.113695,82.638320,103.311814,25.061545,28.649980,0.000000,14.140465,73.020793,9.796881,94.050784,63.729189,115.382521,80.480514,117.139545,80.353090,64.961000,79.698021,0.133581,0.037632,32.025740,-235.907515,99.787310,9.088044,4.104163,1.055906,0.000000,624.818649,0.096267,134200.379081,0.179399,35.716048,0.445061,1.261113,0.077638,0.055725,94.716101,90.510492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.162645,62.797614,64.752819,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,651.855469,6.387822,0.178520,47.055325,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
62.951420,90.320034,82.633088,103.827652,26.388765,29.721723,54.580819,14.141036,73.670700,9.828459,94.077704,62.293649,115.321862,80.856512,117.034514,80.635124,64.942298,80.015932,0.133723,0.037652,32.025740,-235.905801,100.595027,9.091755,4.479484,1.201989,11.581461,597.796404,0.093347,139928.231082,0.189272,36.085363,0.532105,1.264723,0.076708,0.055686,94.684726,90.501656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.156422,62.772106,64.715320,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,677.490234,6.551989,0.181190,47.301551,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
62.680184,90.495080,83.343505,104.389854,27.744865,30.773295,55.027447,14.135613,73.372398,9.860854,94.063947,61.912671,115.320411,80.938280,116.934297,80.852656,64.969286,80.283284,0.133754,0.037659,32.025740,-235.909590,101.100944,9.098078,4.676574,1.210211,14.851554,760.365716,Inf,NaN,Inf,36.780592,0.743226,1.292411,0.077141,0.056416,94.689429,90.515700,32.000000,32.000000,32.000000,32.000000,767.060463,32.000000,67.166962,62.804046,64.696388,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,684.814453,6.955275,0.198916,47.856258,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
61.132903,90.594793,83.328211,104.992332,29.115646,31.797949,55.604034,14.136612,73.907674,9.899598,93.973771,61.561018,115.288017,81.510846,116.819300,81.281963,64.956320,80.831793,0.133828,0.037635,32.025740,-235.912349,100.740056,9.110422,4.969586,1.320376,11.465961,580.943821,0.121023,153132.020609,0.211012,37.838525,0.991608,1.312649,0.077136,0.057170,94.675289,90.497035,32.000000,32.000000,32.000000,32.000000,-100412.483816,32.000000,67.143560,62.780521,64.626206,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,695.800781,7.147118,0.213922,48.099978,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
61.696100,90.594793,83.881211,104.992332,30.253512,32.810386,55.410685,14.141750,73.835832,9.924560,93.957798,61.114091,115.298864,81.743367,116.757716,81.473547,65.003536,80.832359,0.133948,0.037640,32.025740,-235.904597,102.094843,9.127275,4.933652,1.357681,5.414108,275.272835,0.102462,158640.507157,0.217832,38.248720,1.157240,1.329663,0.076280,0.056510,94.583398,90.527882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.163347,62.776975,64.602458,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,725.097656,7.220231,0.218786,48.688123,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
61.244629,90.615567,83.191574,105.655071,31.283024,33.793391,55.423388,14.139038,73.976128,9.944817,93.921494,61.005471,115.286399,81.528812,116.652766,81.417542,65.007458,80.864092,0.134158,0.037663,32.025740,-235.908289,100.421549,9.142373,4.922202,1.370483,7.124470,362.150805,0.149590,164176.218046,0.229009,39.704880,1.563873,1.363066,0.078412,0.056702,94.546859,90.509406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.150178,62.753692,64.547498,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,732.421875,7.133884,0.239984,48.981040,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
60.215706,90.622768,83.550610,106.339248,32.556292,35.054543,0.000000,14.141893,74.223812,9.980151,93.907167,60.325600,115.287043,82.092927,116.526648,81.752383,65.057639,81.050102,0.134111,0.037682,32.025740,-235.910336,102.848290,9.171011,5.226195,1.441883,0.000000,651.405051,0.323859,169297.587594,0.234750,39.208149,1.517064,1.359587,0.076812,0.056401,94.494123,90.444272,32.000000,32.000000,32.000000,32.000000,643.276726,32.000000,67.165013,62.741819,64.512100,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,750.732422,7.403637,0.242847,49.521249,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
60.691883,90.672625,83.742421,106.931376,33.468925,35.973374,53.922693,14.141893,74.380385,9.992509,93.851837,59.744561,115.295588,82.258639,116.419828,81.870217,65.075136,81.212037,0.142283,0.037673,32.025740,-235.905762,101.713847,9.195888,5.438196,1.511931,5.188078,271.059689,0.252936,174439.122808,0.243697,39.626837,1.535854,1.358349,0.076531,0.056325,94.494497,90.498537,32.000000,32.000000,32.000000,32.000000,-6966.640430,32.000000,67.168213,62.750476,64.460278,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,769.042969,7.781121,0.252603,50.067952,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
58.761955,90.710849,84.342922,107.471667,34.386430,36.895003,52.562299,14.137326,74.585508,10.027594,93.777312,58.677327,115.289885,82.587295,116.352704,82.350674,65.094764,81.629937,0.154683,0.037655,32.025740,-235.911145,104.427995,9.220415,5.942795,1.664919,17.108168,916.978512,Inf,NaN,Inf,40.549328,1.618673,1.387522,0.077355,0.055904,94.419491,90.492880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.197992,62.750278,64.452358,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,783.691406,8.006826,0.270613,50.367373,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
58.596062,90.710849,84.725302,107.471667,35.322149,37.828556,53.009314,14.140608,74.700745,10.056773,93.617804,58.219937,115.311371,82.759561,116.252496,82.433816,65.106462,81.826823,0.166956,0.037671,32.025740,-235.911456,103.725616,9.242361,6.091636,1.743153,13.336454,708.791001,0.389225,185754.962869,0.269339,40.174128,1.716776,1.379796,0.081275,0.055893,94.309379,90.508695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.166987,62.725386,64.378020,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,798.339844,8.428341,0.259517,50.916029,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
57.332194,90.692568,85.290959,108.020056,36.271742,38.758613,53.775781,14.141750,75.161473,10.074780,93.466431,57.003609,115.317800,83.538550,116.225448,82.975394,65.151277,82.197542,0.179173,0.037667,32.025740,-235.909008,105.003964,9.270030,6.598255,1.879211,17.098265,895.767503,0.136481,190815.256626,0.293615,41.951159,1.994664,1.435332,0.077161,0.056308,94.249833,90.513719,32.000000,32.000000,32.000000,32.000000,767.800414,32.000000,67.140889,62.718403,64.349781,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,820.312500,8.719424,0.291620,51.209815,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
56.351807,90.626923,85.494643,108.648988,37.194023,39.691762,54.432478,14.138182,75.376585,10.102863,93.303342,56.636668,115.367469,83.734556,116.193569,83.195596,65.206039,82.480951,0.191357,0.037708,32.025740,-235.909145,105.697411,9.299140,6.732275,1.953893,4.555034,235.756434,0.183244,195661.882046,0.299428,42.102647,2.122736,1.445921,0.081390,0.056114,94.191835,90.458310,32.000000,32.000000,32.000000,32.000000,-14201.637852,32.000000,67.129670,62.732238,64.321477,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,834.960937,9.066148,0.289953,51.760900,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.919907,90.513915,85.522163,109.365430,38.099406,40.607969,55.139608,14.139181,75.824258,10.115633,93.143872,55.682047,115.405647,83.510134,116.170292,83.374241,65.253746,82.676860,0.203560,0.037686,32.025740,-235.905859,105.867442,9.332289,6.981383,2.071649,11.782489,602.009549,0.158189,200636.380853,0.309681,43.249360,2.340407,1.487663,0.076828,0.056010,94.076979,90.434544,32.000000,32.000000,32.000000,32.000000,896.447378,32.000000,67.134206,62.714197,64.281098,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,845.947266,9.197301,0.310199,52.064207,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.359352,90.513915,85.527609,109.365430,38.968793,41.497885,55.915502,14.142463,75.562935,10.123234,92.977809,55.356881,115.450998,83.755686,116.122677,83.555985,65.341765,82.744459,0.207701,0.037696,32.025740,-235.904374,106.590744,9.370471,7.157143,2.101472,17.031789,858.139753,0.639410,205556.292667,0.319197,44.100982,2.485709,1.517159,0.077324,0.056545,94.021284,90.390774,32.000000,32.000000,32.000000,32.000000,-73298.388591,32.000000,67.139663,62.675314,64.235134,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,867.919922,9.521416,0.321254,52.609547,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.405315,90.441347,86.132541,110.141925,40.084380,42.626662,56.393506,14.139181,75.930002,10.131586,92.708820,54.012027,115.600036,84.591432,116.045209,84.007250,65.455868,83.186007,0.207728,0.037710,32.025740,-235.907656,104.184296,9.416414,7.630585,2.274581,13.132237,656.054039,0.257929,210278.823157,0.324996,44.395939,2.575992,1.529369,0.081115,0.056389,93.974689,90.263746,32.000000,32.000000,32.000000,32.000000,-100410.963816,32.000000,67.122309,62.646566,64.177701,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,889.892578,9.990080,0.330428,53.184796,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.960721,90.404787,86.654858,110.934348,40.905788,43.435757,58.154586,14.135043,76.199621,10.146817,92.522122,52.509564,115.703796,85.076740,116.012681,84.494817,65.487057,83.729542,0.207777,0.037713,32.025740,-235.917349,106.624276,9.453684,8.064920,2.438352,13.374398,647.918310,0.186924,214916.333175,0.331113,44.929034,2.535529,1.544953,0.077048,0.056038,93.958052,90.264465,32.000000,32.000000,32.000000,32.000000,535.348204,32.000000,67.107496,62.638789,64.120363,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,893.554687,10.228460,0.334367,53.481114,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.078402,90.330004,86.688209,111.677999,41.748519,44.224608,56.064724,14.140037,76.284047,10.156638,92.331411,51.691488,115.807587,85.178086,116.058582,84.777527,65.527462,84.000619,0.207838,0.037733,32.025740,-235.905493,104.048099,9.489465,8.323043,2.590618,20.046436,1007.343224,0.263546,220804.908029,0.343596,45.773327,2.731341,1.583164,0.078859,0.056104,93.989076,90.300483,32.000000,32.000000,32.000000,32.000000,860.173172,32.000000,67.119374,62.631475,64.103179,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,915.527344,10.709872,0.346439,54.040731,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
