OSU 80 Ton Compressor Load Stand
50.734722,90.219495,87.353743,112.464515,42.593704,44.991825,55.097232,14.141036,76.795134,10.172636,92.136769,50.194650,115.907552,85.556476,116.052612,85.163644,65.555901,84.303939,0.195590,0.037740,32.025740,-235.911028,108.091030,9.534321,8.793348,2.750025,6.298360,322.053281,0.283516,225224.586249,0.349521,47.148749,3.079943,1.636210,0.077806,0.056795,93.984310,90.281513,32.000000,32.000000,32.000000,32.000000,-1370.913186,32.000000,67.127636,62.614666,64.053530,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,926.513672,10.940012,0.370716,54.313584,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.868222,90.219495,87.663336,112.464515,43.440053,45.742013,0.000000,14.142178,76.718479,10.189157,91.950498,49.536133,116.058609,85.892313,116.104460,85.306903,65.578063,84.669761,0.183243,0.037739,32.025740,-235.903189,105.987913,9.581863,9.060252,2.810066,0.000000,597.069999,0.199664,229410.267802,0.375828,47.950922,3.228255,1.664571,0.080991,0.056348,93.924637,90.245905,32.000000,32.000000,32.000000,32.000000,287.490632,32.000000,67.153714,62.604884,64.040216,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,937.500000,11.416231,0.373725,54.889275,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.841376,90.091815,88.057338,113.338356,44.266033,46.477410,55.158845,14.139609,76.962538,10.217875,91.770404,48.502248,116.247617,86.259610,116.149796,85.773060,65.622109,85.000040,0.171174,0.037743,32.025740,-235.911312,108.666043,9.632653,9.379625,2.947999,8.851159,452.079674,0.691387,233570.660767,0.400080,49.198026,3.410434,1.721774,0.077105,0.056261,93.750922,90.278172,32.000000,32.000000,32.000000,32.000000,306.795918,32.000000,67.162502,62.603673,64.022504,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,966.796875,11.635553,0.398044,55.175979,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.930810,89.950845,88.341088,114.252609,45.325429,47.440950,55.623489,14.138610,77.040479,10.266562,91.587987,47.637731,116.395242,86.445753,116.215589,85.977251,65.647101,85.188727,0.154761,0.037745,32.025740,-235.914761,104.161862,9.706433,9.683581,3.050394,4.190023,212.220930,Inf,NaN,Inf,50.088182,3.641527,1.757900,0.077366,0.056222,93.645125,90.274090,32.000000,32.000000,32.000000,32.000000,-13397.594887,32.000000,67.168353,62.585277,63.996146,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,981.445312,11.968304,0.403441,55.766732,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.658226,89.824833,88.315067,115.200345,46.072219,48.157384,55.289838,14.140323,77.107893,10.319765,91.444194,47.465798,116.583436,86.481818,116.283408,86.074469,65.660502,85.319889,0.142639,0.037740,32.025740,-235.910598,106.439966,9.763424,9.816862,3.111120,13.382737,681.914037,0.553608,241548.377880,0.429934,51.030856,3.825420,1.802925,0.077464,0.056066,93.582602,90.278603,32.000000,32.000000,32.000000,32.000000,853.377593,32.000000,67.188426,62.589134,63.983247,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,992.431641,12.220712,0.421130,56.376594,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.150202,89.728457,88.499931,116.134336,46.786724,48.859450,55.652524,14.141179,77.246527,10.380141,91.239288,46.762812,116.739434,86.803301,116.272175,86.287197,65.657643,85.583726,0.134397,0.037715,32.025740,-235.909906,105.675281,9.822288,10.104645,3.216887,10.127117,512.661804,1.240614,246645.607701,0.443912,51.853559,3.930349,1.843096,0.078050,0.056828,93.488582,90.198415,32.000000,32.000000,32.000000,32.000000,-100404.949127,32.000000,67.158648,62.547470,63.924796,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1003.417969,12.416161,0.434331,56.662744,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.505454,89.728457,88.704541,116.134336,47.480677,49.547853,55.137180,14.139324,77.230126,10.438833,91.105276,46.194050,117.000221,87.049441,116.352093,86.503733,65.697930,85.691079,0.134300,0.037724,32.025740,-235.908820,105.852248,9.890040,10.322363,3.329613,45.870322,2343.782101,0.397902,250340.976940,0.455983,52.018759,4.007133,1.853092,0.076984,0.056699,93.445219,90.213254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.214415,62.564194,63.927142,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1032.714844,12.758613,0.435737,57.286108,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.560370,89.646759,89.244223,117.001206,48.185125,50.223281,55.012340,14.140323,77.465331,10.493771,90.898553,44.942493,117.206898,87.402639,116.422389,86.894251,65.699525,86.073082,0.138420,0.037769,32.025740,-235.904718,106.921447,9.957856,10.746762,3.485305,0.362446,18.561508,0.545106,254048.956138,0.464819,52.468549,4.191081,1.876979,0.077744,0.056646,93.358729,90.192512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.210056,62.533436,63.908260,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1040.039062,12.984949,0.444610,57.577542,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.817507,89.531277,89.399427,117.820665,48.864730,50.882257,51.636545,14.142891,77.408735,10.557408,90.669300,44.621811,117.434489,87.529532,116.501072,87.163126,65.696993,86.402622,0.150534,0.037778,32.025740,-235.907213,106.257349,10.025880,10.925353,3.497746,7.132962,389.173050,0.125353,257740.663489,0.482837,53.168245,4.224356,1.907401,0.077518,0.056633,93.290851,90.117093,32.000000,32.000000,32.000000,32.000000,-3573.925976,32.000000,67.210824,62.514113,63.871867,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1062.011719,13.389136,0.450675,58.186637,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
43.960755,89.382012,89.803042,118.618828,49.523120,51.519556,52.680196,14.137183,77.834665,10.625557,90.447058,43.423486,117.641255,87.989551,116.605398,87.517438,65.709714,86.740209,0.150450,0.037747,32.025740,-235.912594,109.949635,10.097443,11.394252,3.708395,35.157607,1880.190791,16.779595,261425.816139,0.501319,54.125754,4.483964,1.958813,0.077449,0.056482,93.282978,90.180935,32.000000,32.000000,32.000000,32.000000,1027.540346,32.000000,67.203748,62.510346,63.861211,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1072.998047,13.595530,0.468365,58.456729,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
43.230500,89.382012,90.000530,118.618828,50.196975,52.137177,54.048404,14.138468,77.918976,10.693680,90.198816,42.952727,117.869215,88.309008,116.740041,87.782584,65.727659,87.064547,0.150455,0.037754,32.025740,-235.905919,108.907192,10.167864,11.619272,3.754824,19.746343,1029.280638,0.888513,264964.757247,0.550535,54.838799,4.711121,1.994743,0.078249,0.056256,93.245026,90.186624,32.000000,32.000000,32.000000,32.000000,348.319693,32.000000,67.232496,62.528790,63.850776,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1080.322266,13.751565,0.473349,59.040816,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
42.267387,89.205613,90.271545,119.494122,51.015465,52.903038,53.855477,14.138896,78.199045,10.781493,89.913765,41.848742,118.109276,88.784160,116.863230,88.135698,65.696290,87.469322,0.134221,0.037767,32.025740,-235.913006,112.007637,10.267641,12.069924,3.942538,21.653230,1132.720629,0.189160,268386.951345,0.557557,55.658291,4.927841,2.042800,0.078699,0.056581,93.167381,90.096953,32.000000,32.000000,32.000000,32.000000,285.720516,32.000000,67.229583,62.483994,63.802192,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1113.281250,13.742226,0.489161,59.600262,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
41.129074,88.998759,90.725815,120.344513,51.573423,53.442206,55.675153,14.139324,78.543836,10.823163,89.663674,40.967296,118.401591,89.148892,117.006554,88.605993,65.705390,87.907235,0.121931,0.037758,32.025740,-235.910291,110.495257,10.337405,12.465799,4.105190,20.762713,1050.636928,0.350503,271774.534989,0.559854,56.495534,5.129696,2.081876,0.077234,0.056286,93.147113,90.164572,32.000000,32.000000,32.000000,32.000000,761.933779,32.000000,67.245075,62.494131,63.795012,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1116.943359,13.838544,0.503299,59.892745,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
40.768488,88.788866,90.996938,121.174999,52.100186,53.969529,54.968566,14.139467,78.880006,10.857484,89.422055,40.391598,118.623288,89.380672,117.137412,88.710442,65.707907,88.072741,0.109899,0.037766,32.025740,-235.901327,114.417574,10.409263,12.797126,4.205241,28.206505,1445.655659,0.336301,275931.669735,0.583703,57.440148,5.434510,2.135726,0.076900,0.056286,93.114811,90.150806,32.000000,32.000000,32.000000,32.000000,161.718371,32.000000,67.264884,62.463812,63.795445,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1135.253906,14.120738,0.529899,60.444921,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
39.767586,88.578980,91.432240,122.038703,52.604265,54.476152,55.232779,14.140465,78.987076,10.894782,89.156746,39.438764,118.866687,89.857376,117.286511,89.250736,65.709742,88.524284,0.097434,0.037766,32.025740,-235.913233,112.554157,10.479318,13.386648,4.399483,21.543353,1098.870182,0.370295,278900.490337,0.586880,58.583862,5.720167,2.205880,0.077060,0.055799,93.114973,90.159886,32.000000,32.000000,32.000000,32.000000,900.259509,32.000000,67.260306,62.452090,63.770532,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1149.902344,14.195853,0.555573,60.742100,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
39.149585,88.578980,91.596587,122.038703,53.102124,54.972141,56.550959,14.137326,79.195261,10.939356,88.932401,38.988758,119.134537,90.043177,117.458191,89.450831,65.696084,88.755069,0.085225,0.037727,32.025740,-235.911635,113.065621,10.550758,13.680580,4.545908,7.654354,381.327882,0.279504,281604.488495,0.605637,58.807789,5.828760,2.232041,0.078508,0.057129,93.096491,90.254015,32.000000,32.000000,32.000000,32.000000,539.264400,32.000000,67.290893,62.434286,63.757258,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1168.212891,14.695746,0.558315,61.262082,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
38.148317,88.366887,92.142951,122.871370,53.567565,55.440930,55.742616,14.141893,79.335808,10.998848,88.659431,38.093421,119.365764,90.544879,117.589667,89.855836,65.687232,89.255071,0.072726,0.037695,32.025740,-235.903148,113.872439,10.619390,14.210223,4.691756,19.666807,993.977382,0.383841,284382.459286,0.624338,59.817776,6.129268,2.299165,0.076849,0.056688,93.083067,90.255949,32.000000,32.000000,32.000000,32.000000,-1921.193611,32.000000,67.286863,62.402597,63.724555,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1182.861328,14.931205,0.582509,61.538779,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.981861,88.142896,92.306617,123.775111,54.022497,55.891772,54.891736,14.142891,79.556466,11.066564,88.447733,38.287233,119.643337,90.759520,117.773147,90.081582,65.720562,89.524274,0.060415,0.037690,32.025740,-235.904926,111.908190,10.684073,14.277422,4.808358,33.245258,1706.289570,1.114827,287163.616405,0.625617,60.582843,6.297002,2.339657,0.078197,0.056122,93.098794,90.311037,32.000000,32.000000,32.000000,32.000000,612.609052,32.000000,67.325424,62.408307,63.739993,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1201.171875,15.021627,0.580663,62.087793,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
40.369042,87.943276,92.944208,124.753574,54.714227,56.451984,54.514327,14.141322,80.060409,11.153451,87.916928,40.702085,120.198069,91.437974,118.105248,90.815045,65.693466,90.082947,0.044113,0.037682,32.025740,-235.906659,116.085280,10.770907,14.108658,4.786001,17.153173,886.469526,0.455009,289767.632809,0.657559,61.630290,6.638632,2.415387,0.077959,0.056945,93.054768,90.328876,32.000000,32.000000,32.000000,32.000000,283.448031,32.000000,67.312041,62.383958,63.709065,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1215.820312,14.802377,0.599321,62.667525,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
40.346180,87.882367,93.886967,125.672351,55.239633,56.866586,0.000000,14.136042,80.344086,11.229048,87.564932,40.157187,120.557450,92.235569,118.330443,91.531923,65.712135,90.826289,0.032049,0.037669,32.025740,-235.913899,112.323269,10.839511,14.310634,4.966557,0.000000,466.607763,0.273242,291980.854691,0.675963,61.618157,6.783888,2.430282,0.076752,0.055973,93.097093,90.359176,32.000000,32.000000,32.000000,32.000000,227.170544,32.000000,67.294997,62.371419,63.696846,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1226.806641,14.895757,0.604728,62.949541,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
40.039421,87.882367,94.104181,125.672351,55.767005,57.305468,54.999213,14.144889,80.797320,11.302647,87.216300,39.730377,120.927226,92.575350,118.568897,91.893130,65.673544,91.178595,0.019665,0.037688,32.025740,-235.902111,116.259838,10.912275,14.462414,5.009632,33.333041,1707.451817,0.499136,294090.601577,0.644258,58.446237,7.180308,2.302363,0.078345,0.056415,93.132826,90.318431,32.000000,32.000000,32.000000,32.000000,703.811704,32.000000,67.319537,62.360931,63.662336,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1248.779297,15.136733,0.578405,63.476308,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
38.961855,87.695768,94.552380,126.219064,56.260955,57.755212,0.000000,14.139181,80.662823,11.372009,86.924824,38.777008,121.222261,93.000361,118.794909,92.387928,65.676587,91.574296,0.007381,0.037668,32.025740,-235.908310,112.811153,10.985787,14.777423,5.169453,0.000000,703.270328,Inf,NaN,Inf,58.413144,7.650371,2.327035,0.080764,0.056387,93.059423,90.262625,32.000000,32.000000,32.000000,32.000000,766.229091,32.000000,67.307226,62.346034,63.668731,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1259.765625,15.311412,0.586504,63.761094,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
38.744271,87.404254,94.729373,126.648897,56.716814,58.186793,0.000000,14.136755,81.123906,11.463353,86.697647,38.436062,121.463455,93.148433,119.008570,92.473348,65.699801,91.759596,-0.004814,0.037673,32.025740,-235.914656,115.589605,11.059688,14.947901,5.255639,0.000000,165.731046,0.267449,298618.375570,0.653800,58.787540,7.919540,2.350288,0.077276,0.056144,93.035454,90.198050,32.000000,32.000000,32.000000,32.000000,534.785208,32.000000,67.323090,62.362829,63.663158,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1281.738281,15.604370,0.588958,64.301584,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.855326,87.128255,95.051494,127.127763,57.139174,58.589276,54.813758,14.139181,80.920074,11.530794,86.473324,37.588615,121.705884,93.492589,119.158711,92.805479,65.698082,92.011128,-0.016905,0.037681,32.025740,-235.910270,115.932544,11.134748,15.283266,5.422474,20.563021,1056.884006,Inf,NaN,Inf,59.933877,8.174677,2.426794,0.077785,0.056493,93.024901,90.170439,32.000000,32.000000,32.000000,32.000000,-1261.038515,32.000000,67.312027,62.357983,63.661852,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1292.724609,15.802037,0.610290,64.600655,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.620711,87.128255,95.204590,127.127763,57.517039,58.955507,54.821411,14.137183,80.965963,11.605963,86.310173,37.375773,121.958751,93.650904,119.320149,92.966460,65.705317,92.215140,-0.028921,0.037678,32.025740,-235.911451,114.127641,11.211384,15.458576,5.532099,43.128329,2216.370764,Inf,NaN,Inf,59.914953,8.272073,2.444990,0.077729,0.056200,92.989489,90.206654,32.000000,32.000000,32.000000,32.000000,1004.953807,32.000000,67.305895,62.338414,63.654055,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1307.373047,16.098836,0.608361,65.170491,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.969095,86.895729,95.419831,127.702175,57.982810,59.398480,0.000000,14.139895,81.260083,11.719166,86.164759,36.778440,122.182936,93.935146,119.490915,93.323812,65.666243,92.428921,-0.045203,0.037672,32.025740,-235.909066,118.187622,11.308261,15.838567,5.681120,0.000000,1146.086471,0.479536,305396.528397,0.710509,60.765045,8.437220,2.510915,0.077909,0.056788,92.943954,90.206774,32.000000,32.000000,32.000000,32.000000,1019.127107,32.000000,67.309687,62.359397,63.629511,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1325.683594,16.459336,0.624016,65.730653,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.257985,86.703070,95.716361,128.322590,58.298783,59.705620,54.677938,14.140037,81.472858,11.798286,86.009446,36.151574,122.429089,94.151384,119.606843,93.565163,65.674532,92.819046,-0.057356,0.037657,32.025740,-235.911864,118.458282,11.380322,16.164719,5.884737,9.022116,464.864392,0.232174,307373.739172,0.719558,61.065647,8.562291,2.530643,0.078433,0.056623,92.892590,90.163356,32.000000,32.000000,32.000000,32.000000,818.284092,32.000000,67.301122,62.361669,63.648275,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1351.318359,16.652495,0.621987,66.002407,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.193607,86.533392,95.815050,128.984846,58.583116,59.992980,54.964301,14.143034,81.560352,11.882981,85.837971,35.896457,122.715049,94.265946,119.742763,93.690231,65.669938,92.915906,-0.069651,0.037667,32.025740,-235.905927,120.546448,11.450356,16.326740,5.946654,-20.926954,-1072.643233,Inf,NaN,Inf,61.675670,8.739766,2.581070,0.080106,0.059051,92.788733,90.122411,32.000000,32.000000,32.000000,32.000000,478.372120,32.000000,67.280485,62.368546,63.649522,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1365.966797,16.945850,0.626739,66.588267,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.649014,86.381987,96.017810,129.673636,58.862482,60.276540,54.441113,14.138182,81.538176,11.966710,85.702209,35.513451,122.978873,94.384110,119.847510,93.844446,65.695522,93.023364,-0.069826,0.037635,32.025740,-235.913392,116.816192,11.517625,16.654352,6.164822,-38.088766,-1971.060237,1.178409,311444.022265,0.758898,62.415674,8.983425,2.639870,0.083282,0.063157,92.687035,90.127013,32.000000,32.000000,32.000000,32.000000,560.302017,32.000000,67.291311,62.392416,63.658032,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1384.277344,17.147141,0.638448,66.848548,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.473328,86.381987,96.154930,129.673636,59.135673,60.555449,54.524038,14.140894,82.006847,12.049036,85.572576,35.174231,123.240011,94.520961,120.015909,93.966621,65.699925,93.240900,-0.069971,0.037614,32.025740,-235.906270,122.021547,11.585861,16.835017,6.217687,26.094572,1348.317465,-0.511867,312840.904663,0.759716,62.331129,9.050448,2.647292,0.082272,0.062675,92.604808,90.122780,32.000000,32.000000,32.000000,32.000000,451.388021,32.000000,67.274793,62.404693,63.657011,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1395.263672,17.502304,0.632120,67.426814,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.949051,86.242211,96.294514,130.362783,59.439045,60.813477,54.471779,14.142463,81.630550,12.129174,85.431748,34.694498,123.524203,94.886671,120.150635,94.196034,65.680716,93.415505,-0.069947,0.037614,32.025740,-235.908131,118.295755,11.654490,17.209382,6.453525,-14.981005,-774.817415,-0.287917,314358.631474,0.782783,62.904593,9.094067,2.693421,0.081332,0.062003,92.588209,90.112215,32.000000,32.000000,32.000000,32.000000,451.103350,32.000000,67.242543,62.372255,63.643186,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1417.236328,17.649721,0.639546,67.702028,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.362017,86.106035,96.489989,131.007434,59.747547,61.134759,46.375160,14.138325,82.142873,12.241250,85.319519,34.282642,123.837632,95.078672,120.307732,94.425770,65.701842,93.758906,-0.069960,0.037616,32.025740,-235.914883,121.653666,11.745126,17.598154,6.658043,-4.556307,-276.794535,0.425135,315869.556502,0.789301,63.140262,9.229573,2.710626,0.079754,0.057490,92.626068,90.096675,32.000000,32.000000,32.000000,32.000000,665.279456,32.000000,67.268618,62.387177,63.671894,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1424.560547,18.079295,0.633843,68.287914,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.823853,85.967372,96.853862,131.691441,60.022956,61.406121,46.960520,14.142606,81.771575,12.347071,85.067583,33.815042,124.344815,95.351232,120.650500,94.649094,65.673299,93.904064,-0.069811,0.037617,32.025740,-235.908969,116.479124,11.831118,17.992154,6.820461,21.445559,1286.573088,-0.756730,317310.567301,0.805702,63.709168,9.360900,2.755283,0.078987,0.058423,92.647307,89.954203,32.000000,32.000000,32.000000,32.000000,726.460089,32.000000,67.234223,62.378961,63.662926,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1453.857422,18.432529,0.642309,68.860137,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.471883,85.831480,96.915234,132.357970,60.339220,61.683690,47.684514,14.141036,82.165034,12.450259,84.962765,33.304718,124.668728,95.535659,120.845359,94.868686,65.682926,94.171678,-0.069926,0.037599,32.025740,-235.910865,119.953815,11.914074,18.342918,7.064954,4.041988,238.807332,-2.551545,319065.530894,0.968168,64.376330,9.559820,2.808042,0.077545,0.057447,92.638854,89.942075,32.000000,32.000000,32.000000,32.000000,1019.507296,32.000000,67.270531,62.378214,63.693481,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1475.830078,18.850167,0.643035,69.396484,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.088793,85.700572,97.208752,133.046033,60.596890,61.898608,47.975362,14.142035,81.762833,12.522381,84.798840,33.178528,124.919318,95.602092,121.016382,94.982792,65.662552,94.196837,-0.069944,0.037600,32.025740,-235.906272,116.820371,11.973914,18.519237,7.118215,21.241034,1247.347249,0.555525,320598.161635,0.976099,64.983509,9.681197,2.863478,0.077903,0.057024,92.609002,89.909698,32.000000,32.000000,32.000000,32.000000,381.533498,32.000000,67.243671,62.359153,63.659259,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1486.816406,19.121363,0.646333,69.986521,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.778236,85.570498,97.282407,133.725813,60.834168,62.116945,48.507092,14.140323,82.329392,12.597301,84.736491,32.734336,125.206816,95.855899,121.178693,95.193441,65.692590,94.516219,-0.069897,0.037600,32.025740,-235.911742,119.116750,12.034042,18.865223,7.368694,8.098951,470.385066,2.994083,322059.230301,0.975994,65.340395,9.842432,2.895422,0.077312,0.056621,92.688638,89.906874,32.000000,32.000000,32.000000,32.000000,738.655347,32.000000,67.300836,62.403253,63.718221,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1508.789062,19.315604,0.642013,70.261386,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.455125,85.570498,97.586633,133.725813,61.094310,62.331920,54.463260,14.141179,81.959899,12.669006,84.608486,32.494784,125.503827,95.976336,121.433257,95.292736,65.685890,94.572087,-0.069855,0.037631,32.025740,-235.912683,117.215338,12.097136,19.045635,7.433423,4.066114,210.332279,0.580051,323241.967517,0.985000,65.750417,9.878850,2.937815,0.077265,0.056674,92.709222,89.942930,32.000000,32.000000,32.000000,32.000000,1018.956629,32.000000,67.274591,62.398209,63.722373,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1512.451172,19.776606,0.644351,70.848439,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.096067,85.448728,97.700805,134.413197,61.334483,62.548412,50.725042,14.139038,82.425680,12.740710,84.479458,32.132032,125.783354,96.197817,121.623687,95.513713,65.693169,94.731392,-0.069813,0.037645,32.025740,-235.914006,119.134718,12.156599,19.401519,7.648940,12.489720,693.681789,1.542040,324362.629117,0.987073,66.062424,10.052207,2.967896,0.077492,0.056353,92.781746,89.953656,32.000000,32.000000,32.000000,32.000000,1005.599133,32.000000,67.247249,62.389131,63.736359,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1538.085937,19.700229,0.646571,71.126517,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.683694,85.326408,97.956347,135.100660,61.637398,62.828205,54.088575,14.144319,81.999812,12.832317,84.370882,31.655685,126.082028,96.315152,121.822442,95.688653,65.677317,94.957863,-0.069769,0.037629,32.025740,-235.899415,118.542348,12.235377,19.749127,7.805120,17.164248,894.024132,3.122144,325613.689260,0.891371,66.525834,10.094432,3.006817,0.077397,0.057295,92.868216,89.916756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.245871,62.386071,63.725483,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1545.410156,20.256647,0.641920,71.727549,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.303907,85.198832,98.046340,135.767290,61.855217,63.024163,53.043219,14.140751,82.243525,12.896704,84.282551,31.396116,126.375217,96.476315,122.032567,95.760708,65.665217,95.086357,-0.069745,0.037621,32.025740,-235.911641,117.657397,12.295751,19.929521,7.947326,33.736805,1791.860012,1.032168,326776.985509,0.971384,66.923242,10.188365,3.044012,0.077429,0.056772,92.893262,89.933372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.239979,62.395219,63.747216,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1563.720703,20.551588,0.654383,72.347504,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.860430,85.079284,98.199865,136.474150,62.047135,63.213132,52.803836,14.141607,82.452110,12.962511,84.174249,30.918269,126.688126,96.687542,122.218735,95.889828,65.675943,95.244251,-0.069559,0.037628,32.025740,-235.908007,121.452021,12.353129,20.325451,8.146688,18.262361,974.364462,0.765716,328319.144359,0.927276,67.402775,10.347882,3.091696,0.077538,0.056221,92.860419,89.934881,32.000000,32.000000,32.000000,32.000000,-78350.420315,32.000000,67.228216,62.410604,63.752951,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1574.707031,20.741322,0.648821,72.654553,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.563483,85.079284,98.330041,136.474150,62.220258,63.398983,52.920375,14.143177,82.294492,13.026434,84.074315,30.758700,126.982191,96.823578,122.454485,96.041827,65.699880,95.296752,-0.069446,0.037619,32.025740,-235.906601,118.961177,12.411991,20.508694,8.278851,9.580825,510.046748,0.395618,329403.409051,0.960276,67.834889,10.441378,3.132080,0.077304,0.057046,92.852501,89.964640,32.000000,32.000000,32.000000,32.000000,844.527768,32.000000,67.237202,62.434714,63.793251,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1607.666016,21.132961,0.649433,73.232759,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.276358,84.967763,98.581924,137.175794,62.409385,63.578857,53.566873,14.139324,82.888003,13.086794,83.984951,30.338032,127.270576,96.988054,122.676736,96.287168,65.695506,95.573510,-0.069383,0.037636,32.025740,-235.906370,123.277605,12.464985,20.942109,8.533530,17.164433,902.740985,0.743997,330458.512335,0.981809,68.375596,10.530559,3.182064,0.078188,0.056999,92.814318,89.963630,32.000000,32.000000,32.000000,32.000000,-40555.991365,32.000000,67.244370,62.469976,63.800570,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1607.666016,21.355438,0.655076,73.558270,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.640971,84.857352,98.808278,137.864132,62.678936,63.806770,53.748573,14.142035,87.437053,13.156681,83.785073,29.824680,127.881413,97.304686,123.093837,96.592368,65.710900,95.799371,-0.069291,0.037642,32.025740,-235.906762,116.090236,12.528997,21.324047,8.746740,11.679265,612.179212,1.437148,331520.609621,0.992502,68.821821,10.539814,3.217239,0.078025,0.056909,92.749223,89.916162,32.000000,32.000000,32.000000,32.000000,227.397161,32.000000,67.257170,62.456891,63.827707,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1636.962891,21.727838,0.651545,74.090134,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.320899,84.740854,98.945254,138.550875,62.884614,63.970609,54.048594,14.141750,89.972499,13.155177,83.698303,29.495133,128.162609,97.414657,123.326961,96.769403,65.691711,95.959388,-0.069420,0.037622,32.025740,-235.910315,111.543531,12.521625,21.498906,8.882202,8.282798,431.740350,0.813279,332494.461877,0.992808,69.144977,10.718935,3.256069,0.077107,0.057362,92.682128,89.924669,32.000000,32.000000,32.000000,32.000000,272.887582,32.000000,67.227374,62.446184,63.843583,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1647.949219,22.124345,0.653673,74.636983,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.988501,84.627126,99.085902,139.379703,63.060103,64.128436,54.388868,14.139467,94.427645,13.069417,83.626764,29.133213,128.562132,97.576613,123.556818,96.948840,65.697785,96.103858,-0.069176,0.037624,32.025740,-235.910475,103.045733,12.430866,21.731083,8.984254,10.323485,534.744499,1.225509,333839.902273,1.014983,70.007971,10.845865,3.333503,0.077325,0.057010,92.685994,89.951657,32.000000,32.000000,32.000000,32.000000,463.713334,32.000000,67.259936,62.476002,63.861375,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.295327,0.658742,74.930164,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.761834,84.627126,99.121978,139.379703,63.243226,64.275549,54.748251,14.138039,95.585316,12.911385,83.549796,29.023440,128.930217,97.667775,123.801258,96.984898,65.726637,96.199070,-0.069058,0.037657,32.025740,-235.908634,102.151665,12.265416,21.686512,9.040906,10.397346,535.035061,1.751412,334759.237187,1.023209,70.387973,10.965735,3.374564,0.077750,0.056473,92.720425,89.934707,32.000000,32.000000,32.000000,32.000000,317.662116,32.000000,67.246070,62.443634,63.886535,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.318965,0.655684,75.469623,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.779224,84.520594,99.147260,140.767011,63.478554,64.464617,54.626261,14.139324,95.848754,12.626893,83.494765,28.909069,129.381080,97.627018,124.045098,96.931096,65.715503,96.266467,-0.069037,0.037694,32.025740,-235.914211,101.645036,11.989480,21.619565,8.981243,35.276064,1819.318100,1.424667,335626.839468,1.031253,70.794339,11.050451,3.418111,0.077174,0.057095,92.806623,89.893068,32.000000,32.000000,32.000000,32.000000,416.025667,32.000000,67.219560,62.427439,63.866597,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.234799,0.659669,75.491264,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.620466,84.438691,99.127852,142.810613,63.589397,64.587349,54.698466,14.141750,95.649008,12.403673,83.461845,28.892815,129.903744,97.643349,124.280924,96.969377,65.731693,96.206535,-0.068832,0.037700,32.025740,-235.909661,102.889590,11.778929,21.576509,9.054266,35.441160,1825.419897,1.428275,336459.290440,1.035266,71.151664,11.081377,3.446302,0.078709,0.056549,92.813827,89.912460,32.000000,32.000000,32.000000,32.000000,248.889209,32.000000,67.239108,62.466359,63.910829,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.267073,0.665366,75.487676,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.737916,84.377264,99.133452,144.957677,63.589728,64.696435,54.654927,14.142891,95.555683,12.177973,83.429584,28.974038,130.460034,97.507406,124.531707,96.919996,65.732718,96.299254,-0.068801,0.037713,32.025740,-235.905416,102.187517,11.564667,21.592592,9.005242,35.401676,1824.838774,0.421975,337369.066580,1.039740,71.017641,11.134798,3.445098,0.077036,0.057266,92.780067,89.921970,32.000000,32.000000,32.000000,32.000000,409.187328,32.000000,67.234707,62.507568,63.946964,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.262223,0.669475,75.552957,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.568520,84.331332,99.137093,146.708565,63.569464,64.771242,54.693579,14.145746,95.485971,11.948723,83.433634,28.742008,130.982654,97.618390,124.799181,96.899055,65.765652,96.192900,-0.068922,0.037712,32.025740,-235.903542,101.946612,11.345650,21.555521,9.050011,35.263128,1816.412482,0.422753,337993.471603,1.046174,71.187195,11.081006,3.463530,0.077107,0.057451,92.790973,89.944668,32.000000,32.000000,32.000000,32.000000,707.261359,32.000000,67.238610,62.537031,63.977050,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.240172,0.672871,75.563228,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.620332,84.331332,99.095739,146.708565,63.555616,64.821748,54.639570,14.139895,95.553994,11.715684,83.412324,28.787487,131.453641,97.569025,125.091709,96.956440,65.780019,96.213005,-0.068853,0.037687,32.025740,-235.911190,101.694881,11.123173,21.542485,9.008559,35.507252,1830.795290,0.422353,338463.917156,1.044176,70.939634,11.138148,3.449570,0.077524,0.057023,92.718415,89.916474,32.000000,32.000000,32.000000,32.000000,906.431772,32.000000,67.252680,62.559553,63.974734,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.231481,0.671631,75.574095,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.494146,84.295639,99.048278,148.050916,63.561883,64.856844,54.649575,14.144033,95.404174,11.479875,83.368300,28.628701,131.938697,97.538484,125.392314,96.919181,65.775207,96.144828,-0.068557,0.037720,32.025740,-235.905581,101.218516,10.896113,21.531000,9.007766,35.798388,1845.468660,0.426721,338851.034915,1.050995,71.162349,11.038490,3.470152,0.077608,0.057146,92.634938,89.935715,32.000000,32.000000,32.000000,32.000000,909.000565,32.000000,67.232591,62.593774,64.002090,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.215452,0.676591,75.479144,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.376665,84.261606,98.998489,149.097070,63.626663,64.894221,54.835494,14.140894,95.649459,11.162268,83.392053,28.627348,132.357711,97.513751,125.720480,96.877742,65.785031,96.097123,-0.068536,0.037710,32.025740,-235.911334,101.752006,10.591100,21.526492,9.000860,10.077413,517.746635,0.423288,339076.336966,1.050869,71.080049,11.036741,3.462425,0.077746,0.056864,92.579792,89.896210,32.000000,32.000000,32.000000,32.000000,-96967.454671,32.000000,67.212895,62.589039,64.015281,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.171566,0.676059,75.480439,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.444991,84.236427,98.964821,149.940217,63.703801,64.914919,54.735463,14.143320,95.216325,10.922509,83.398110,28.600860,132.743543,97.474626,126.038667,96.842683,65.789173,96.089918,-0.068696,0.037725,32.025740,-235.910869,102.364320,10.361079,21.518108,8.970190,9.946126,511.935400,0.421528,339290.441923,1.056014,71.244998,10.998757,3.476092,0.077519,0.057059,92.534897,89.887669,32.000000,32.000000,32.000000,32.000000,640.716133,32.000000,67.208056,62.579987,64.039909,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.177642,0.679258,75.492099,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.252905,84.221485,98.960771,150.626113,63.745628,64.933183,54.775144,14.139467,95.579716,10.680822,83.392895,28.543403,133.135162,97.361826,126.333516,96.807375,65.775056,96.034481,-0.068607,0.037732,32.025740,-235.912271,101.282803,10.127570,21.486807,9.007117,10.379856,533.872814,1.503063,339497.163343,1.057504,71.398388,10.958974,3.488729,0.078283,0.057333,92.543038,89.834611,32.000000,32.000000,32.000000,32.000000,997.027438,32.000000,67.182970,62.538854,64.048326,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.153987,0.683172,75.496148,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.392417,84.221485,98.920580,150.626113,63.782487,64.949831,54.731716,14.141893,95.602408,10.437765,83.414043,28.593260,133.530789,97.495120,126.647273,96.721304,65.805551,96.014217,-0.068502,0.037744,32.025740,-235.908375,102.238566,9.893913,21.463260,8.956019,10.425252,536.633150,1.519617,339550.610413,1.057068,71.264131,10.950308,3.479165,0.077462,0.056606,92.563306,89.853725,32.000000,32.000000,32.000000,32.000000,-19194.836513,32.000000,67.199429,62.528193,64.073876,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.098525,0.681511,75.501109,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.288529,84.212078,98.876424,151.196914,63.837506,64.956742,54.736111,14.137469,95.734618,10.193230,83.425308,28.381404,133.889513,97.386001,126.930907,96.692596,65.794617,95.979267,-0.068321,0.037732,32.025740,-235.909532,101.690170,9.658528,21.462935,9.025562,10.042213,516.874950,1.465209,339733.428448,1.064046,71.556362,10.929595,3.502676,0.078889,0.057222,92.553110,89.837010,32.000000,32.000000,32.000000,32.000000,764.697185,32.000000,67.157142,62.480644,64.079632,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.154275,0.686498,75.490088,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.257697,84.204054,98.877608,151.674395,63.886625,64.960595,54.709695,14.135899,95.413364,9.947033,83.468740,28.479733,134.302225,97.373144,127.246432,96.748884,65.799241,95.950109,-0.068219,0.037741,32.025740,-235.914532,101.534579,9.422655,21.449611,8.944317,10.361811,533.582252,1.452361,339724.024877,1.059715,71.333102,10.886362,3.484049,0.078524,0.056892,92.513532,89.832991,32.000000,32.000000,32.000000,32.000000,-85949.256204,32.000000,67.184448,62.472516,64.119784,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.146684,0.685169,75.496890,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
