OSU 80 Ton Compressor Load Stand
28.280425,84.202671,98.863625,152.103265,63.967344,64.962122,54.945982,14.139324,95.061803,9.617646,83.543476,28.392355,135.002654,97.264350,127.852437,96.692821,65.852310,95.905868,-0.068129,0.037790,32.025740,-235.912414,101.483672,9.106632,21.436989,8.994243,10.046716,515.131579,1.512249,339810.285990,1.063773,71.489864,10.875327,3.495283,0.078133,0.056477,92.385899,89.885007,32.000000,32.000000,32.000000,32.000000,-4613.701748,32.000000,67.212590,62.482814,64.169628,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.097497,0.685481,75.482638,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.155056,84.206821,98.812669,152.470932,63.988138,64.955299,54.773065,14.144033,95.255609,9.369301,83.585666,28.317308,135.297448,97.344962,128.134032,96.671943,65.858997,95.940450,-0.068331,0.037790,32.025740,-235.905908,102.183927,8.868473,21.430823,8.949690,10.173272,523.267309,1.467091,339831.589018,1.065541,71.531246,10.852371,3.499139,0.077342,0.057192,92.341846,89.897186,32.000000,32.000000,32.000000,32.000000,419.572747,32.000000,67.198899,62.526403,64.183015,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.107107,0.686411,75.494426,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.195082,84.206821,98.824170,152.470932,63.981455,64.943833,54.827288,14.142749,95.234059,9.119377,83.612315,28.319272,135.587705,97.274645,128.415726,96.652894,65.879725,95.952388,-0.068250,0.037759,32.025740,-235.909643,101.473065,8.628806,21.396854,8.994694,10.966511,563.510114,1.511876,339766.180368,1.060093,71.493438,10.771476,3.495832,0.077522,0.056615,92.316665,89.880449,32.000000,32.000000,32.000000,32.000000,585.294218,32.000000,67.187486,62.550093,64.207549,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.105034,0.687380,75.491861,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.180818,84.218995,98.834404,152.795002,64.009994,64.924065,54.750371,14.139181,95.197477,8.867822,83.643895,28.305633,135.856610,97.305758,128.633156,96.571912,65.854244,95.852182,-0.068247,0.037791,32.025740,-235.914354,102.158517,8.388022,21.406500,8.959354,11.216522,577.166518,1.498179,339780.507679,1.068267,71.698794,10.786540,3.509589,0.078542,0.056833,92.344515,89.857695,32.000000,32.000000,32.000000,32.000000,427.324203,32.000000,67.168930,62.546505,64.189533,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.107955,0.689433,75.496745,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.125357,84.234213,98.819534,153.088609,64.059293,64.942151,54.757461,14.137326,95.163751,8.615187,83.673894,28.314986,136.144934,97.334820,128.878734,96.585702,65.861742,95.902074,-0.068287,0.037792,32.025740,-235.915392,101.976534,8.146836,21.424909,8.948338,10.848067,558.134722,1.387957,339678.941005,1.065445,71.634482,10.773320,3.505014,0.077021,0.056433,92.369576,89.894990,32.000000,32.000000,32.000000,32.000000,449.839054,32.000000,67.176428,62.554882,64.209999,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.101843,0.688578,75.496830,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.097633,84.254412,98.761210,153.348952,64.099805,64.898461,54.871755,14.141322,94.921774,8.360872,83.732956,28.298190,136.430414,97.235757,129.133121,96.585135,65.868692,95.901499,-0.068179,0.037567,32.025740,-235.906659,101.226737,7.903753,21.407185,8.958795,9.552109,490.433828,1.357362,339621.067264,1.067207,71.669567,10.735763,3.507152,0.077278,0.056639,92.329415,89.920805,32.000000,32.000000,32.000000,32.000000,590.932085,32.000000,67.189689,62.589148,64.239525,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.015134,0.688661,75.492662,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.973245,84.278760,98.745436,153.591969,64.099177,64.877907,54.610503,14.142463,95.662470,8.020771,83.807952,28.223311,136.722478,97.343229,129.363875,96.578942,65.889947,95.842405,-0.068019,0.037488,32.025740,-235.906824,101.600696,7.578084,21.417607,8.980251,35.288417,1820.480347,1.406172,339743.872421,1.069591,71.773953,10.759657,3.513539,0.077867,0.057237,92.324961,89.946340,32.000000,32.000000,32.000000,32.000000,245.453220,32.000000,67.201832,62.556983,64.241190,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.109830,0.690180,75.495117,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.051918,84.278760,98.723917,153.591969,64.109207,64.845067,54.622874,14.137041,95.393586,7.764848,83.872489,28.099634,136.972441,97.277116,129.644999,96.499527,65.897534,95.773318,-0.068056,0.037487,32.025740,-235.912901,102.375499,7.332119,21.395862,8.982595,34.220401,1764.983048,1.596553,339535.471425,1.067786,71.838777,10.752345,3.514930,0.077779,0.057631,92.333937,89.934258,32.000000,32.000000,32.000000,32.000000,578.833080,32.000000,67.181041,62.544868,64.268011,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.069135,0.692725,75.499711,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.967673,84.304770,98.724662,153.819333,64.088902,64.805643,54.646653,14.142178,95.243294,7.506850,83.924304,28.217828,137.221733,97.260333,129.910292,96.504013,65.919139,95.811104,-0.068056,0.037485,32.025740,-235.904496,101.056929,7.084775,21.385459,8.966801,30.653611,1580.331041,0.433692,339476.597738,1.077573,72.063766,10.693908,3.529996,0.077104,0.056426,92.386426,89.943512,32.000000,32.000000,32.000000,32.000000,979.072992,32.000000,67.170417,62.529580,64.287574,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.062392,0.692194,75.494537,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.038627,84.342123,98.712094,154.036918,64.061774,64.762980,54.616894,14.139609,94.983312,7.248096,84.008714,28.035441,137.505354,97.189386,130.190010,96.509756,65.945506,95.796292,-0.068056,0.037482,32.025740,-235.910495,102.342825,6.836847,21.402786,9.011462,23.877384,1231.656913,0.445812,339261.194712,1.073642,71.936784,10.642827,3.519329,0.076770,0.057217,92.432212,89.958209,32.000000,32.000000,32.000000,32.000000,748.020958,32.000000,67.189924,62.555056,64.313998,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.061653,0.691276,75.492381,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.966167,84.377817,98.729909,154.236891,64.053602,64.718778,54.643736,14.140180,95.293760,6.987931,84.080892,28.147119,137.787757,97.249665,130.410319,96.530373,65.963886,95.809106,-0.068072,0.037463,32.025740,-235.911721,101.553870,6.587429,21.379346,8.941378,20.851470,1075.044117,0.498735,339087.853115,1.075943,72.098779,10.645013,3.529956,0.077494,0.056639,92.450440,89.981759,32.000000,32.000000,32.000000,32.000000,442.097340,32.000000,67.189051,62.575947,64.329911,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.051159,0.692945,75.488059,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.031557,84.377817,98.726384,154.236891,64.041525,64.673056,54.631531,14.143605,95.428915,6.726415,84.151698,28.114482,138.027038,97.180295,130.628291,96.480341,65.932921,95.741685,-0.068046,0.037483,32.025740,-235.903232,102.327405,6.336744,21.375830,8.981604,15.820880,815.863015,0.638411,338833.299610,1.073073,72.021581,10.609321,3.520575,0.076988,0.056697,92.407070,89.937050,32.000000,32.000000,32.000000,32.000000,560.799996,32.000000,67.176564,62.553763,64.329794,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.075933,0.690954,75.498125,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.944277,84.424026,98.673035,154.432115,64.044413,64.608836,54.746768,14.141036,95.384833,6.376767,84.213757,28.141640,138.248390,97.147136,130.838276,96.550787,65.951324,95.689491,-0.068051,0.037465,32.025740,-235.908251,101.583443,6.000551,21.362416,8.925475,37.770517,1943.678539,0.732392,338641.140163,1.074784,72.174260,10.599008,3.530334,0.076918,0.056755,92.441088,89.937515,32.000000,32.000000,32.000000,32.000000,469.225424,32.000000,67.196771,62.556500,64.336121,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.043568,0.692546,75.493651,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.831403,84.472171,98.643342,154.618395,64.037056,64.551734,54.885122,14.142749,94.611853,6.113793,84.302360,28.137180,138.484016,97.163898,131.075838,96.498554,65.954522,95.777231,-0.068082,0.037452,32.025740,-235.904415,101.460828,5.748190,21.347180,8.948860,38.103715,1955.882134,0.962574,338408.794573,1.071658,72.068678,10.587517,3.521973,0.076815,0.056390,92.460360,89.952788,32.000000,32.000000,32.000000,32.000000,430.029202,32.000000,67.195438,62.545949,64.363972,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.080260,0.689836,75.495782,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.952616,84.525298,98.658015,154.797968,64.020943,64.486977,54.748631,14.137326,95.217359,5.849723,84.369993,28.052000,138.695572,97.070794,131.329044,96.450919,65.950742,95.766421,-0.067941,0.037470,32.025740,-235.913105,101.738159,5.493968,21.364832,8.934526,36.617087,1884.258656,0.403759,338126.317100,1.071917,72.255857,10.536232,3.531064,0.076956,0.057515,92.454673,89.933300,32.000000,32.000000,32.000000,32.000000,526.431422,32.000000,67.184333,62.497521,64.345981,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.056190,0.691819,75.493651,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.854394,84.583130,98.632065,154.972511,63.970311,64.418358,54.791708,14.142749,95.204967,5.582794,84.472118,28.044265,138.934650,97.216082,131.530555,96.453734,65.960784,95.684021,-0.067975,0.037464,32.025740,-235.908499,101.895646,5.238933,21.376191,8.980973,35.555260,1828.180234,0.401241,337912.584414,1.072886,72.486820,10.588303,3.544318,0.077071,0.056871,92.463199,89.942256,32.000000,32.000000,32.000000,32.000000,895.237937,32.000000,67.192686,62.490011,64.382780,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.028765,0.692418,75.488860,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.840815,84.642622,98.600489,155.151255,63.890009,64.320799,54.782502,14.141464,95.434456,5.268747,84.668510,28.138169,139.373368,97.208090,131.989906,96.465325,66.000330,95.701509,-0.068101,0.037482,32.025740,-235.906190,102.064373,4.943147,21.374099,8.929892,14.601819,750.922458,0.415622,337568.009700,1.069755,72.343646,10.585275,3.529473,0.077365,0.056639,92.347924,89.915849,32.000000,32.000000,32.000000,32.000000,800.362791,32.000000,67.179327,62.502535,64.401522,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.015134,0.690004,75.489508,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.813865,84.642622,98.607530,155.151255,63.840474,64.241552,54.774128,14.142178,94.837806,5.107821,84.760904,28.074070,139.616139,97.194245,132.211430,96.426435,65.979549,95.746950,-0.068082,0.037475,32.025740,-235.910050,101.907476,4.794621,21.375704,8.958182,16.859252,867.147168,0.428864,337286.007099,1.071825,72.560494,10.523325,3.540988,0.077266,0.057206,92.383562,89.913476,32.000000,32.000000,32.000000,32.000000,569.732358,32.000000,67.181041,62.464484,64.404507,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.071065,0.692202,75.492969,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.760029,84.707372,98.579221,155.323851,63.786479,64.160772,54.785792,14.143177,95.338106,5.036593,84.831080,28.121851,139.847876,97.052107,132.415259,96.496700,66.015523,95.680857,-0.067956,0.037478,32.025740,-235.909215,102.435477,4.732819,21.352066,8.904181,16.198924,833.006159,1.043009,336783.392549,1.071059,72.642004,10.494799,3.541581,0.077736,0.056217,92.430177,89.945628,32.000000,32.000000,32.000000,32.000000,991.747432,32.000000,67.195419,62.466384,64.399621,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.039548,0.691789,75.499813,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.937388,84.774336,98.549022,155.501207,63.711390,64.075425,54.761442,14.141893,94.955522,5.022977,84.933834,27.953256,140.044508,97.157316,132.604605,96.363403,66.005843,95.781109,-0.068135,0.037455,32.025740,-235.905271,101.246397,4.723335,21.341699,8.947166,18.575118,955.623228,0.903056,336404.474888,1.070981,72.685728,10.544205,3.545265,0.078868,0.057307,92.498407,89.925671,32.000000,32.000000,32.000000,32.000000,450.391804,32.000000,67.176360,62.453497,64.397021,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.031921,0.689810,75.493318,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.761077,84.843516,98.584268,155.668497,63.633227,63.994637,54.800221,14.142749,95.844334,5.024110,85.038641,28.055798,140.245442,97.070164,132.823440,96.349428,66.016214,95.760744,-0.068004,0.037451,32.025740,-235.906212,101.644219,4.725296,21.335370,8.911952,18.735220,963.177834,0.940187,336014.853738,1.071710,72.837918,10.466594,3.551121,0.077530,0.056650,92.570715,89.969814,32.000000,32.000000,32.000000,32.000000,631.448974,32.000000,67.195318,62.449953,64.417857,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.037997,0.691031,75.500674,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.763336,84.917123,98.571077,155.812013,63.565155,63.894756,54.768417,14.137754,94.768334,5.025948,85.126861,28.052266,140.487812,97.194238,133.039558,96.418426,66.006600,95.708409,-0.068069,0.037455,32.025740,-235.912187,102.082853,4.727692,21.333351,8.970299,10.593227,544.914161,0.814171,335556.832647,1.063841,72.617310,10.539423,3.527496,0.077575,0.056771,92.691540,90.014382,32.000000,32.000000,32.000000,32.000000,790.100478,32.000000,67.168524,62.415051,64.424095,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.054639,0.686427,75.489909,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.836026,84.917123,98.590907,155.812013,63.548430,63.828404,54.602975,14.144176,95.235486,5.026690,85.235970,28.030586,140.686091,97.167615,133.254548,96.401379,66.018507,95.649698,-0.067998,0.037505,32.025740,-235.906255,101.641240,4.728734,21.348316,8.923979,12.875778,664.335050,0.811054,335253.399301,1.068919,72.972361,10.516229,3.551169,0.077614,0.057811,92.761280,90.015827,32.000000,32.000000,32.000000,32.000000,707.781503,32.000000,67.153891,62.389867,64.427674,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.990703,0.689504,75.497776,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.728357,84.997096,98.595234,155.952174,63.545206,63.764361,54.675294,14.141750,95.185336,5.027988,85.339250,27.967571,140.892666,97.150467,133.485627,96.530150,66.022341,95.665228,-0.068428,0.037512,32.025740,-235.906231,101.392608,4.730562,21.349668,8.975636,13.944499,718.524821,1.432148,334798.832439,1.067945,73.042295,10.492876,3.550405,0.077062,0.056622,92.783182,90.090496,32.000000,32.000000,32.000000,32.000000,528.725073,32.000000,67.148724,62.394719,64.434021,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.033561,0.687886,75.496677,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.786893,85.079561,98.616859,156.092059,63.534955,63.701833,54.644041,14.139181,95.452276,5.028491,85.429356,27.917083,141.063941,97.161639,133.683428,96.443159,66.003447,95.712285,-0.068748,0.037522,32.025740,-235.914027,100.707056,4.731715,21.331656,8.943794,14.384570,741.624482,1.174544,334405.515534,1.067163,72.924272,10.443970,3.541846,0.078812,0.058138,92.810933,90.111441,32.000000,32.000000,32.000000,32.000000,733.064170,32.000000,67.136500,62.353952,64.425948,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.006949,0.687708,75.488971,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.798079,85.163133,98.627938,156.217119,63.523955,63.638581,54.674907,14.143605,94.931575,5.029342,85.534019,27.962928,141.262101,97.097521,133.850736,96.402601,66.020817,95.728136,-0.068861,0.037533,32.025740,-235.906989,102.116930,4.733217,21.315086,8.927927,14.485737,746.418751,1.087345,334176.039415,1.069162,73.179148,10.449926,3.555755,0.077330,0.056816,92.824540,90.097121,32.000000,32.000000,32.000000,32.000000,1017.029786,32.000000,67.121033,62.321228,64.427064,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.957095,0.688154,75.491324,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.835122,85.163133,98.620654,156.217119,63.484752,63.581213,54.683836,14.144747,95.046960,5.030587,85.638967,27.976902,141.471700,97.107823,134.032292,96.371309,66.026823,95.702832,-0.068822,0.037530,32.025740,-235.907808,101.368520,4.734450,21.314942,8.964258,14.846233,764.869424,1.051483,333910.777104,1.066568,73.166457,10.498472,3.549042,0.078002,0.057154,92.829150,90.125255,32.000000,32.000000,32.000000,32.000000,-123.203151,32.000000,67.128860,62.316119,64.467333,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.020616,0.687289,75.486073,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.745449,85.248921,98.651024,156.344420,63.440403,63.528748,54.723841,14.145317,95.258038,5.031673,85.754270,27.914610,141.696057,97.191986,134.251532,96.520028,66.048931,95.667817,-0.068856,0.037507,32.025740,-235.904134,101.582176,4.736076,21.331367,8.932507,15.195733,782.303130,1.043019,333621.233505,1.064649,73.231864,10.491086,3.548013,0.077944,0.057302,92.802497,90.125678,32.000000,32.000000,32.000000,32.000000,823.608288,32.000000,67.099895,62.292011,64.455656,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.994508,0.688110,75.486252,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.810820,85.340245,98.657002,156.458294,63.396229,63.476066,54.701492,14.140608,95.210835,5.032458,85.867450,28.000541,141.913085,97.219503,134.409696,96.394877,66.033022,95.700653,-0.068780,0.037519,32.025740,-235.912273,101.264692,4.737564,21.322118,8.952935,14.803072,762.399648,1.015525,333297.684504,1.062044,73.171750,10.469140,3.543029,0.077643,0.056584,92.827482,90.099667,32.000000,32.000000,32.000000,32.000000,853.807635,32.000000,67.109652,62.270835,64.450990,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,21.962287,0.684664,75.491912,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.748426,85.429356,98.637560,156.593714,63.330213,63.411999,54.772075,14.140180,94.990747,5.032495,85.970250,27.962752,142.094320,97.182432,134.604012,96.452470,66.046442,95.709366,-0.069194,0.037493,32.025740,-235.908618,102.200469,4.739121,21.300067,8.898285,32.415826,1667.354292,0.994588,333103.733007,1.064148,73.403172,10.424966,3.555575,0.077753,0.056988,92.846554,90.098531,32.000000,32.000000,32.000000,32.000000,725.178906,32.000000,67.123440,62.303129,64.453161,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.995391,0.687148,75.515692,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.664872,85.527601,98.687826,156.712908,63.299673,63.368541,54.813046,14.142321,94.988311,5.032985,86.095214,27.898456,142.294710,97.233812,134.805280,96.440920,66.051462,95.750031,-0.069262,0.037485,32.025740,-235.910724,101.294468,4.740114,21.322803,8.954414,33.663986,1730.260916,1.018275,332890.433407,1.061304,73.388292,10.461567,3.547432,0.077881,0.056885,92.844955,90.059228,32.000000,32.000000,32.000000,32.000000,640.221637,32.000000,67.111458,62.348029,64.469051,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.003018,0.686340,75.485366,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.800321,85.527601,98.747795,156.712908,63.263793,63.325092,54.923252,14.142035,95.230403,5.033561,86.198136,27.860160,142.457193,97.212587,134.971416,96.488876,66.031274,95.843120,-0.069278,0.037485,32.025740,-235.910683,101.797201,4.741118,21.329456,8.913737,33.992239,1743.626758,0.465466,332636.580579,1.061542,73.578767,10.453636,3.554708,0.079103,0.057038,92.811240,90.061890,32.000000,32.000000,32.000000,32.000000,579.979140,32.000000,67.096187,62.348583,64.446733,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,21.995481,0.685983,75.492688,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.694421,85.623634,98.740762,156.818955,63.221510,63.282391,54.877353,14.138182,95.049384,5.033934,86.338638,27.941099,142.635447,97.228855,135.146504,96.501158,66.056935,95.775766,-0.069097,0.037473,32.025740,-235.912249,101.375824,4.741743,21.325706,8.967468,34.940149,1793.748664,0.449364,332517.357071,1.063570,73.813029,10.474235,3.567261,0.077733,0.057863,92.900366,90.099007,32.000000,32.000000,32.000000,32.000000,639.309779,32.000000,67.095184,62.374792,64.482889,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.045786,0.687514,75.496174,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.696020,85.724097,98.799508,156.921925,63.188341,63.235840,54.771374,14.138182,95.440327,5.033843,86.542158,27.820895,142.946457,97.273187,135.466630,96.470029,66.051332,95.812169,-0.068840,0.037490,32.025740,-235.915353,101.928280,4.742546,21.306035,8.898502,10.339600,531.838881,0.443042,332254.767821,1.055335,73.592693,10.553030,3.552038,0.077162,0.056854,93.063008,90.115041,32.000000,32.000000,32.000000,32.000000,986.866998,32.000000,67.062935,62.357436,64.449707,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.008806,0.684685,75.567660,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.736331,85.824007,98.826432,157.023777,63.179450,63.204764,54.782669,14.145175,95.332913,5.034450,86.674885,27.906833,143.103234,97.150129,135.650926,96.573342,66.049440,95.848708,-0.068995,0.037484,32.025740,-235.904113,102.320001,4.743748,21.307874,8.931533,10.064880,517.601354,0.432237,332122.738212,1.059917,73.860923,10.484967,3.565366,0.077705,0.057381,93.232852,90.095772,32.000000,32.000000,32.000000,32.000000,-103.180682,32.000000,67.070303,62.330927,64.476215,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.999123,0.685049,75.535808,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.666703,85.925303,98.831990,157.116677,63.164700,63.174274,54.886068,14.136898,95.144038,5.035477,86.800959,27.903754,143.304866,97.327194,135.819880,96.491725,66.050709,95.806803,-0.069047,0.037480,32.025740,-235.915820,101.806258,4.745304,21.324227,8.904289,11.448107,587.626742,1.460515,331963.719835,1.061347,73.958782,10.513489,3.567282,0.077430,0.057917,93.364532,90.103896,32.000000,32.000000,32.000000,32.000000,951.656677,32.000000,67.071973,62.349775,64.490016,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.016144,0.686141,75.568887,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.751144,85.925303,98.860273,157.116677,63.141446,63.145333,54.771339,14.137611,95.490094,5.036846,86.923847,27.928346,143.484776,97.346393,135.970803,96.465058,66.050792,95.839839,-0.069194,0.037655,32.025740,-235.911676,102.203937,4.746830,21.310434,8.942550,12.183950,626.707300,1.498385,331864.990701,1.059226,73.993086,10.538381,3.563068,0.077155,0.057345,93.374710,90.112084,32.000000,32.000000,32.000000,32.000000,775.320926,32.000000,67.065447,62.314737,64.466710,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.010753,0.685530,75.482792,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.755847,86.025771,98.899545,157.210698,63.135484,63.113335,54.760133,14.139609,95.591789,5.038300,87.046503,27.959420,143.643198,97.342665,136.105081,96.473575,66.044820,95.862894,-0.069192,0.037832,32.025740,-235.911802,101.470089,4.748304,21.314924,8.899926,11.291942,580.943821,1.319950,331813.159488,1.059711,74.207747,10.510736,3.572236,0.078367,0.057413,93.358827,90.122085,32.000000,32.000000,32.000000,32.000000,-6520.071593,32.000000,67.073868,62.288029,64.476179,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,21.992019,0.686357,75.486338,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.737982,86.129838,98.917947,157.303881,63.107776,63.082847,54.751082,14.134900,95.607673,5.040178,87.180216,27.984112,143.805216,97.254364,136.296579,96.550681,66.050695,95.857369,-0.069173,0.037851,32.025740,-235.917001,101.921408,4.750875,21.322388,8.914891,10.863743,559.006407,1.236661,331625.044786,1.058087,74.070295,10.531446,3.562385,0.077395,0.057011,93.390769,90.137121,32.000000,32.000000,32.000000,32.000000,-1010.638883,32.000000,67.082485,62.305909,64.471624,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.006624,0.684548,75.489747,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.673566,86.241380,98.938520,157.381674,63.071451,63.057607,54.753990,14.141179,95.131812,5.042021,87.288407,27.952543,143.948897,97.274384,136.489622,96.539358,66.086096,95.995220,-0.069302,0.037880,32.025740,-235.911866,101.917408,4.753086,21.343195,8.948716,10.096317,519.490006,1.334183,331541.259030,1.057804,74.163116,10.551928,3.563197,0.077610,0.056730,93.426279,90.205998,32.000000,32.000000,32.000000,32.000000,1024.167546,32.000000,67.074490,62.276092,64.473685,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,21.995355,0.685045,75.491597,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.739580,86.241380,98.948067,157.381674,63.051447,63.032321,54.863365,14.142891,95.698037,5.044195,87.418683,27.899676,144.122372,97.264155,136.647558,96.541071,66.091378,95.866993,-0.069420,0.037892,32.025740,-235.905743,101.430623,4.754908,21.321847,8.896158,11.437713,587.336180,1.387402,331464.593341,1.058407,74.296234,10.542577,3.566155,0.078039,0.056445,93.392630,90.252474,32.000000,32.000000,32.000000,32.000000,-4152.841324,32.000000,67.073575,62.266796,64.468955,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.029991,0.684902,75.495210,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.642425,86.352371,98.957834,157.453871,63.039124,63.007935,54.834833,14.140037,95.499385,5.046401,87.534429,27.929147,144.246775,97.298762,136.817675,96.520289,66.076260,95.907398,-0.069525,0.037883,32.025740,-235.909740,101.562375,4.756927,21.327833,8.953512,11.310173,581.089102,1.495901,331408.438720,1.060736,74.512640,10.593878,3.575199,0.078221,0.056896,93.504374,90.229262,32.000000,32.000000,32.000000,32.000000,-5377.792639,32.000000,67.084185,62.260716,64.451298,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.023140,0.686649,75.490003,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.664317,86.466962,98.995164,157.514876,63.017653,62.972147,54.635558,14.142749,95.600812,5.048277,87.656299,27.881178,144.395722,97.253052,136.982472,96.655013,66.062479,95.877461,-0.069695,0.037873,32.025740,-235.908989,102.161595,4.759844,21.345539,8.922933,7.273949,375.080804,1.317303,331240.142906,1.055579,74.405175,10.507949,3.567035,0.078031,0.057525,93.612152,90.232479,32.000000,32.000000,32.000000,32.000000,-1963.549907,32.000000,67.084915,62.233390,64.450436,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.031993,0.683928,75.488554,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.597003,86.581278,99.036860,157.548737,62.989014,62.947012,54.604766,14.146745,95.022807,5.048755,87.792339,27.949986,144.550517,97.330007,137.163559,96.575727,66.083775,95.916227,-0.069829,0.037867,32.025740,-235.902706,101.281923,4.760950,21.349344,8.986472,7.731648,398.906870,1.336138,331258.517378,1.059824,74.674392,10.548489,3.579926,0.077846,0.056692,93.672344,90.265750,32.000000,32.000000,32.000000,32.000000,-5899.909158,32.000000,67.085379,62.249353,64.463006,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.011997,0.686185,75.487642,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.663265,86.690891,99.067062,157.573363,62.969388,62.921324,54.664030,14.144033,95.502563,5.050256,87.936492,27.868168,144.687675,97.380951,137.338795,96.636414,66.095135,95.994973,-0.069973,0.037869,32.025740,-235.908522,101.870009,4.761908,21.386613,8.944822,7.892260,406.752038,2.076089,331167.183613,1.062466,74.753295,10.543434,3.578442,0.077168,0.056690,93.687787,90.316511,32.000000,32.000000,32.000000,32.000000,997.062023,32.000000,67.102873,62.253966,64.452252,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.077736,0.685429,75.481701,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.670969,86.690891,99.090746,157.573363,62.972947,62.901504,54.638179,14.140180,95.183440,5.051449,88.033590,27.832640,144.793371,97.405726,137.490390,96.666460,66.085413,95.967286,-0.070102,0.037845,32.025740,-235.910741,101.721271,4.762827,21.399522,8.985462,7.412358,382.199568,1.957692,331130.111416,1.065590,74.977426,10.546526,3.588682,0.076942,0.056592,93.555233,90.372707,32.000000,32.000000,32.000000,32.000000,998.876147,32.000000,67.071933,62.227034,64.455040,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.092431,0.687633,75.484011,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.639189,86.807980,99.145786,157.603586,62.953374,62.885490,54.664515,14.139752,95.690648,5.052967,88.200205,27.950466,144.933993,97.367018,137.666783,96.668640,66.075844,95.916417,-0.070332,0.037820,32.025740,-235.909372,101.349494,4.764649,21.416182,8.943848,7.300355,376.243051,1.913995,331040.857442,1.061595,74.978938,10.584683,3.581177,0.077615,0.056882,93.568171,90.392175,32.000000,32.000000,32.000000,32.000000,1022.973674,32.000000,67.103233,62.237157,64.441274,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.040629,0.684207,75.481385,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.729641,86.925348,99.124416,157.661514,62.963169,62.869500,54.858969,14.143034,95.282231,5.054634,88.293581,27.904205,145.062053,97.504113,137.771227,96.702236,66.063555,96.040824,-0.070254,0.037811,32.025740,-235.907234,101.965274,4.766781,21.404913,8.971308,6.924613,355.613165,2.037174,330943.919446,1.061456,74.966383,10.576999,3.581036,0.076793,0.057453,93.515890,90.452759,32.000000,32.000000,32.000000,32.000000,-1314.920291,32.000000,67.082967,62.249440,64.433136,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.045353,0.683504,75.563347,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.661880,87.049915,99.142306,157.756663,62.954716,62.855741,54.678654,14.138468,94.859919,5.056427,88.419759,28.001162,145.192428,97.453416,137.893790,96.682024,66.078096,96.002956,-0.070272,0.037804,32.025740,-235.914577,101.266141,4.768755,21.417697,8.942892,8.353976,430.432822,2.071423,330976.103174,1.062203,75.135281,10.554578,3.587145,0.077673,0.057589,93.510190,90.488774,32.000000,32.000000,32.000000,32.000000,965.359310,32.000000,67.086479,62.252134,64.437683,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.082622,0.686102,75.489772,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.684346,87.173101,99.199478,157.876161,62.933092,62.841220,54.891635,14.140894,95.608600,5.059387,88.553833,27.985882,145.348101,97.467456,138.044164,96.723401,66.086229,96.106918,-0.070395,0.037821,32.025740,-235.909374,101.035413,4.771350,21.390056,8.979602,37.788374,1939.465393,2.177223,330960.440756,1.054841,75.105310,10.645080,3.574674,0.076983,0.056665,93.616182,90.508835,32.000000,32.000000,32.000000,32.000000,-1696.346290,32.000000,67.094701,62.271292,64.442074,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.065367,0.683882,75.520142,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.668831,87.173101,99.213829,157.876161,62.908142,62.828260,54.709660,14.141607,95.495561,5.061122,88.642439,27.946961,145.457403,97.452793,138.213206,96.765348,66.063213,96.049191,-0.070285,0.037816,32.025740,-235.907027,101.223922,4.773531,21.391228,8.950916,36.097302,1858.834501,1.808908,330998.409009,1.061058,75.340219,10.606741,3.584077,0.078131,0.056598,93.737608,90.489703,32.000000,32.000000,32.000000,32.000000,984.135456,32.000000,67.067356,62.253841,64.397706,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.077447,0.684320,75.562861,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.649021,87.297950,99.213158,158.011053,62.903781,62.818298,54.910396,14.140608,95.404998,5.062710,88.791542,27.924682,145.612633,97.488273,138.379667,96.796782,66.074002,96.167031,-0.070288,0.037810,32.025740,-235.909496,101.928259,4.775512,21.430246,8.974554,32.384424,1661.543057,0.399816,331000.990581,1.056078,75.426798,10.663929,3.583234,0.077680,0.056811,93.750075,90.520449,32.000000,32.000000,32.000000,32.000000,-28956.205067,32.000000,67.050574,62.282191,64.409354,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.105773,0.684711,75.549011,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.688709,87.423355,99.236033,158.138393,62.907837,62.805321,54.755521,14.141322,95.560487,5.064610,88.931774,27.925234,145.746329,97.628034,138.513266,96.760011,66.091482,96.227981,-0.070374,0.037829,32.025740,-235.908129,102.152010,4.777409,21.434321,8.982415,27.780938,1429.384200,0.418712,330965.179354,1.059990,75.452077,10.650680,3.585762,0.077744,0.056805,93.833202,90.549190,32.000000,32.000000,32.000000,32.000000,505.566017,32.000000,67.089436,62.298661,64.431466,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.116231,0.684606,75.525375,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.673951,87.549594,99.273409,158.261536,62.918497,62.793107,54.705500,14.142178,95.584225,5.066372,89.050119,27.854942,145.889424,97.530249,138.628650,96.842356,66.065922,96.144931,-0.070409,0.037825,32.025740,-235.911030,101.815943,4.778809,21.426604,8.954071,21.301016,1096.981531,0.467053,331008.020262,1.057009,75.609218,10.713902,3.588306,0.077207,0.056556,93.923480,90.522318,32.000000,32.000000,32.000000,32.000000,907.887046,32.000000,67.046969,62.328817,64.412952,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.113995,0.684222,75.563935,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.681485,87.549594,99.301268,158.261536,62.903081,62.780901,54.713232,14.143320,95.828234,5.067407,89.173981,27.882561,146.047097,97.579811,138.784112,96.854906,66.092352,96.195045,-0.070443,0.037792,32.025740,-235.908418,102.231345,4.780224,21.437602,9.024264,18.409229,947.923341,0.543904,331002.079767,1.058479,75.669946,10.734676,3.583989,0.077499,0.056551,94.005167,90.533019,32.000000,32.000000,32.000000,32.000000,929.123747,32.000000,67.068320,62.330608,64.407693,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.122794,0.683216,75.500060,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.683969,87.673344,99.327436,158.386642,62.872694,62.771358,54.770713,14.142606,95.735669,5.068663,89.420213,27.934315,146.295062,97.694753,139.102466,96.908139,66.104957,96.314150,-0.069971,0.037776,32.025740,-235.906518,101.955546,4.782081,21.453325,8.955766,10.051386,517.020231,0.709962,331071.794185,1.060108,75.820227,10.708108,3.587251,0.077450,0.057207,94.098078,90.568770,32.000000,32.000000,32.000000,32.000000,594.999858,32.000000,67.072101,62.390939,64.415732,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.097984,0.683861,75.481377,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.789203,87.797096,99.365611,158.531062,62.871734,62.766023,54.881277,14.136327,95.207371,5.070888,89.550700,27.954188,146.444941,97.679640,139.194719,96.926632,66.088282,96.273264,-0.070036,0.037775,32.025740,-235.915084,101.519344,4.784331,21.459762,8.986616,9.630180,494.356412,0.821322,330974.583122,1.059452,75.807951,10.713137,3.587281,0.078051,0.057204,94.069425,90.602798,32.000000,32.000000,32.000000,32.000000,586.054789,32.000000,67.054617,62.412299,64.403615,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.153428,0.683454,75.518965,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.652283,87.920297,99.403027,158.682483,62.889072,62.763740,54.767852,14.143748,95.688433,5.072350,89.689983,27.955436,146.582457,97.674628,139.314492,96.954262,66.104073,96.270890,-0.070007,0.037777,32.025740,-235.906847,102.158189,4.785550,21.475773,8.953783,9.604628,494.065851,1.504631,331007.532012,1.058355,75.927656,10.775251,3.587905,0.078420,0.058748,94.119011,90.588977,32.000000,32.000000,32.000000,32.000000,396.153114,32.000000,67.061132,62.441878,64.424035,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.129754,0.684390,75.480601,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.715652,88.050699,99.451136,158.843985,62.894456,62.758389,54.758228,14.137897,95.673103,5.073480,89.817653,27.924408,146.697601,97.773472,139.435544,96.995512,66.118283,96.232881,-0.070175,0.037781,32.025740,-235.911228,102.024584,4.786696,21.479253,9.002880,10.176164,523.557871,1.566031,331051.004505,1.052249,75.880241,10.766283,3.575691,0.077330,0.057149,94.146084,90.561467,32.000000,32.000000,32.000000,32.000000,1024.334252,32.000000,67.066550,62.454444,64.401936,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.116105,0.680760,75.485468,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
