OSU 80 Ton Compressor Load Stand
27.622321,88.050699,99.455705,158.843985,62.924133,62.754386,54.778263,14.140465,96.153563,5.074521,89.938526,27.926002,146.846656,97.727946,139.576175,96.968093,66.114638,96.363757,-0.070138,0.037777,32.025740,-235.907189,101.916532,4.787845,21.468200,8.975455,11.041449,567.868541,1.577791,331176.090892,1.060088,76.226244,10.749004,3.594749,0.077367,0.057433,94.253911,90.566432,32.000000,32.000000,32.000000,32.000000,564.363915,32.000000,67.065722,62.469103,64.398701,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.134099,0.684784,75.479544,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.712389,88.179166,99.465823,159.016687,62.957214,62.752302,54.818897,14.142749,95.440317,5.075756,90.084441,27.947777,146.988349,97.839668,139.692869,96.976895,66.076509,96.443090,-0.070167,0.037779,32.025740,-235.906866,102.444023,4.789579,21.503269,9.015303,11.094870,570.193035,1.487087,331207.210083,1.057953,76.253424,10.710949,3.588266,0.077698,0.056658,94.325122,90.564616,32.000000,32.000000,32.000000,32.000000,428.253957,32.000000,67.088937,62.510030,64.398917,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.179554,0.684245,75.478675,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.744211,88.308189,99.473390,159.178478,63.004692,62.748501,54.672853,14.139038,95.851084,5.078405,90.200786,27.965184,147.131785,97.837757,139.836677,96.999750,66.095305,96.407058,-0.070070,0.037798,32.025740,-235.917600,101.634635,4.792159,21.475683,8.945435,27.857408,1435.485997,1.374529,331230.668350,1.061212,76.405516,10.796668,3.600556,0.079100,0.056462,94.361063,90.561819,32.000000,32.000000,32.000000,32.000000,-17928.342563,32.000000,67.065777,62.522330,64.392273,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.159792,0.685675,75.486934,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.761854,88.441091,99.548983,159.353709,63.013089,62.745467,54.696260,14.143034,96.241609,5.080656,90.339140,27.945301,147.274880,97.839463,139.980525,97.127284,66.118992,96.257607,-0.069818,0.037811,32.025740,-235.906744,102.477593,4.793842,21.464666,8.981459,22.637186,1165.989952,1.364490,331326.361131,1.057093,76.387200,10.884508,3.589219,0.078208,0.057287,94.371888,90.597808,32.000000,32.000000,32.000000,32.000000,-1183.343990,32.000000,67.108473,62.534697,64.405989,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.154059,0.682558,75.484889,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.720557,88.566520,99.544447,159.543782,62.994714,62.745472,54.675548,14.140465,96.151274,5.083485,90.454837,27.982855,147.435458,97.789945,140.150826,97.115588,66.095473,96.473945,-0.069879,0.037812,32.025740,-235.910782,101.777194,4.796870,21.500204,8.968333,18.968907,977.415361,0.543052,331372.870538,1.058875,76.464454,10.843139,3.585375,0.077824,0.056692,94.398337,90.615864,32.000000,32.000000,32.000000,32.000000,-9915.640898,32.000000,67.098267,62.556671,64.372809,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.151228,0.682679,75.477635,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.724710,88.566520,99.537922,159.543782,63.018755,62.747000,54.653225,14.137611,95.829391,5.086072,90.597660,27.926559,147.578468,97.979140,140.274238,97.047706,66.115081,96.431260,-0.069740,0.037785,32.025740,-235.912166,102.671713,4.799893,21.487817,8.979061,14.902745,768.210884,0.668477,331426.554240,1.057965,76.568673,10.725752,3.585819,0.077617,0.057268,94.358017,90.654367,32.000000,32.000000,32.000000,32.000000,-1565.147929,32.000000,67.118016,62.591598,64.399562,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.186928,0.683055,75.480567,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.751462,88.699151,99.552460,159.744779,63.026844,62.743960,54.612569,14.143462,95.985604,5.088332,90.724584,27.975618,147.733826,97.875389,140.359047,97.159493,66.124071,96.484287,-0.069753,0.037705,32.025740,-235.905989,101.858344,4.802624,21.490305,8.973490,16.296967,840.706046,0.798962,331570.762596,1.060281,76.761264,10.884869,3.590997,0.076507,0.056174,94.344532,90.660269,32.000000,32.000000,32.000000,32.000000,461.542837,32.000000,67.143377,62.602026,64.392699,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.157052,0.684181,75.474567,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.771940,88.834278,99.576811,159.928426,63.040623,62.740695,54.675922,14.142178,96.056395,5.091092,90.843933,27.885805,147.868197,97.894553,140.483364,97.205309,66.115227,96.489043,-0.069588,0.037443,32.025740,-235.909233,101.542653,4.805266,21.513943,8.969199,17.841230,919.303006,1.016800,331554.632862,1.060575,76.754505,10.838526,3.590224,0.076373,0.056476,94.248429,90.690561,32.000000,32.000000,32.000000,32.000000,1003.674541,32.000000,67.143318,62.622897,64.385924,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.246951,0.682975,75.477874,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.805729,88.969130,99.627520,160.102559,63.021049,62.737631,54.749047,14.138468,96.219391,5.093841,90.960094,27.989141,147.989783,97.968218,140.630105,97.138363,66.119765,96.496759,-0.069656,0.037070,32.025740,-235.908533,102.043429,4.808346,21.492415,8.996587,37.359890,1922.467530,0.929354,331622.031544,1.060543,76.843625,10.862749,3.587287,0.078420,0.057014,94.239509,90.770718,32.000000,32.000000,32.000000,32.000000,-1083.030536,32.000000,67.178844,62.607965,64.372510,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.188515,0.683559,75.477499,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.679845,89.097616,99.649172,160.283137,63.020611,62.738306,54.780440,14.139467,95.743807,5.095704,91.091598,27.930201,148.134637,98.046429,140.797222,97.118501,66.109386,96.543139,-0.069640,0.037076,32.025740,-235.910148,102.404356,4.810718,21.504477,8.975960,36.310673,1867.406073,0.848738,331712.778530,1.058746,76.945467,10.874571,3.585519,0.077200,0.056414,94.180239,90.816525,32.000000,32.000000,32.000000,32.000000,-67594.509966,32.000000,67.205692,62.618634,64.387171,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.154509,0.680656,75.557312,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.767360,89.097616,99.626053,160.283137,63.015542,62.739009,54.720405,14.140180,95.883115,5.097236,91.234719,27.959178,148.303529,97.929034,140.925259,97.188480,66.118574,96.536507,-0.069803,0.037074,32.025740,-235.907147,102.379780,4.812678,21.494615,9.001058,31.758804,1635.101935,0.405153,331783.538962,1.056242,77.025443,10.874864,3.582985,0.077747,0.056205,94.250862,90.871625,32.000000,32.000000,32.000000,32.000000,789.284986,32.000000,67.205566,62.605950,64.375911,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.201641,0.682176,75.559222,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.689802,89.217244,99.719489,160.456161,63.027144,62.738259,54.890635,14.143890,95.970015,5.098323,91.342048,27.993914,148.436699,97.937652,141.046070,97.266835,66.106922,96.539727,-0.069703,0.037065,32.025740,-235.906051,102.298159,4.813324,21.513384,8.974428,28.342012,1454.663074,0.418693,331953.227026,1.060920,77.358645,10.914279,3.600062,0.078303,0.056996,94.302115,90.933199,32.000000,32.000000,32.000000,32.000000,-10574.479360,32.000000,67.232172,62.620563,64.362144,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.133179,0.686228,75.555182,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.756128,89.348227,99.718284,160.627230,63.039140,62.737512,54.895386,14.140751,96.292116,5.099008,91.485995,27.948866,148.549664,97.926006,141.204051,97.314545,66.112842,96.579357,-0.069478,0.037048,32.025740,-235.909680,101.572389,4.814266,21.505397,8.995667,26.662950,1368.366227,0.477312,331909.488828,1.058619,77.216248,10.900940,3.587883,0.077993,0.057109,94.292112,90.951910,32.000000,32.000000,32.000000,32.000000,1026.891357,32.000000,67.230030,62.628037,64.358470,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.203101,0.682781,75.476672,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.763136,89.476999,99.714743,160.786824,63.045716,62.739043,54.730583,14.140751,95.852796,5.099528,91.590036,27.926774,148.687548,98.031846,141.360292,97.275593,66.090727,96.613638,-0.069436,0.037026,32.025740,-235.907393,103.178361,4.815247,21.528043,8.976844,23.701300,1220.034442,0.536688,332046.013688,1.058657,77.462054,10.914608,3.601307,0.077526,0.058274,94.235606,90.955124,32.000000,32.000000,32.000000,32.000000,-244.082841,32.000000,67.241430,62.645360,64.364710,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.221078,0.687241,75.482349,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.711645,89.605219,99.718160,160.933263,63.065149,62.741295,54.795560,14.140037,96.145453,5.100191,91.833473,27.954487,148.945300,98.093458,141.624694,97.278302,66.114894,96.625494,-0.069588,0.037050,32.025740,-235.910720,102.545733,4.816146,21.527322,9.050209,10.341340,531.693600,0.569452,332110.585161,1.056213,77.485115,10.933488,3.592658,0.077744,0.057470,94.309429,91.009381,32.000000,32.000000,32.000000,32.000000,594.962114,32.000000,67.264974,62.709216,64.347577,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.196015,0.683835,75.539609,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.874241,89.605219,99.749732,160.933263,63.076318,62.742030,54.785866,14.140465,96.501521,5.101203,92.000884,27.916255,149.100402,98.169463,141.808627,97.355819,66.146083,96.630819,-0.069582,0.037079,32.025740,-235.910619,102.100575,4.816815,21.543261,9.007910,9.938334,511.063714,0.640639,332242.666721,1.059426,77.602496,10.977052,3.591624,0.077618,0.056722,94.378746,91.039683,32.000000,32.000000,32.000000,32.000000,475.030199,32.000000,67.288621,62.764801,64.380508,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.244914,0.683315,75.516502,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.684487,89.743412,99.741293,161.096225,63.081747,62.746591,54.793392,14.137469,97.727737,5.079729,92.130310,27.941198,149.189355,98.016295,141.894834,97.410353,66.127457,96.643167,-0.069498,0.037116,32.025740,-235.913289,100.705344,4.792831,21.532208,9.044836,9.685398,497.988435,1.471131,332350.216596,1.060532,77.814465,10.960301,3.598421,0.077176,0.057072,94.375240,90.999316,32.000000,32.000000,32.000000,32.000000,659.345052,32.000000,67.311061,62.758066,64.342624,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.255930,0.685414,75.551158,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.792299,89.888254,99.745829,161.263393,63.067509,62.749590,54.830122,14.140037,97.638944,5.029152,92.235987,27.965046,149.325048,98.048309,142.043864,97.318720,66.107120,96.752495,-0.069268,0.037122,32.025740,-235.909250,100.725044,4.744075,21.546200,9.037624,10.862462,558.134722,1.523458,332250.663042,1.054307,77.550416,10.932444,3.578563,0.077020,0.056859,94.347891,90.978746,32.000000,32.000000,32.000000,32.000000,775.174517,32.000000,67.306423,62.722848,64.331847,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.218103,0.680633,75.549965,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.740263,90.032547,99.794802,161.442886,63.055570,62.751142,54.801880,14.141607,97.810652,4.976554,92.370638,27.907326,149.479650,98.141813,142.187043,97.418729,66.133966,96.642734,-0.069223,0.037138,32.025740,-235.904903,100.459686,4.693666,21.549265,9.002789,15.497178,796.685938,1.572989,332484.679647,1.062049,77.996880,10.958792,3.602786,0.076822,0.056618,94.373875,91.046941,32.000000,32.000000,32.000000,32.000000,431.600256,32.000000,67.364135,62.759114,64.337032,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.209791,0.684538,75.562162,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.736015,90.169364,99.759698,161.656268,63.043052,62.751889,54.696384,14.142891,97.429330,4.905701,92.502861,27.983007,149.609882,98.171071,142.287272,97.454402,66.115384,96.727108,-0.069223,0.037121,32.025740,-235.905253,100.113769,4.625744,21.591672,9.026409,31.643322,1629.871824,1.398373,332593.205868,1.057431,77.966372,11.047479,3.588974,0.077373,0.057232,94.443019,91.080311,32.000000,32.000000,32.000000,32.000000,622.980121,32.000000,67.365631,62.735506,64.335535,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.289052,0.683667,75.552795,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.794938,90.169364,99.758130,161.656268,63.024395,62.755727,54.771460,14.136898,97.674376,4.854402,92.618188,27.940302,149.756479,98.195995,142.402854,97.492738,66.140541,96.693037,-0.069294,0.037118,32.025740,-235.911246,100.179076,4.576065,21.566466,9.006017,26.046343,1339.745893,0.982466,332705.737072,1.060381,78.195230,10.952013,3.597471,0.077549,0.056922,94.493582,91.071955,32.000000,32.000000,32.000000,32.000000,586.269629,32.000000,67.379658,62.695617,64.312709,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.245383,0.685529,75.549360,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.769055,90.299538,99.757378,161.902703,63.012677,62.754199,54.770860,14.137326,97.768944,4.802215,92.726489,28.051675,149.898314,98.226032,142.558458,97.463505,66.120906,96.714523,-0.069234,0.037126,32.025740,-235.910001,100.117993,4.526403,21.570072,9.046766,22.543787,1159.597593,0.481234,332841.013077,1.062910,78.338958,11.023349,3.596757,0.077079,0.057094,94.531852,91.056928,32.000000,32.000000,32.000000,32.000000,541.547715,32.000000,67.416795,62.681479,64.318929,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.281534,0.683198,75.541186,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.866506,90.427775,99.778829,162.201240,63.027039,62.756482,54.762726,14.142321,97.528782,4.751304,92.851013,28.038964,150.052288,98.242805,142.653529,97.502725,66.117722,96.821544,-0.069315,0.037107,32.025740,-235.908927,99.902234,4.478055,21.633359,9.039517,10.066864,517.891916,0.583594,332808.252282,1.059181,78.243196,10.976893,3.589075,0.077459,0.057508,94.609027,91.042497,32.000000,32.000000,32.000000,32.000000,651.193766,32.000000,67.419803,62.683248,64.306965,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.283391,0.683309,75.549326,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.751254,90.562109,99.765739,162.532280,63.048865,62.761025,54.627717,14.140180,97.257624,4.701219,92.985211,28.045433,150.237667,98.226105,142.817417,97.491294,66.138360,96.851888,-0.069312,0.037099,32.025740,-235.911395,99.498723,4.430032,21.642049,9.076606,8.746212,451.062708,0.674979,332935.746415,1.060479,78.415416,11.009960,3.592394,0.078239,0.056554,94.780209,91.092511,32.000000,32.000000,32.000000,32.000000,706.429505,32.000000,67.437684,62.645978,64.287547,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.324500,0.682923,75.541740,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.888648,90.695615,99.784979,162.860258,63.052895,62.763321,54.748510,14.144176,97.730195,4.669079,93.113542,28.039195,150.383551,98.279503,142.949923,97.535220,66.113746,96.843151,-0.069265,0.037085,32.025740,-235.901681,99.913389,4.399038,21.662243,9.039031,6.532353,336.145527,1.507678,333012.901215,1.057104,78.385506,11.080013,3.580601,0.078380,0.056949,94.972087,91.093297,32.000000,32.000000,32.000000,32.000000,1025.002186,32.000000,67.447701,62.630099,64.267887,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.332632,0.681117,75.546530,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.768010,90.695615,99.795861,162.860258,63.061132,62.767922,54.613159,14.141322,97.898460,4.622010,93.249198,28.001254,150.525777,98.265362,143.080276,97.520468,66.120522,96.846173,-0.069307,0.037056,32.025740,-235.910090,99.961767,4.353496,21.645277,9.079942,6.183882,319.002382,1.742017,333167.997275,1.064661,78.706923,11.078324,3.594999,0.077566,0.057010,95.178559,91.082469,32.000000,32.000000,32.000000,32.000000,428.305623,32.000000,67.471212,62.621514,64.290554,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.297256,0.682481,75.540504,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.854598,90.833833,99.803630,163.177890,63.037020,62.775592,54.929106,14.138896,97.533693,4.559186,93.512008,28.051458,150.858460,98.250340,143.406451,97.587634,66.111962,96.917532,-0.069533,0.037038,32.025740,-235.911862,99.904846,4.293999,21.641022,9.044656,38.411843,1970.119660,2.323544,333255.618894,1.057210,78.617473,11.097482,3.577978,0.077219,0.057810,95.385871,91.140959,32.000000,32.000000,32.000000,32.000000,460.936178,32.000000,67.491266,62.627452,64.255235,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.288457,0.679643,75.543931,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.864974,90.971500,99.788984,163.480132,63.034624,62.777291,54.727375,14.145460,97.549900,4.512876,93.652412,28.097008,151.029304,98.289294,143.523955,97.528029,66.129156,96.891612,-0.069695,0.037037,32.025740,-235.903501,99.355039,4.249182,21.676001,9.100388,39.117423,2013.703926,2.464111,333323.313177,1.064689,78.813191,11.092594,3.593915,0.076680,0.056885,95.428683,91.153613,32.000000,32.000000,32.000000,32.000000,168.153099,32.000000,67.513351,62.678548,64.242808,90.126582,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.329783,0.683392,75.474183,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.837693,91.097813,99.780482,163.751574,63.055162,62.779020,54.790714,14.142891,97.492090,4.468446,93.761619,28.159739,151.185539,98.280182,143.643196,97.627811,66.122683,96.886268,-0.069790,0.037062,32.025740,-235.903129,99.428502,4.205935,21.667057,9.061280,40.044232,2059.031563,0.395816,333447.116558,1.055580,78.810867,11.145701,3.583022,0.077363,0.057188,95.573502,91.170402,32.000000,32.000000,32.000000,32.000000,196.526726,32.000000,67.524857,62.699329,64.238826,100.000000,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.302305,0.682147,75.485681,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.937179,91.236040,99.835898,163.997256,63.069459,62.782084,54.908530,14.138610,97.773497,4.421930,93.889371,28.076513,151.370426,98.335937,143.812756,97.553612,66.128844,96.912350,-0.069876,0.037054,32.025740,-235.908554,99.627680,4.161471,21.684529,9.048641,39.147805,2008.619095,0.388626,333540.604912,1.059392,78.931714,11.112329,3.581162,0.077762,0.057196,95.721242,91.149261,32.000000,32.000000,32.000000,32.000000,146.946339,32.000000,67.531193,62.729978,64.235393,100.000000,25.126582,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.369991,0.680797,75.468455,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.822034,91.236040,99.845306,163.997256,63.069298,62.783604,54.959301,14.143462,97.978070,4.377105,93.988385,28.070319,151.503944,98.344551,143.941625,97.572806,66.122634,96.826113,-0.069942,0.037047,32.025740,-235.906479,99.665816,4.118726,21.659881,9.098387,32.331077,1657.329911,0.380038,333668.174849,1.059551,79.102258,11.115466,3.584366,0.077288,0.057321,95.793779,91.161852,32.000000,32.000000,32.000000,32.000000,306.264720,32.000000,67.529491,62.734963,64.222483,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.350590,0.682366,75.539686,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.878103,91.380087,99.811045,164.239866,63.047244,62.785131,54.710384,14.142606,97.455521,4.330898,94.138033,28.057930,151.648725,98.369868,144.110148,97.601123,66.128269,96.972827,-0.069913,0.037040,32.025740,-235.904558,99.938251,4.074013,21.665813,9.038796,23.850545,1228.170172,0.387845,333745.361428,1.053721,79.079349,11.125585,3.573585,0.076739,0.056764,95.866880,91.166921,32.000000,32.000000,32.000000,32.000000,345.711466,32.000000,67.523934,62.731886,64.229803,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.296986,0.678735,75.541834,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.789886,91.527462,99.800425,164.454189,62.987543,62.786614,54.911491,14.143034,97.475889,4.285456,94.242097,28.101404,151.780309,98.398270,144.225213,97.521366,66.110257,96.936362,-0.069999,0.037052,32.025740,-235.907397,99.543345,4.030347,21.686476,9.094402,14.752298,756.878975,0.471353,333808.284248,1.057298,79.265887,11.077954,3.588713,0.077087,0.056767,95.903438,91.166428,32.000000,32.000000,32.000000,32.000000,447.683956,32.000000,67.530971,62.695852,64.207986,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.375833,0.681832,75.545738,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.887509,91.672902,99.903430,164.646106,62.948839,62.789675,54.792026,14.138610,97.671512,4.225599,94.389657,28.053609,151.866686,98.449137,144.301969,97.776241,66.116265,97.045554,-0.070178,0.037036,32.025740,-235.911494,99.659659,3.972095,21.672214,9.038237,9.744492,501.039333,0.637872,333901.290992,1.060232,79.319027,11.163896,3.580267,0.077652,0.057380,95.865752,91.190483,32.000000,32.000000,32.000000,32.000000,479.893202,32.000000,67.534196,62.693654,64.214427,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.355873,0.682317,75.546428,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.921728,91.819453,99.981147,164.837189,62.932812,62.786645,54.865612,14.138896,98.053587,4.180398,94.501028,28.058930,151.971657,98.461201,144.451759,97.736270,66.127976,97.022496,-0.070026,0.037019,32.025740,-235.913332,99.715581,3.929001,21.700215,9.086252,12.516144,642.688198,1.034365,334082.409165,1.060179,79.609499,11.159158,3.591250,0.077571,0.056346,95.857335,91.208741,32.000000,32.000000,32.000000,32.000000,605.365197,32.000000,67.560333,62.677667,64.208202,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.352934,0.681953,75.534563,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.910315,91.819453,99.949715,164.837189,62.942275,62.782044,54.807019,14.142606,98.034907,4.135600,94.626292,28.031615,152.039578,98.531981,144.610055,97.759864,66.126241,97.220300,-0.070041,0.037010,32.025740,-235.904721,100.289858,3.885502,21.712350,9.054843,18.621667,957.221318,1.563030,334166.965045,1.059000,79.596607,11.221257,3.582372,0.077185,0.056374,95.910023,91.233775,32.000000,32.000000,32.000000,32.000000,789.699558,32.000000,67.576612,62.650509,64.194763,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.411371,0.681295,75.533489,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.940896,91.953818,100.147598,165.042287,62.958177,62.777448,54.811883,14.137041,98.150121,4.090473,94.763948,28.096222,152.192501,98.577454,144.753884,97.936183,66.125340,97.212612,-0.069921,0.036999,32.025740,-235.908980,99.815374,3.842364,21.729875,9.084125,23.106192,1187.636804,1.216695,334239.286800,1.056503,79.687761,11.195167,3.580765,0.077528,0.056629,96.090743,91.257188,32.000000,32.000000,32.000000,32.000000,581.015713,32.000000,67.580495,62.663623,64.175893,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.372064,0.681268,75.536481,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.917126,92.094558,100.214154,165.237865,62.957336,62.769803,54.811610,14.141179,98.071887,4.046469,94.883529,28.118067,152.313898,98.677126,144.890773,97.980088,66.115225,97.309308,-0.070052,0.037006,32.025740,-235.910722,99.867155,3.799670,21.756272,9.116597,24.728495,1271.028033,0.817799,334222.938251,1.058004,79.706229,11.320155,3.581103,0.077329,0.056463,96.281045,91.298370,32.000000,32.000000,32.000000,32.000000,678.690094,32.000000,67.599314,62.665392,64.194583,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.388400,0.679512,75.536046,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.021328,92.244998,100.313551,165.432609,62.958899,62.763720,54.858072,14.136327,97.855874,4.002682,95.005621,28.203530,152.495005,98.883463,145.089374,98.214162,66.145253,97.412521,-0.070010,0.037082,32.025740,-235.913451,99.672549,3.757800,21.738836,9.075344,26.605221,1366.332295,0.659648,334292.810834,1.056924,79.791116,11.316271,3.584266,0.077229,0.056627,96.392554,91.294341,32.000000,32.000000,32.000000,32.000000,302.974660,32.000000,67.617959,62.675356,64.180397,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.451506,0.681294,75.456326,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
27.968380,92.244998,100.385297,165.432609,62.961747,62.757611,54.788453,14.140180,97.958280,3.958507,95.136858,28.177982,152.683798,98.940972,145.279672,98.168470,66.130642,97.495383,-0.070172,0.037360,32.025740,-235.904697,99.587970,3.714907,21.786040,9.126766,25.249208,1298.340840,0.617269,334385.111351,1.058043,79.970313,11.386572,3.589702,0.077973,0.056629,96.314449,91.315367,32.000000,32.000000,32.000000,32.000000,534.594435,32.000000,67.598057,62.643197,64.174523,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.421089,0.681788,75.451494,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.059137,92.392117,100.559017,165.626799,62.976956,62.753787,54.758337,14.143890,98.424845,3.914649,95.265043,28.327399,152.864918,99.092399,145.410297,98.288058,66.121207,97.646500,-0.070094,0.037676,32.025740,-235.908501,99.868888,3.672815,21.836958,9.088145,23.854507,1227.298486,0.572455,334395.302898,1.053291,79.952363,11.420738,3.579900,0.078179,0.056241,96.228054,91.301346,32.000000,32.000000,32.000000,32.000000,864.671826,32.000000,67.605137,62.619762,64.160051,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.487639,0.678364,75.456565,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.126146,92.545613,100.675233,165.805303,62.990796,62.750068,54.704235,14.139467,98.456051,3.856003,95.389862,28.271644,153.013926,99.136233,145.540644,98.365123,66.118288,97.733327,-0.070170,0.037753,32.025740,-235.908188,100.056991,3.615902,21.838509,9.130481,33.763596,1738.832489,0.604485,334402.098158,1.056600,80.037866,11.486848,3.589243,0.078144,0.056949,96.207925,91.344252,32.000000,32.000000,32.000000,32.000000,796.340064,32.000000,67.631906,62.606505,64.173838,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.461802,0.680733,75.452661,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.148430,92.678608,100.773743,165.978768,63.001569,62.747049,54.794814,14.141464,98.320761,3.812656,95.528893,28.395795,153.220481,99.261084,145.697699,98.533359,66.146451,97.821516,-0.070152,0.037766,32.025740,-235.908640,99.949509,3.574012,21.858883,9.120600,34.164231,1756.556757,0.639085,334471.879995,1.053887,80.038503,11.590117,3.583824,0.077419,0.056852,96.194067,91.408841,32.000000,32.000000,32.000000,32.000000,578.806985,32.000000,67.652016,62.604968,64.177002,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.538467,0.677931,75.455619,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.153508,92.811884,100.868284,166.167651,63.016804,62.745532,54.744270,14.138182,98.696000,3.769200,95.654790,28.339234,153.378365,99.367894,145.851896,98.595920,66.135942,98.026692,-0.070086,0.037767,32.025740,-235.910615,100.334382,3.532106,21.874155,9.158175,35.304279,1816.848325,0.451132,334549.982535,1.052591,80.084083,11.646901,3.579418,0.077532,0.056778,96.284952,91.452465,32.000000,32.000000,32.000000,32.000000,774.497642,32.000000,67.644073,62.584000,64.152678,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.528190,0.678121,75.456778,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.111866,92.811884,100.994001,166.167651,63.067419,62.745515,54.687849,14.134900,98.890804,3.727324,95.786730,28.378185,153.567011,99.484847,146.053898,98.701997,66.135502,97.989619,-0.070078,0.037750,32.025740,-235.916838,100.553974,3.491550,21.919790,9.151017,35.140988,1810.310685,0.445992,334598.476207,1.050225,80.181236,11.673411,3.580084,0.077325,0.056566,96.387565,91.498580,32.000000,32.000000,32.000000,32.000000,1026.526955,32.000000,67.649576,62.596653,64.181902,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,22.565873,0.676043,75.454281,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.266721,92.955969,101.194523,166.360464,63.082218,62.746273,54.696375,14.142463,98.848846,3.684325,95.908613,28.472815,153.705414,99.660249,146.167850,98.895681,66.110844,98.131367,-0.070033,0.037744,32.025740,-235.905681,100.121825,3.449716,21.949973,9.162377,35.154928,1810.746528,0.431961,334706.847154,1.051262,80.306347,11.810975,3.582796,0.077769,0.057146,96.406013,91.468566,32.000000,32.000000,32.000000,32.000000,994.720689,32.000000,67.634843,62.579319,64.152586,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.542704,0.676933,75.445962,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.193060,93.094516,101.185262,166.532823,63.102728,62.751596,54.654635,14.141464,98.487467,3.642071,96.034539,28.429258,153.870712,99.715359,146.333722,99.005671,66.129597,98.228639,-0.069784,0.037726,32.025740,-235.910110,100.491033,3.408754,21.914110,9.168705,35.883436,1849.681805,0.434966,334724.352520,1.053965,80.373335,11.788473,3.592575,0.077400,0.057466,96.329943,91.545052,32.000000,32.000000,32.000000,32.000000,792.044797,32.000000,67.648866,62.631102,64.165537,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.576187,0.677357,75.446712,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.292079,93.230848,101.289459,166.698742,63.081607,62.765286,54.642995,14.144461,99.225442,3.585024,96.257712,28.488295,154.139212,99.854786,146.649782,99.036374,66.120578,98.523510,-0.069669,0.037699,32.025740,-235.902539,100.947612,3.353165,21.960286,9.109223,12.623158,650.823927,0.433559,334807.493956,1.048131,80.268696,11.900815,3.579988,0.077400,0.057445,96.326063,91.643935,32.000000,32.000000,32.000000,32.000000,610.411677,32.000000,67.630351,62.682381,64.145214,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.617314,0.676127,75.442416,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.329003,93.370787,101.430553,166.863544,63.096035,62.772883,54.751498,14.136755,99.217573,3.566462,96.393599,28.519574,154.288966,99.982856,146.779764,99.203544,66.123099,98.540943,-0.069714,0.037675,32.025740,-235.915473,100.649809,3.338335,21.973340,9.168309,17.171332,883.563908,0.425850,334955.416326,1.052168,80.525424,11.942181,3.589013,0.077196,0.056942,96.379210,91.715976,32.000000,32.000000,32.000000,32.000000,364.378997,32.000000,67.634016,62.734620,64.165708,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.659018,0.676862,75.443166,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.323266,93.370787,101.535442,166.863544,63.119991,62.782026,54.661031,14.140608,99.115845,3.574544,96.525345,28.587265,154.446623,100.005521,146.913141,99.300621,66.144243,98.671797,-0.069879,0.037667,32.025740,-235.911620,100.447266,3.346849,21.989802,9.158374,26.783079,1380.424541,1.208477,335108.036799,1.049092,80.502948,12.133165,3.580135,0.077387,0.056568,96.458788,91.741358,32.000000,32.000000,32.000000,32.000000,767.711427,32.000000,67.651806,62.748329,64.154315,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.592017,0.674474,75.434396,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.425376,93.509897,101.569534,167.041524,63.160566,62.790385,54.766434,14.140180,99.688592,3.585793,96.637412,28.556624,154.570213,100.151829,147.064037,99.472461,66.131957,98.811593,-0.069910,0.037663,32.025740,-235.910904,101.046610,3.357537,21.995193,9.191333,35.329869,1817.429448,0.888754,335241.287465,1.046024,80.583778,12.141389,3.580449,0.077445,0.057087,96.512118,91.727813,32.000000,32.000000,32.000000,32.000000,610.875122,32.000000,67.660024,62.786311,64.149101,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.676399,0.673511,75.435231,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.305834,93.649288,101.708339,167.206335,63.214841,62.801817,54.901232,14.143462,99.707238,3.597336,96.779274,28.672150,154.724620,100.249827,147.157929,99.561633,66.140774,98.785329,-0.069973,0.037673,32.025740,-235.903538,101.032434,3.367900,22.032876,9.189170,39.881528,2046.537407,0.570470,335269.530018,1.048128,80.592958,12.200854,3.584878,0.078373,0.057494,96.537934,91.770357,32.000000,32.000000,32.000000,32.000000,1018.818667,32.000000,67.654731,62.814050,64.147076,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.661885,0.676299,75.439902,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.449129,93.798935,101.770400,167.358818,63.239686,62.815558,54.844492,14.139467,99.651105,3.607827,96.900579,28.732155,154.839282,100.316991,147.286861,99.671396,66.126492,98.959755,-0.069858,0.037641,32.025740,-235.912598,100.641426,3.378289,22.052403,9.163512,40.482314,2079.516168,0.431412,335397.456449,1.042647,80.568895,12.299167,3.573199,0.078213,0.056971,96.572834,91.766204,32.000000,32.000000,32.000000,32.000000,341.392473,32.000000,67.664395,62.825444,64.141950,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.699262,0.672141,75.434668,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.329095,93.798935,101.822864,167.358818,63.268215,62.832300,54.774138,14.134757,99.549641,3.617135,97.026406,28.696420,154.987141,100.402744,147.477837,99.741982,66.145706,98.911787,-0.069637,0.037636,32.025740,-235.915020,101.065824,3.387294,22.075158,9.238104,39.447429,2028.958420,0.384184,335608.110099,1.045139,80.899363,12.274194,3.593194,0.077115,0.057129,96.635644,91.775550,32.000000,32.000000,32.000000,32.000000,858.173463,32.000000,67.672745,62.856860,64.153275,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,22.714678,0.676107,75.435538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.450785,93.946093,101.947204,167.515509,63.315609,62.857450,54.766008,14.136327,100.022074,3.629168,97.140344,28.713746,155.111979,100.500829,147.547662,99.763110,66.131271,99.048193,-0.069407,0.037644,32.025740,-235.913451,101.022688,3.398877,22.086751,9.172492,12.439763,639.927861,0.377217,335758.555603,1.041298,80.820041,12.395707,3.577276,0.077439,0.057044,96.763328,91.812918,32.000000,32.000000,32.000000,32.000000,461.055871,32.000000,67.664518,62.875787,64.124178,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.744284,0.672736,75.433995,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.558748,94.087710,102.036617,167.678091,63.341129,62.879544,54.825613,14.137326,99.741307,3.638114,97.278869,28.624268,155.231053,100.593435,147.698181,99.792141,66.124185,99.151055,-0.069210,0.037670,32.025740,-235.915882,100.679912,3.407115,22.110425,9.221859,15.614151,802.351892,0.388802,335875.437640,1.047502,81.011779,12.347018,3.594286,0.077030,0.057481,96.912968,91.900702,32.000000,32.000000,32.000000,32.000000,515.409186,32.000000,67.691570,62.904250,64.142562,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.712568,0.675212,75.434472,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.548633,94.228223,102.032225,167.833950,63.376326,62.902379,54.779862,14.139752,99.909295,3.645586,97.376955,28.824055,155.273828,100.744397,147.784353,99.937336,66.102818,99.179762,-0.069084,0.037677,32.025740,-235.914436,100.872581,3.414514,22.124976,9.202819,21.024884,1081.291195,1.230432,336093.869386,1.043739,80.964558,12.445242,3.583283,0.077335,0.056792,96.987270,91.915156,32.000000,32.000000,32.000000,32.000000,783.890873,32.000000,67.669590,62.892187,64.135765,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.743689,0.672973,75.434549,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.614162,94.380934,102.201126,167.986449,63.403308,62.927475,54.753783,14.136184,100.192887,3.650609,97.532729,28.779716,155.348209,100.773546,147.900473,100.043616,66.136707,99.340088,-0.068840,0.037667,32.025740,-235.915880,101.505659,3.419475,22.158368,9.228332,26.116996,1343.813757,0.978393,336289.351186,1.039180,80.934263,12.515455,3.572867,0.077349,0.056593,97.109654,91.924586,32.000000,32.000000,32.000000,32.000000,537.847190,32.000000,67.687401,62.915959,64.147177,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.804884,0.672613,75.426443,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.520917,94.380934,102.213796,167.986449,63.446110,62.951088,54.753361,14.142035,100.053278,3.657542,97.692129,28.814805,155.477895,100.874276,148.068899,100.109932,66.160658,99.376629,-0.068649,0.037679,32.025740,-235.912316,101.445430,3.426029,22.167059,9.252294,31.749696,1633.649127,0.727277,336551.462114,1.041110,81.090860,12.554432,3.573979,0.077301,0.056763,97.262642,92.017808,32.000000,32.000000,32.000000,32.000000,824.022024,32.000000,67.739898,62.926493,64.192917,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.802198,0.672315,75.426077,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
