OSU 80 Ton Compressor Load Stand
28.665078,94.531985,102.293982,168.146240,63.489434,62.978532,54.680201,14.137183,99.867501,3.664493,97.763062,28.826684,155.590621,100.973465,148.157383,100.255509,66.126812,99.477883,-0.068316,0.037678,32.025740,-235.913738,101.092887,3.432670,22.193365,9.201647,35.420867,1824.984055,0.585522,336743.370443,1.039871,81.139445,12.618815,3.571697,0.078125,0.057019,97.301154,91.973634,32.000000,32.000000,32.000000,32.000000,908.474848,32.000000,67.719233,62.898595,64.156895,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.813160,0.670561,75.434191,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.572329,94.669737,102.310254,168.302111,63.508254,63.005920,54.650424,14.142178,100.131708,3.670171,97.891811,28.878299,155.744772,100.946397,148.241932,100.265393,66.133368,99.453984,-0.068271,0.037654,32.025740,-235.908253,101.084013,3.438781,22.211305,9.259596,36.247038,1868.568321,0.483245,336880.828645,1.043801,81.287668,12.617243,3.583819,0.077638,0.056961,97.292604,92.032579,32.000000,32.000000,32.000000,32.000000,515.189015,32.000000,67.707590,62.900694,64.151351,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.850195,0.672868,75.428361,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.669719,94.809154,102.431244,168.465836,63.547724,63.047058,54.661865,14.135185,100.273770,3.677370,98.051881,28.880240,155.924504,101.008110,148.393408,100.369063,66.152254,99.540365,-0.068082,0.037626,32.025740,-235.914102,101.560134,3.445298,22.244770,9.228764,8.895437,458.472033,0.431863,337128.006824,1.040516,81.209718,12.713076,3.568592,0.077213,0.056843,97.383188,92.068702,32.000000,32.000000,32.000000,32.000000,621.638259,32.000000,67.739131,62.906890,64.189505,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.902411,0.670532,75.417553,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.678424,94.962434,102.465527,168.624799,63.586949,63.079784,54.661700,14.135899,100.486462,3.684064,98.146502,28.939919,156.049623,101.137728,148.487935,100.396016,66.123605,99.555117,-0.067996,0.037459,32.025740,-235.918453,101.676690,3.451820,22.265216,9.269748,9.732589,501.620457,0.423572,337414.692615,1.045344,81.494698,12.691893,3.580746,0.078780,0.057407,97.382086,92.084580,32.000000,32.000000,32.000000,32.000000,500.698258,32.000000,67.709707,62.875203,64.193791,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.897597,0.671908,75.420690,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.755056,94.962434,102.587767,168.624799,63.656458,63.115627,54.757101,14.137041,100.425497,3.690875,98.261996,28.945284,156.206644,101.136907,148.662972,100.478158,66.128035,99.702686,-0.067925,0.037466,32.025740,-235.915841,101.664126,3.458581,22.253496,9.266682,10.687045,549.853711,1.724137,337685.524709,1.042417,81.479530,12.725861,3.572802,0.077790,0.057371,97.383947,92.115166,32.000000,32.000000,32.000000,32.000000,1022.373297,32.000000,67.721275,62.898137,64.205753,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.907189,0.669666,75.419624,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.670396,95.115717,102.560404,168.771711,63.744942,63.152235,54.734184,14.139181,100.215333,3.697466,98.397785,29.010450,156.341684,101.265335,148.833733,100.624208,66.138694,99.839664,-0.067555,0.037449,32.025740,-235.911250,101.571308,3.464900,22.267867,9.239168,13.129697,675.812240,1.577177,338011.914034,1.042962,81.619011,12.763532,3.572913,0.077235,0.056582,97.331513,92.158671,32.000000,32.000000,32.000000,32.000000,355.772612,32.000000,67.734027,62.907616,64.201815,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,22.874608,0.670377,75.421789,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.741907,95.274826,102.750490,168.906570,63.808148,63.184254,54.815489,14.139752,100.373130,3.703403,98.514819,28.968787,156.486620,101.296824,148.994290,100.546224,66.151020,99.848396,-0.067390,0.037429,32.025740,-235.912966,101.586400,3.470695,22.295435,9.304961,17.222495,885.161998,1.435199,338169.048841,1.038853,81.497691,12.849301,3.567643,0.077066,0.056681,97.274251,92.221584,32.000000,32.000000,32.000000,32.000000,703.448738,32.000000,67.766443,62.896280,64.239241,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.943304,0.669573,75.421014,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.794052,95.428395,102.765488,169.063302,63.859471,63.220057,54.792513,14.140751,100.670932,3.710102,98.632194,28.990416,156.637911,101.490853,149.135757,100.666523,66.147049,99.939178,-0.067647,0.037430,32.025740,-235.908863,101.690353,3.476723,22.313592,9.264140,19.563290,1005.890415,1.171992,338510.760128,1.043409,81.785020,12.922279,3.577223,0.077592,0.057677,97.222975,92.218944,32.000000,32.000000,32.000000,32.000000,468.370600,32.000000,67.764281,62.884899,64.198493,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,22.889771,0.672707,75.422574,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.770609,95.428395,102.811898,169.063302,63.903076,63.261974,54.651066,14.141036,100.764376,3.715774,98.759663,29.043006,156.770451,101.478052,149.220284,100.824571,66.131562,99.916120,-0.067752,0.037426,32.025740,-235.907435,101.936192,3.483154,22.316116,9.253304,25.033709,1290.495672,0.893639,338766.293213,1.040037,81.830882,12.915283,3.574936,0.078128,0.057048,97.203610,92.247185,32.000000,32.000000,32.000000,32.000000,454.604130,32.000000,67.778085,62.888322,64.232686,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,22.924985,0.670814,75.417246,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.830258,95.586126,102.933074,169.218075,63.966515,63.306967,54.695258,14.141179,101.059524,3.721786,98.902191,29.021707,156.917450,101.561786,149.318635,100.826181,66.144766,100.036571,-0.067712,0.037426,32.025740,-235.908599,102.044019,3.489024,22.334038,9.296090,31.512927,1623.188903,0.786266,339064.989219,1.039433,81.902009,12.974631,3.568983,0.077288,0.057303,97.199461,92.312964,32.000000,32.000000,32.000000,32.000000,288.183361,32.000000,67.807848,62.863022,64.248011,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.968402,0.672001,75.409243,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.807776,95.732772,102.996460,169.363600,64.019203,63.369474,54.746365,14.137754,100.553202,3.727220,99.143867,29.170161,157.167386,101.654386,149.556904,100.995024,66.142109,100.129131,-0.067600,0.037436,32.025740,-235.910553,101.886246,3.494135,22.344117,9.274057,12.090877,622.203593,0.615519,339316.880389,1.043697,81.939058,12.976057,3.573504,0.078986,0.057479,97.209363,92.472508,32.000000,32.000000,32.000000,32.000000,477.106957,32.000000,67.795140,62.846891,64.252869,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.992256,0.672137,75.416633,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.896009,95.867778,102.973591,169.493986,64.060352,63.415949,54.797364,14.138325,100.745485,3.731021,99.276335,29.163585,157.289196,101.751472,149.670576,100.949146,66.154019,100.199733,-0.067668,0.037440,32.025740,-235.913250,101.940660,3.497328,22.351131,9.311650,11.330703,582.541911,0.489061,339646.129000,1.041691,82.002566,13.036284,3.570314,0.078290,0.058230,97.192305,92.498209,32.000000,32.000000,32.000000,32.000000,-1462.163649,32.000000,67.821731,62.866107,64.290292,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.976263,0.670997,75.413982,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.869924,96.014709,103.131296,169.630263,64.097355,63.465504,54.818202,14.138182,101.111932,3.734433,99.405263,29.133391,157.428576,101.773413,149.816409,101.115730,66.153492,100.316633,-0.067466,0.037407,32.025740,-235.917313,102.062233,3.500916,22.379493,9.263383,11.467874,589.370112,1.277812,340111.976032,1.042905,82.184709,13.095323,3.575301,0.077860,0.057058,97.116198,92.506995,32.000000,32.000000,32.000000,32.000000,734.254181,32.000000,67.839429,62.832435,64.291435,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.026802,0.671960,75.408007,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.880810,96.014709,103.143123,169.630263,64.139077,63.512016,54.746522,14.141322,101.278999,3.737737,99.534444,29.202480,157.558630,101.908239,149.969184,101.060687,66.144914,100.302796,-0.067322,0.037217,32.025740,-235.911070,102.224453,3.504335,22.381548,9.300634,12.977383,667.821791,1.361043,340420.621428,1.039680,82.180536,13.126394,3.563592,0.077146,0.056449,97.108324,92.510803,32.000000,32.000000,32.000000,32.000000,257.256811,32.000000,67.820235,62.834470,64.321271,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.012594,0.671196,75.409609,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.888997,96.166078,103.228479,169.770470,64.171889,63.560030,54.790818,14.139181,101.130582,3.740856,99.637750,29.134227,157.659158,101.913132,150.086488,101.216309,66.147195,100.366441,-0.067062,0.036957,32.025740,-235.911413,102.309928,3.507122,22.381440,9.313165,14.058726,722.883247,1.348972,340816.880965,1.041387,82.368578,13.198037,3.572275,0.078407,0.056702,97.150335,92.483909,32.000000,32.000000,32.000000,32.000000,335.933644,32.000000,67.806755,62.854390,64.326063,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,22.977652,0.671819,75.414084,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.005465,96.324383,103.268135,169.908436,64.224847,63.609584,54.786066,14.143890,100.982968,3.744137,99.754830,29.201638,157.789638,101.937145,150.208138,101.280343,66.128900,100.426326,-0.066928,0.036685,32.025740,-235.910298,102.080831,3.510606,22.390527,9.257253,15.752624,810.051779,1.192653,341071.713440,1.043107,82.351418,13.198200,3.571338,0.077361,0.056712,97.153995,92.528417,32.000000,32.000000,32.000000,32.000000,311.559317,32.000000,67.823009,62.858604,64.335297,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.003002,0.672567,75.408544,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.935411,96.474651,103.333775,170.050612,64.263342,63.678197,54.593057,14.138753,101.260741,3.749432,99.874471,29.208683,157.899208,101.872953,150.349372,101.295904,66.147061,100.477996,-0.066844,0.036354,32.025740,-235.908084,102.158415,3.516118,22.436000,9.334170,8.813859,454.840011,1.102567,341445.806680,1.043069,82.489884,13.234616,3.573280,0.077289,0.056624,97.205295,92.584028,32.000000,32.000000,32.000000,32.000000,468.683368,32.000000,67.832015,62.879380,64.358514,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.101935,0.674598,75.466282,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.888052,96.620210,103.439819,170.194474,64.280609,63.729282,54.634585,14.139467,101.388935,3.752730,100.003856,29.232625,158.020948,102.085509,150.459172,101.375173,66.120848,100.517888,-0.066805,0.036110,32.025740,-235.909494,102.520688,3.519729,22.418457,9.270920,10.933602,563.800676,0.981962,341813.841439,1.039957,82.464940,13.289305,3.560299,0.077822,0.057578,97.278917,92.599025,32.000000,32.000000,32.000000,32.000000,506.501993,32.000000,67.829921,62.884388,64.358139,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.072131,0.672454,75.404956,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.022999,96.620210,103.467805,170.194474,64.368581,63.780349,54.551894,14.137326,101.474070,3.756029,100.156823,29.179479,158.161399,102.104635,150.643679,101.398131,66.175619,100.609937,-0.066708,0.035864,32.025740,-235.910491,102.679912,3.522612,22.415824,9.314878,15.460243,798.429308,1.762085,342311.715432,1.047710,82.725361,13.302530,3.571187,0.076954,0.057370,97.367535,92.710746,32.000000,32.000000,32.000000,32.000000,439.785630,32.000000,67.866800,62.906421,64.415124,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.066686,0.672271,75.401819,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
28.893025,96.770209,103.518011,170.333852,64.405747,63.825352,54.710489,14.140751,101.480274,3.760262,100.237254,29.244468,158.267837,102.220933,150.693990,101.562089,66.148178,100.663150,-0.066750,0.035874,32.025740,-235.911477,102.179176,3.526587,22.458718,9.338714,17.717087,912.329524,1.425246,342753.181176,1.049850,82.945505,13.352968,3.580713,0.077317,0.057207,97.401366,92.741524,32.000000,32.000000,32.000000,32.000000,327.829523,32.000000,67.846184,62.914138,64.436075,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.052189,0.675407,75.403217,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.035634,96.919379,103.514156,170.474356,64.474555,63.865121,54.757518,14.138896,101.218226,3.764111,100.358107,29.259669,158.386597,102.208772,150.784080,101.484775,66.139337,100.667172,-0.066603,0.035904,32.025740,-235.909575,102.356633,3.530268,22.456356,9.274165,14.586689,750.486616,1.004890,342910.855235,1.047204,82.733231,13.354067,3.565028,0.077375,0.056042,97.484493,92.783467,32.000000,32.000000,32.000000,32.000000,765.099075,32.000000,67.861649,62.937226,64.435986,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.086357,0.673519,75.413624,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.015426,97.054412,103.581538,170.615985,64.503327,63.906943,54.669444,14.139467,101.590781,3.766685,100.509234,29.312707,158.546011,102.301114,150.976682,101.608395,66.170572,100.737283,-0.066530,0.035913,32.025740,-235.907697,102.480388,3.533489,22.459223,9.353823,10.717862,552.323486,0.881562,343358.748864,1.050109,83.087668,13.413788,3.582803,0.077777,0.056830,97.663329,92.850121,32.000000,32.000000,32.000000,32.000000,391.812314,32.000000,67.905794,63.018453,64.495692,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.153953,0.677537,75.400660,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.052012,97.196103,103.638273,170.743593,64.537027,63.964869,54.788686,14.141750,101.506442,3.771986,100.611213,29.427072,158.647907,102.403675,151.079396,101.592588,66.152409,100.789845,-0.066362,0.035908,32.025740,-235.909008,102.904437,3.538383,22.490470,9.308116,10.724288,551.451801,1.067144,343645.418750,1.044827,83.012564,13.425067,3.565073,0.077738,0.057258,97.755927,92.869686,32.000000,32.000000,32.000000,32.000000,615.415230,32.000000,67.889359,63.052548,64.504221,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.144108,0.674255,75.398452,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.079201,97.196103,103.672712,170.743593,64.531400,64.006793,54.878870,14.138325,101.788379,3.775925,100.716759,29.339180,158.750804,102.457178,151.220707,101.671141,66.155085,100.830984,-0.066357,0.035944,32.025740,-235.909493,102.708158,3.542564,22.493878,9.340769,11.262657,578.183484,1.455365,343952.375121,1.048243,83.179323,13.436343,3.569878,0.076924,0.056399,97.760918,92.916323,32.000000,32.000000,32.000000,32.000000,339.306517,32.000000,67.897336,63.081490,64.541567,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.145695,0.673682,75.401043,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.057762,97.330865,103.776914,170.876253,64.559901,64.050218,54.757984,14.135328,101.345082,3.779036,100.845582,29.383939,158.854723,102.564601,151.313309,101.757293,66.155501,100.907486,-0.066265,0.035936,32.025740,-235.916900,102.677261,3.545670,22.496799,9.335613,11.669881,600.411460,1.455291,344385.780176,1.045844,83.263585,13.486360,3.567335,0.077601,0.056698,97.785429,92.945818,32.000000,32.000000,32.000000,32.000000,311.413340,32.000000,67.928500,63.086895,64.553678,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.104712,0.674338,75.402407,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.094569,97.487259,103.749292,171.006953,64.595616,64.089109,54.897078,14.138325,101.409531,3.782027,100.973152,29.460358,158.976565,102.526211,151.394372,101.776099,66.140036,101.003203,-0.066283,0.035951,32.025740,-235.916517,102.423283,3.548458,22.520328,9.306710,12.143979,623.220559,1.385879,344597.449231,1.043796,83.220941,13.508608,3.565184,0.077494,0.056737,97.831194,92.917896,32.000000,32.000000,32.000000,32.000000,180.537290,32.000000,67.926646,63.126030,64.557393,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.152150,0.674366,75.403686,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.124830,97.653363,103.860440,171.141021,64.610252,64.123469,54.794114,14.139324,101.886623,3.785112,101.094386,29.385499,159.105824,102.532445,151.543269,101.839356,66.166708,100.866917,-0.066396,0.035964,32.025740,-235.909147,102.926485,3.551092,22.517534,9.395762,12.903896,663.463365,1.340755,344949.257341,1.047901,83.389325,13.554518,3.571401,0.077683,0.056733,97.975432,92.995470,32.000000,32.000000,32.000000,32.000000,192.255639,32.000000,67.988739,63.153340,64.606672,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.150401,0.677197,75.395051,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.116478,97.653363,103.819487,171.141021,64.623054,64.159324,54.777542,14.137611,102.052271,3.787718,101.195190,29.401654,159.219038,102.554452,151.647904,101.807655,66.123627,101.087702,-0.066540,0.035966,32.025740,-235.909553,102.879577,3.553140,22.521031,9.330438,11.603430,596.779438,1.287917,345289.451415,1.044841,83.488008,13.627908,3.565933,0.077291,0.057211,97.989345,93.021985,32.000000,32.000000,32.000000,32.000000,305.818989,32.000000,67.974474,63.146523,64.621552,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.140592,0.675550,75.406703,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.090501,97.813925,103.951672,171.270885,64.619800,64.192142,54.845338,14.136470,101.902891,3.789300,101.327269,29.382157,159.335468,102.575721,151.759577,101.976663,66.154621,101.048035,-0.066700,0.035948,32.025740,-235.909061,102.907804,3.554509,22.532048,9.360927,10.958809,562.928991,1.213092,345565.522906,1.046592,83.606707,13.518748,3.566045,0.077015,0.057306,98.055375,93.049201,32.000000,32.000000,32.000000,32.000000,386.786533,32.000000,67.996636,63.172159,64.668893,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.152312,0.676170,75.399756,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.166329,97.958684,103.958452,171.412253,64.644812,64.224925,54.803551,14.142463,101.683668,3.789043,101.454812,29.376130,159.449746,102.665634,151.843281,102.027965,66.135867,101.053702,-0.066739,0.035964,32.025740,-235.908131,102.819818,3.554408,22.538088,9.393634,11.091764,570.193035,1.349713,345813.483255,1.047806,83.619788,13.695419,3.565661,0.077721,0.057694,98.099160,93.048393,32.000000,32.000000,32.000000,32.000000,112.398477,32.000000,67.997301,63.186633,64.688101,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.145460,0.676789,75.394054,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.110864,98.098455,104.062456,171.536232,64.671970,64.257758,54.822758,14.141464,101.821591,3.791530,101.560990,29.492249,159.576569,102.786506,151.972264,102.002030,66.150146,101.231289,-0.066889,0.035993,32.025740,-235.906680,102.844435,3.556103,22.548925,9.326760,12.398939,637.167524,1.432911,346095.357947,1.048361,83.821050,13.640440,3.573389,0.078068,0.057838,98.158312,93.102632,32.000000,32.000000,32.000000,32.000000,663.793732,32.000000,68.002278,63.207117,64.688211,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.179538,0.678247,75.403762,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.183575,98.239339,104.078109,171.645908,64.735073,64.305031,54.601166,14.140037,102.103401,3.792911,101.804432,29.426172,159.796540,102.852313,152.178077,102.120229,66.141766,101.136651,-0.067023,0.035972,32.025740,-235.911537,103.210931,3.557494,22.537583,9.392012,6.072714,313.336427,1.413745,346381.016458,1.047173,83.847081,13.662622,3.564331,0.077974,0.057526,98.114487,93.177319,32.000000,32.000000,32.000000,32.000000,280.529383,32.000000,68.007088,63.272188,64.754557,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.183865,0.677495,75.396151,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.177739,98.239339,104.086264,171.645908,64.765183,64.339334,54.635091,14.143177,102.237781,3.793540,101.940621,29.524987,159.916885,102.809976,152.357416,102.167699,66.158831,101.311520,-0.067212,0.035951,32.025740,-235.910195,103.166102,3.558631,22.534122,9.343943,7.313330,377.114737,1.268852,346679.130645,1.049713,84.073673,13.755664,3.574695,0.077260,0.057163,98.161060,93.226980,32.000000,32.000000,32.000000,32.000000,139.746315,32.000000,68.035729,63.268784,64.786685,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.183469,0.678720,75.398290,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.242372,98.396311,104.164396,171.766807,64.805148,64.369897,54.668843,14.138468,101.739327,3.793588,102.052927,29.456765,160.024442,102.968688,152.482519,102.214980,66.170851,101.346805,-0.067033,0.035951,32.025740,-235.910493,102.799507,3.558368,22.558427,9.356690,10.148276,522.976747,2.588033,347028.737457,1.052323,84.100766,13.706869,3.566325,0.079815,0.056847,98.215620,93.250746,32.000000,32.000000,32.000000,32.000000,331.241014,32.000000,68.067300,63.235283,64.798727,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.196018,0.677902,75.416769,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.230396,98.551623,104.263652,171.899209,64.837353,64.397330,54.635237,14.136327,101.846036,3.795142,102.169668,29.517162,160.109145,102.915999,152.576618,102.248694,66.143367,101.301732,-0.066860,0.035939,32.025740,-235.909857,103.188621,3.559557,22.560752,9.374017,12.810133,660.557747,2.150665,347197.453254,1.052449,84.109890,13.795419,3.567318,0.077722,0.058032,98.275885,93.235823,32.000000,32.000000,32.000000,32.000000,425.540716,32.000000,68.051985,63.205657,64.814614,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.204131,0.678437,75.404504,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.214735,98.700838,104.220456,172.034139,64.838453,64.427859,54.612961,14.141322,102.299666,3.794519,102.285559,29.530441,160.243923,102.987410,152.690104,102.318880,66.177519,101.370064,-0.066913,0.036115,32.025740,-235.905842,103.569370,3.558971,22.547771,9.326129,16.474509,849.858742,1.549077,347450.808174,1.050221,84.165882,13.804693,3.562105,0.077822,0.056484,98.382284,93.227320,32.000000,32.000000,32.000000,32.000000,228.845771,32.000000,68.067514,63.203707,64.854255,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.166123,0.677722,75.402407,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.294410,98.700838,104.285296,172.034139,64.852094,64.456796,54.614892,14.140465,102.169367,3.795126,102.399805,29.547453,160.342560,103.036447,152.810758,102.276302,66.157032,101.432708,-0.066965,0.036116,32.025740,-235.913396,103.061417,3.559845,22.575844,9.358637,17.536863,904.629637,1.229499,347762.026914,1.052096,84.339893,13.804976,3.566960,0.078183,0.056576,98.398283,93.243008,32.000000,32.000000,32.000000,32.000000,133.012324,32.000000,68.067215,63.185419,64.877150,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.195224,0.678760,75.401077,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.215197,98.855603,104.283663,172.158973,64.858656,64.494820,54.770441,14.139324,101.478193,3.793972,102.537408,29.482311,160.475485,103.062624,152.947774,102.338559,66.166508,101.424384,-0.067358,0.036150,32.025740,-235.910617,103.076265,3.559078,22.575105,9.368716,21.436454,1102.647485,0.956901,348016.242250,1.053932,84.513568,13.812060,3.567393,0.077149,0.056602,98.434317,93.274809,32.000000,32.000000,32.000000,32.000000,268.193631,32.000000,68.105265,63.172238,64.913777,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.153754,0.680497,75.382351,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.318014,98.994563,104.353719,172.287457,64.872947,64.526822,54.891657,14.136898,102.290339,3.795013,102.655945,29.518545,160.583936,103.128740,153.049130,102.376877,66.174733,101.533125,-0.067372,0.036158,32.025740,-235.912390,103.527909,3.560055,22.593892,9.370375,18.387174,943.710195,0.897652,348164.403228,1.051391,84.389234,13.870330,3.559904,0.078890,0.057015,98.465932,93.292878,32.000000,32.000000,32.000000,32.000000,626.547369,32.000000,68.096300,63.187065,64.951238,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.163870,0.678674,75.391863,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.261583,99.142956,104.433834,172.413699,64.914163,64.558840,54.754598,14.140465,102.498040,3.794737,102.766198,29.581565,160.672509,103.059840,153.205856,102.438139,66.160936,101.544691,-0.067201,0.036141,32.025740,-235.907515,103.314150,3.559851,22.584913,9.374126,17.401013,895.331660,0.736759,348517.491375,1.052309,84.667611,13.855835,3.569501,0.078673,0.057354,98.471511,93.291220,32.000000,32.000000,32.000000,32.000000,320.318453,32.000000,68.116510,63.162633,64.971231,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.207485,0.682114,75.394267,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.266145,99.304390,104.459852,172.539663,64.948303,64.585542,54.768245,14.137897,102.085897,3.795570,102.885685,29.635038,160.789246,103.197463,153.315181,102.518364,66.161441,101.576240,-0.067206,0.036145,32.025740,-235.911064,103.463482,3.560417,22.592324,9.330402,14.634735,752.811110,0.857452,348753.852372,1.046978,84.646175,13.913162,3.559372,0.077305,0.056473,98.455936,93.363596,32.000000,32.000000,32.000000,32.000000,352.468759,32.000000,68.138777,63.115587,65.012643,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.231303,0.680634,75.397259,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.287543,99.304390,104.425073,172.539663,64.987538,64.612237,54.771534,14.129049,102.093066,3.794540,102.997225,29.476585,160.919682,103.239491,153.374670,102.544882,66.155277,101.657991,-0.067233,0.036153,32.025740,-235.920239,103.381213,3.559402,22.591566,9.363704,12.167047,625.835615,0.908866,349087.473047,1.052541,84.882547,13.933928,3.568974,0.078200,0.057096,98.504604,93.342277,32.000000,32.000000,32.000000,32.000000,330.553000,32.000000,68.121737,63.097190,65.019827,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.214066,0.681469,75.402714,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.278198,99.458339,104.533437,172.666471,65.010221,64.638216,54.813642,14.145032,102.682715,3.796050,103.124780,29.647533,161.025908,103.285246,153.502198,102.497793,66.150539,101.683768,-0.067251,0.036152,32.025740,-235.905726,103.460501,3.560876,22.599085,9.388388,11.370815,584.430562,1.081543,349361.880371,1.052890,85.036863,13.952430,3.569307,0.077967,0.057087,98.562271,93.446721,32.000000,32.000000,32.000000,32.000000,360.183042,32.000000,68.141968,63.099553,65.062665,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.193313,0.681326,75.371748,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.360453,99.598977,104.575794,172.794966,65.027999,64.662674,54.749153,14.140608,102.280974,3.796052,103.232199,29.629465,161.127178,103.319592,153.641392,102.530202,66.165915,101.726195,-0.067206,0.036174,32.025740,-235.909170,103.348556,3.561389,22.633992,9.352976,10.507626,540.701015,1.300263,349505.522972,1.052463,85.003493,14.007824,3.565512,0.077188,0.057524,98.583106,93.522995,32.000000,32.000000,32.000000,32.000000,226.492303,32.000000,68.148826,63.053319,65.111037,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.249027,0.681499,75.369737,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.383060,99.734347,104.535325,172.923744,65.041703,64.697770,54.646097,14.139609,101.998700,3.797599,103.338667,29.633664,161.222626,103.246943,153.748956,102.624708,66.134044,101.707076,-0.067080,0.036172,32.025740,-235.911475,103.646627,3.563237,22.631450,9.392895,37.610887,1939.029551,1.393870,349781.820668,1.052757,85.172011,14.028079,3.570351,0.077786,0.056697,98.651164,93.549856,32.000000,32.000000,32.000000,32.000000,263.062851,32.000000,68.147587,63.028642,65.140889,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.261847,0.683362,75.389494,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.459616,99.876656,104.596991,173.059819,65.085958,64.722169,54.675331,14.147315,102.778811,3.798051,103.493963,29.620415,161.354605,103.404983,153.851685,102.664684,66.166442,101.779589,-0.067324,0.036412,32.025740,-235.904423,103.706380,3.563521,22.629611,9.340409,34.337849,1769.341475,1.506206,349978.832985,1.051631,85.184510,14.038236,3.561791,0.076676,0.055965,98.740575,93.548539,32.000000,32.000000,32.000000,32.000000,469.179334,32.000000,68.140219,63.026249,65.159142,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.201986,0.680745,75.412396,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.348513,99.876656,104.674514,173.059819,65.125590,64.745059,54.682144,14.143177,102.639346,3.800141,103.590720,29.658186,161.424903,103.404935,153.894520,102.672443,66.141897,101.790305,-0.067311,0.036653,32.025740,-235.904314,103.585257,3.565392,22.668051,9.363073,30.456392,1569.144413,0.420733,350307.758913,1.053634,85.284712,14.058602,3.557673,0.077586,0.057133,98.675187,93.528797,32.000000,32.000000,32.000000,32.000000,188.303765,32.000000,68.117398,62.988226,65.174210,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,23.270483,0.680261,75.416155,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.446105,100.022019,104.669462,173.193934,65.119136,64.766404,54.671130,14.144747,102.095525,3.799394,103.706113,29.718395,161.547882,103.440039,154.019234,102.724373,66.158634,101.921651,-0.067324,0.036891,32.025740,-235.907155,103.656985,3.564424,22.651716,9.392643,23.684012,1220.470285,0.460320,350488.632131,1.050931,85.308079,14.069830,3.550521,0.076774,0.056407,98.660397,93.543396,32.000000,32.000000,32.000000,32.000000,378.074588,32.000000,68.120473,62.982532,65.181371,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.253427,0.681252,75.365552,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.471775,100.162393,104.620319,173.325246,65.116184,64.784669,54.618040,14.141893,102.685949,3.799168,103.856341,29.675257,161.647066,103.528629,154.132077,102.685664,66.159095,101.921246,-0.067516,0.037143,32.025740,-235.911642,103.999212,3.563985,22.675029,9.381554,14.141136,729.420887,0.521199,350686.380326,1.055303,85.480773,14.100821,3.566604,0.077688,0.056109,98.612667,93.571298,32.000000,32.000000,32.000000,32.000000,254.974734,32.000000,68.137553,62.999300,65.228154,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.282708,0.682144,75.381985,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.450957,100.299440,104.679108,173.443653,65.146064,64.802210,54.667967,14.141607,102.895517,3.798805,103.943654,29.776820,161.771399,103.567114,154.259289,102.869055,66.177169,101.904146,-0.067461,0.037389,32.025740,-235.907354,103.771320,3.563545,22.676472,9.406707,7.320550,377.260018,0.668693,350863.299954,1.052543,85.474418,14.163041,3.554611,0.076830,0.056414,98.624056,93.610207,32.000000,32.000000,32.000000,32.000000,348.511813,32.000000,68.117620,62.986775,65.234985,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.300414,0.681076,75.396364,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.423571,100.299440,104.769658,173.443653,65.133364,64.816718,54.577028,14.135613,102.733114,3.800353,104.071616,29.778623,161.892420,103.647329,154.425169,102.815472,66.180920,101.998056,-0.067610,0.037491,32.025740,-235.912531,103.483551,3.564749,22.682241,9.415055,7.432207,383.652377,1.119304,351066.990088,1.053211,85.574948,14.162336,3.549848,0.077677,0.056673,98.658180,93.709116,32.000000,32.000000,32.000000,32.000000,161.169031,32.000000,68.143523,63.021206,65.301333,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.299675,0.679827,75.367444,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.417189,100.442872,104.817573,173.559257,65.149210,64.840994,54.742214,14.137469,102.451732,3.798590,104.299389,29.672132,162.102270,103.563793,154.633267,102.813416,66.178442,102.047414,-0.067542,0.037137,32.025740,-235.918680,103.988262,3.564338,22.664680,9.357375,34.600042,1780.673384,2.165680,351262.111727,1.053600,85.744306,14.133987,3.554353,0.077665,0.057274,98.646158,93.777762,32.000000,32.000000,32.000000,32.000000,291.676811,32.000000,68.155972,63.029548,65.331399,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.274324,0.680416,75.385752,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.532004,100.595185,104.836734,173.675705,65.157090,64.863079,54.870604,14.140894,103.150257,3.798631,104.373883,29.799985,162.147502,103.669459,154.721987,102.877142,66.149313,102.023415,-0.067657,0.037085,32.025740,-235.908557,103.794917,3.564384,22.695097,9.410637,31.036725,1593.551602,2.136876,351347.820269,1.056612,85.786836,14.186650,3.560739,0.077404,0.056817,98.754584,93.795566,32.000000,32.000000,32.000000,32.000000,236.286594,32.000000,68.142870,63.054439,65.341040,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.320211,0.681628,75.395145,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.455212,100.741676,104.802231,173.799451,65.184406,64.886024,54.913754,14.135043,102.761962,3.797885,104.515329,29.757748,162.289398,103.662953,154.838136,102.920674,66.148568,102.124976,-0.067636,0.037072,32.025740,-235.916532,103.981757,3.563645,22.693871,9.400991,27.292031,1400.182742,0.459571,351603.656008,1.054363,85.940184,14.218761,3.563140,0.076903,0.056924,98.958554,93.877588,32.000000,32.000000,32.000000,32.000000,215.714720,32.000000,68.175315,63.090847,65.366163,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.320662,0.683207,75.400958,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.520228,100.891222,104.894178,173.924603,65.219903,64.911193,54.772629,14.135756,102.711847,3.798227,104.632000,29.725324,162.397794,103.657614,154.930362,102.941434,66.167191,102.116222,-0.067639,0.037081,32.025740,-235.916145,103.661537,3.564351,22.718987,9.412657,24.329601,1251.415113,0.511012,351836.666695,1.048333,85.914366,14.233483,3.549936,0.077649,0.056800,99.047512,93.924682,32.000000,32.000000,32.000000,32.000000,386.435453,32.000000,68.201434,63.137206,65.396489,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.296844,0.680102,75.396202,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.501730,100.891222,104.927603,173.924603,65.254728,64.934831,54.807883,14.142463,102.273023,3.797084,104.743593,29.826407,162.468058,103.681825,155.012905,102.974544,66.159229,102.195245,-0.067500,0.037073,32.025740,-235.907151,103.794366,3.563793,22.716066,9.436962,22.991453,1181.825569,0.582673,352114.116528,1.051029,86.179935,14.295181,3.558020,0.076676,0.056405,99.096423,93.905268,32.000000,32.000000,32.000000,32.000000,439.717502,32.000000,68.207351,63.164494,65.433160,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.343543,0.681899,75.392366,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.559804,101.036055,104.959165,174.054808,65.259263,64.953914,54.830669,14.138325,103.084928,3.797143,104.846652,29.778086,162.585421,103.726926,155.153124,103.005934,66.164801,102.188168,-0.067442,0.037075,32.025740,-235.914720,104.313967,3.564158,22.738983,9.389524,19.005759,976.543676,0.653285,352326.327656,1.052056,86.228649,14.271306,3.553298,0.078136,0.056548,99.123053,93.944162,32.000000,32.000000,32.000000,32.000000,166.642370,32.000000,68.232616,63.182382,65.442492,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.314838,0.682245,75.387465,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.495190,101.181447,104.969335,174.168460,65.280984,64.972951,54.763762,14.135185,103.205674,3.797142,104.967362,29.815556,162.658557,103.852855,155.220026,103.047614,66.154383,102.205433,-0.067448,0.037058,32.025740,-235.912305,103.960852,3.563546,22.725100,9.406995,16.231947,835.040092,0.692116,352471.769029,1.052446,86.257318,14.326667,3.556659,0.077290,0.056398,99.142713,93.988555,32.000000,32.000000,32.000000,32.000000,149.787115,32.000000,68.220107,63.158502,65.452505,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.347978,0.681677,75.388267,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
