OSU 80 Ton Compressor Load Stand
29.621190,101.320182,104.944079,174.298390,65.342968,65.000387,54.663710,14.139467,102.870332,3.797286,105.065022,29.749014,162.742410,103.782378,155.315880,103.046354,66.138875,102.225875,-0.067495,0.037061,32.025740,-235.916192,103.880127,3.564029,22.739686,9.414424,36.072622,1859.125063,0.836533,352664.988099,1.050481,86.312187,14.316851,3.550740,0.077684,0.057671,99.227684,93.997753,32.000000,32.000000,32.000000,32.000000,175.385678,32.000000,68.196612,63.149507,65.461597,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.363520,0.681924,75.421397,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.629662,101.452262,104.977760,174.426639,65.380527,65.020992,54.688187,14.137611,103.413868,3.795670,105.217479,29.816682,162.881933,103.826817,155.411504,103.177489,66.175682,102.151868,-0.067372,0.037057,32.025740,-235.911023,103.922815,3.562882,22.740498,9.395744,37.120950,1912.297867,0.982015,352926.756931,1.054777,86.557684,14.337623,3.558863,0.076941,0.056927,99.397495,94.072535,32.000000,32.000000,32.000000,32.000000,315.851140,32.000000,68.243565,63.167042,65.544745,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.368569,0.682715,75.381900,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.522017,101.452262,105.048218,174.426639,65.428744,65.040053,54.786028,14.134472,103.111311,3.795998,105.310386,29.766598,162.970247,103.946203,155.564400,103.083571,66.162698,102.179254,-0.067138,0.037080,32.025740,-235.917756,103.686195,3.563433,22.744825,9.455623,36.653399,1884.839780,0.440471,353158.417090,1.052783,86.501366,14.365386,3.542872,0.076917,0.056495,99.527381,94.093052,32.000000,32.000000,32.000000,32.000000,551.325107,32.000000,68.275349,63.158860,65.550103,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.366297,0.680075,75.388343,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.617620,101.604600,105.124256,174.548155,65.453788,65.060637,54.785437,14.140323,102.851903,3.796223,105.418772,29.881770,163.074722,103.934223,155.691234,103.212633,66.133942,102.396829,-0.067041,0.037062,32.025740,-235.911252,104.175322,3.563433,22.747331,9.404128,37.455351,1926.099552,0.428288,353332.453394,1.052615,86.620354,14.284200,3.542996,0.077744,0.056896,99.684578,94.161243,32.000000,32.000000,32.000000,32.000000,298.732003,32.000000,68.278073,63.136499,65.553023,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,23.344282,0.680335,75.359517,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.551355,101.753058,105.115696,174.665184,65.459710,65.078177,54.687201,14.139467,103.062698,3.796516,105.532890,29.833969,163.177844,104.032663,155.786087,103.152290,66.170420,102.308475,-0.066913,0.037052,32.025740,-235.915539,104.558215,3.564518,22.735034,9.378164,38.138335,1964.744268,0.435498,353494.703593,1.055022,86.786915,14.313610,3.558301,0.077567,0.056852,99.745335,94.184051,32.000000,32.000000,32.000000,32.000000,289.027346,32.000000,68.277228,63.111385,65.597042,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,23.408975,0.683141,75.404444,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.682483,101.910677,105.116770,174.783899,65.448313,65.094188,54.657986,14.142606,103.309523,3.795607,105.637857,29.873982,163.295478,104.012573,155.900103,103.295265,66.146841,102.391766,-0.066813,0.037058,32.025740,-235.907988,104.167163,3.563506,22.724144,9.432472,38.501290,1984.502468,0.425495,353729.611617,1.052157,86.791303,14.472740,3.549382,0.076721,0.056865,99.719041,94.229812,32.000000,32.000000,32.000000,32.000000,223.533816,32.000000,68.256730,63.059801,65.613486,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.361230,0.682696,75.387448,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.569308,101.910677,105.140244,174.783899,65.483271,65.110209,54.672429,14.143034,103.158444,3.795885,105.752342,29.881882,163.403116,104.003350,155.970793,103.214041,66.162898,102.368034,-0.066682,0.037099,32.025740,-235.908867,104.023033,3.563671,22.744446,9.415559,38.263361,1971.717750,0.418903,353930.681475,1.057103,87.042269,14.383345,3.557052,0.077441,0.056040,99.714842,94.274000,32.000000,32.000000,32.000000,32.000000,167.789969,32.000000,68.283788,63.026360,65.656250,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.399419,0.682485,75.386545,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.645153,102.061362,105.145279,174.913281,65.507962,65.134567,54.650224,14.137611,102.880081,3.795602,105.862007,29.839748,163.515694,104.041931,156.076317,103.202262,66.148883,102.454516,-0.066781,0.037100,32.025740,-235.914127,103.865383,3.563565,22.746700,9.467649,19.923943,1027.101424,0.413593,354124.481882,1.053415,86.997207,14.456809,3.541374,0.078299,0.058312,99.743058,94.310861,32.000000,32.000000,32.000000,32.000000,175.240661,32.000000,68.268522,62.980872,65.692691,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.394064,0.681636,75.387619,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.713475,102.204281,105.218323,175.040702,65.544505,65.149855,54.661352,14.140894,103.229360,3.796443,105.998767,29.878929,163.644400,104.079566,156.189408,103.260142,66.161781,102.472817,-0.066737,0.037127,32.025740,-235.907251,104.546916,3.564945,22.747764,9.418246,23.769976,1225.119273,0.417734,354237.520346,1.057580,87.172097,14.426543,3.555722,0.076456,0.056060,99.797565,94.366510,32.000000,32.000000,32.000000,32.000000,142.260972,32.000000,68.301511,62.944192,65.720613,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.350881,0.683090,75.388224,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.719818,102.336379,105.196054,175.164195,65.560625,65.162067,54.709856,14.138753,103.214472,3.795763,106.082481,29.964667,163.731485,104.082988,156.261310,103.312110,66.170029,102.435416,-0.066661,0.037122,32.025740,-235.913965,104.608407,3.564553,22.781445,9.386963,23.537155,1212.043993,0.801034,354481.768539,1.055918,87.205521,14.492332,3.546795,0.077032,0.056581,99.950221,94.395469,32.000000,32.000000,32.000000,32.000000,503.812891,32.000000,68.308719,62.886586,65.748052,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.438815,0.682214,75.457835,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.730437,102.480414,105.186560,175.285727,65.540403,65.176508,54.780557,14.141750,103.235120,3.796506,106.190670,29.899116,163.860894,104.157308,156.401555,103.374757,66.171171,102.490487,-0.066551,0.037099,32.025740,-235.905087,104.076570,3.564547,22.760854,9.452702,29.480112,1516.116889,0.670812,354641.074156,1.053737,87.243010,14.490386,3.541098,0.078142,0.057178,100.026676,94.432474,32.000000,32.000000,32.000000,32.000000,563.216457,32.000000,68.327964,62.860761,65.768795,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.397850,0.682851,75.457221,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.708559,102.480414,105.213932,175.285727,65.525157,65.191081,54.661140,14.136470,103.205978,3.796579,106.313612,29.935582,163.943167,104.083649,156.484096,103.327755,66.144543,102.550503,-0.066498,0.037073,32.025740,-235.913471,104.087279,3.564387,22.753642,9.398196,33.004122,1701.059458,0.677516,354804.832134,1.053048,87.365331,14.459753,3.539593,0.078739,0.056923,100.105678,94.464382,32.000000,32.000000,32.000000,32.000000,264.823807,32.000000,68.327775,62.838809,65.803870,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.382596,0.680358,75.398401,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.789419,102.616960,105.330181,175.403612,65.522717,65.201807,54.619649,14.144176,103.582399,3.796290,106.449867,29.962293,164.092978,104.208155,156.572395,103.404238,66.170734,102.582532,-0.066401,0.037059,32.025740,-235.905275,104.432398,3.564237,22.758185,9.413883,39.854426,2055.690103,0.541006,354997.391856,1.051839,87.492999,14.491570,3.538009,0.077025,0.056847,100.181762,94.517559,32.000000,32.000000,32.000000,32.000000,256.945799,32.000000,68.357632,62.868444,65.862185,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.366730,0.681641,75.388198,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.711740,102.744904,105.316616,175.527113,65.516799,65.210975,54.676725,14.143462,103.435899,3.794966,106.537864,29.941762,164.161787,104.184867,156.659495,103.449647,66.141869,102.651522,-0.066299,0.037079,32.025740,-235.911543,104.270320,3.563275,22.753588,9.438296,41.850026,2156.369757,0.483763,355117.414312,1.055179,87.526724,14.554099,3.541536,0.076798,0.056685,100.182859,94.537216,32.000000,32.000000,32.000000,32.000000,329.804041,32.000000,68.352084,62.839005,65.866246,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.369867,0.682823,75.391531,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.761699,102.893390,105.343261,175.639670,65.499068,65.223151,54.749120,14.139324,103.114202,3.793921,106.763578,30.023391,164.356544,104.287876,156.863714,103.535310,66.165802,102.673992,-0.066267,0.037039,32.025740,-235.914701,104.554646,3.562173,22.777388,9.381338,14.601391,751.358301,0.400199,355226.325189,1.053470,87.538718,14.547062,3.535825,0.078327,0.056309,100.424250,94.549083,32.000000,32.000000,32.000000,32.000000,97.930635,32.000000,68.372825,62.856535,65.926468,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.407605,0.682581,75.386110,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.788791,103.031888,105.367605,175.757843,65.491776,65.236800,54.742691,14.138753,103.633852,3.794044,106.860565,30.014536,164.449679,104.335236,156.952674,103.488942,66.164377,102.667871,-0.066202,0.037015,32.025740,-235.913312,104.696350,3.562023,22.784744,9.453892,19.737463,1015.769515,0.382100,355448.089194,1.055648,87.786309,14.617166,3.544613,0.077041,0.056847,100.492189,94.529959,32.000000,32.000000,32.000000,32.000000,353.027890,32.000000,68.355634,62.876476,65.954229,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.375889,0.684253,75.388650,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.820624,103.031888,105.433143,175.757843,65.511102,65.252515,54.775645,14.144889,103.465437,3.793807,107.001205,30.037078,164.558556,104.364765,157.103171,103.491330,66.177363,102.734406,-0.066320,0.036989,32.025740,-235.902438,104.046914,3.562482,22.776216,9.427423,26.500279,1362.990835,1.094329,355589.906554,1.052929,87.857818,14.606662,3.539558,0.079159,0.056749,100.579182,94.598584,32.000000,32.000000,32.000000,32.000000,322.813062,32.000000,68.386278,62.926152,65.997656,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.417647,0.682630,75.380510,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.732986,103.173996,105.451116,175.869001,65.528803,65.265438,54.741645,14.144176,102.888280,3.793503,107.110156,30.073238,164.638015,104.261156,157.194197,103.571779,66.165257,102.712308,-0.066252,0.036979,32.025740,-235.904948,104.910290,3.561741,22.773097,9.405246,32.090120,1651.518676,0.809468,355770.364366,1.052573,87.954613,14.604428,3.537156,0.077217,0.056904,100.655668,94.624374,32.000000,32.000000,32.000000,32.000000,311.462055,32.000000,68.383443,62.961376,66.001805,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.399040,0.683475,75.388224,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.870754,103.316664,105.461533,175.982125,65.552546,65.278345,54.734190,14.147315,103.673794,3.793385,107.202473,30.023423,164.728779,104.352959,157.278500,103.533359,66.155607,102.766868,-0.066336,0.036965,32.025740,-235.903769,104.927624,3.561726,22.774449,9.469056,35.650594,1835.008436,0.602786,355828.294477,1.051028,87.905651,14.631190,3.535578,0.076926,0.056326,100.715685,94.717865,32.000000,32.000000,32.000000,32.000000,272.067848,32.000000,68.389425,62.958192,66.023002,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.391053,0.682135,75.384133,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.833597,103.467107,105.458318,176.105639,65.531264,65.293578,54.690474,14.144461,103.666037,3.793633,107.301927,30.046071,164.808759,104.364010,157.372311,103.585592,66.166005,102.779196,-0.066170,0.036962,32.025740,-235.903356,104.175218,3.562194,22.786565,9.447654,36.679719,1889.488768,0.499382,356066.053104,1.055410,88.182654,14.630097,3.546604,0.077519,0.057105,100.748507,94.764618,32.000000,32.000000,32.000000,32.000000,558.435606,32.000000,68.378035,62.989827,66.053832,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.370714,0.684868,75.375498,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.848772,103.467107,105.480261,176.105639,65.538617,65.307287,54.798924,14.142178,103.407647,3.793235,107.414457,30.111687,164.920375,104.386428,157.454615,103.636766,66.169801,102.788176,-0.066147,0.036801,32.025740,-235.907273,104.021524,3.562037,22.789829,9.418318,35.913175,1846.340345,0.447947,356212.205588,1.051013,88.113405,14.672333,3.530595,0.076991,0.057285,100.800613,94.802159,32.000000,32.000000,32.000000,32.000000,206.901430,32.000000,68.413426,63.008290,66.081392,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.406036,0.682722,75.390218,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.831481,103.609226,105.543485,176.224102,65.570021,65.323338,54.708372,14.141607,103.371611,3.793453,107.533057,30.068233,165.010503,104.440658,157.551107,103.652493,66.154601,102.770628,-0.066191,0.036645,32.025740,-235.907844,104.942311,3.562091,22.802847,9.454722,36.279830,1868.277759,0.436083,356422.843031,1.053779,88.320928,14.669295,3.534884,0.077324,0.056946,100.833263,94.880990,32.000000,32.000000,32.000000,32.000000,210.825497,32.000000,68.390043,63.031619,66.080779,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.452987,0.684421,75.385309,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.806836,103.756623,105.582654,176.336391,65.592015,65.343138,54.644529,14.140323,103.794773,3.794837,107.639245,30.128350,165.135849,104.486650,157.695162,103.719659,66.158397,102.883939,-0.066236,0.036615,32.025740,-235.908802,104.858957,3.563467,22.805623,9.398899,10.918684,562.928991,0.445360,356487.199797,1.051360,88.297609,14.670861,3.533822,0.077747,0.056409,100.896577,94.970529,32.000000,32.000000,32.000000,32.000000,352.646596,32.000000,68.419088,63.057085,66.118342,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.411481,0.683341,75.380041,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.949291,103.899581,105.584669,176.451490,65.603683,65.357645,54.631339,14.136470,103.541188,3.794685,107.751836,30.181187,165.261121,104.487704,157.796895,103.688752,66.166053,102.791283,-0.066094,0.036607,32.025740,-235.913961,104.423060,3.563493,22.782815,9.430831,15.127789,780.123917,0.441535,356717.763790,1.054295,88.466300,14.675585,3.537990,0.077018,0.056646,101.033662,95.045251,32.000000,32.000000,32.000000,32.000000,469.229042,32.000000,68.415642,63.038554,66.126000,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.402123,0.683018,75.391258,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.810092,104.037547,105.595737,176.571082,65.624351,65.373672,54.715420,14.140751,103.183128,3.794197,107.859284,30.102788,165.363864,104.495257,157.903081,103.751379,66.172043,102.941991,-0.066058,0.036830,32.025740,-235.910170,104.756432,3.563456,22.804055,9.430903,21.282306,1095.819284,1.469501,356954.891530,1.057067,88.651588,14.739418,3.542230,0.077051,0.057194,101.100670,95.188482,32.000000,32.000000,32.000000,32.000000,247.798314,32.000000,68.410464,63.029996,66.163254,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.430503,0.685348,75.381286,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.948790,104.037547,105.632671,176.571082,65.638421,65.389718,54.747382,14.138182,103.638021,3.794369,107.959891,30.121011,165.484713,104.542255,158.017711,103.794445,66.164148,102.946605,-0.065979,0.037074,32.025740,-235.915026,105.100739,3.562839,22.808490,9.425314,26.720931,1375.049148,1.056773,357086.834699,1.052642,88.575856,14.676464,3.525448,0.078972,0.057225,101.195968,95.200998,32.000000,32.000000,32.000000,32.000000,525.033392,32.000000,68.413776,62.998182,66.175783,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.441664,0.683128,75.387278,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.842840,104.188285,105.638734,176.685063,65.669703,65.404952,54.830141,14.140180,103.642797,3.795087,108.088134,30.106278,165.597398,104.558812,158.141457,103.772974,66.180051,102.850332,-0.065950,0.037088,32.025740,-235.908944,104.414044,3.563677,22.800214,9.470751,33.267330,1709.340469,0.754706,357338.922951,1.056670,88.927505,14.760399,3.542281,0.077462,0.057306,101.306108,95.232093,32.000000,32.000000,32.000000,32.000000,423.131332,32.000000,68.428401,62.974826,66.177934,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.447163,0.685511,75.452303,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.968576,104.336251,105.616681,176.804099,65.675073,65.417120,54.658509,14.139895,103.906300,3.795843,108.192035,30.099495,165.701015,104.533171,158.215721,103.821582,66.190669,102.891836,-0.066147,0.037110,32.025740,-235.910536,104.187131,3.564150,22.804650,9.455659,39.648836,2043.631789,0.598981,357380.843095,1.051237,88.714588,14.771045,3.527110,0.076938,0.056627,101.514804,95.212539,32.000000,32.000000,32.000000,32.000000,413.450014,32.000000,68.455410,62.960587,66.240239,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.440979,0.682773,75.389093,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.915487,104.491717,105.644914,176.926506,65.678053,65.420973,54.821695,14.139181,103.781864,3.794771,108.271956,30.162457,165.773809,104.644349,158.270990,103.882148,66.175536,103.012410,-0.066323,0.037112,32.025740,-235.914190,105.041369,3.563097,22.811483,9.407608,41.975122,2157.096162,0.482891,357612.329561,1.054084,89.027903,14.697710,3.539835,0.077266,0.056356,101.596307,95.218861,32.000000,32.000000,32.000000,32.000000,269.170399,32.000000,68.438615,62.922759,66.235107,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.389520,0.685136,75.387431,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.949335,104.491717,105.698313,176.926506,65.693758,65.424778,54.882141,14.135899,103.732819,3.795185,108.419016,30.187601,165.915007,104.697995,158.424228,103.892882,66.185956,103.047653,-0.066572,0.037107,32.025740,-235.917636,104.923550,3.562857,22.809969,9.462168,38.013911,1951.378426,0.403807,357739.897144,1.053301,88.982983,14.711857,3.524248,0.076746,0.056548,101.591907,95.243848,32.000000,32.000000,32.000000,32.000000,220.522575,32.000000,68.459193,62.952260,66.286373,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.444747,0.683012,75.383886,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.941275,104.637469,105.735068,177.044704,65.724676,65.440020,54.723831,14.137183,103.574262,3.794691,108.494830,30.216663,165.983061,104.627629,158.497716,103.932303,66.134828,103.136271,-0.066850,0.037101,32.025740,-235.911288,104.634085,3.562346,22.810293,9.437683,23.619361,1215.966577,0.382253,357930.870242,1.052491,89.219813,14.798889,3.531446,0.077614,0.056641,101.513607,95.207304,32.000000,32.000000,32.000000,32.000000,150.043590,32.000000,68.435899,62.889059,66.286089,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.444964,0.685995,75.382590,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.909541,104.771287,105.721868,177.151955,65.720523,65.455283,54.688349,14.139752,103.740432,3.794068,108.607127,30.121444,166.090652,104.546442,158.585044,103.885652,66.171460,103.063259,-0.066941,0.037104,32.025740,-235.908065,104.999682,3.562285,22.816388,9.453423,31.878387,1642.220699,0.421863,357926.245553,1.050160,89.167925,14.809473,3.529237,0.077841,0.056434,101.458343,95.227816,32.000000,32.000000,32.000000,32.000000,155.139945,32.000000,68.451988,62.884750,66.342310,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.436796,0.684019,75.383161,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.014879,104.899555,105.726389,177.256401,65.712498,65.468978,54.689694,14.141322,103.850687,3.792715,108.707360,30.258811,166.202091,104.650907,158.747098,103.848433,66.200766,103.010470,-0.067002,0.037080,32.025740,-235.910416,104.337032,3.561148,22.839448,9.482488,35.878252,1848.228996,0.679683,358195.465351,1.054048,89.326027,14.913390,3.531415,0.077085,0.056623,101.510493,95.283556,32.000000,32.000000,32.000000,32.000000,199.454539,32.000000,68.466548,62.911960,66.387868,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.435966,0.684739,75.385906,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.911664,105.041153,105.756126,177.363375,65.705658,65.482684,54.771818,14.137326,103.819561,3.794341,108.825771,30.163039,166.277704,104.698931,158.839126,103.925764,66.185962,102.982478,-0.067240,0.037079,32.025740,-235.914902,104.986814,3.562070,22.820571,9.411701,36.988477,1902.564048,0.504263,358359.259024,1.056424,89.508503,14.833268,3.534720,0.077783,0.056679,101.624322,95.374412,32.000000,32.000000,32.000000,32.000000,780.022595,32.000000,68.453758,62.866863,66.398901,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.445234,0.685891,75.381738,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.015990,105.041153,105.801817,177.363375,65.706128,65.496391,54.806171,14.140465,103.609415,3.794605,108.914553,30.248534,166.353920,104.743130,158.895966,103.872187,66.179010,103.017286,-0.067484,0.037056,32.025740,-235.907025,105.310071,3.562108,22.832777,9.454072,37.054070,1904.743261,0.446894,358464.901560,1.053044,89.475413,14.772502,3.522466,0.077481,0.056267,101.640453,95.432157,32.000000,32.000000,32.000000,32.000000,180.100935,32.000000,68.473653,62.868060,66.407785,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.487732,0.684153,75.385727,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.964424,105.176368,105.816724,177.475124,65.714436,65.507835,54.682776,14.138325,103.630972,3.795035,109.073139,30.211957,166.468792,104.668849,159.055809,103.930022,66.211737,103.133985,-0.067663,0.037059,32.025740,-235.915373,104.543695,3.562874,22.847382,9.471886,36.220558,1866.098545,0.435106,358716.078855,1.055752,89.775112,14.770620,3.535615,0.077734,0.057122,101.716681,95.483135,32.000000,32.000000,32.000000,32.000000,473.284708,32.000000,68.514509,62.885337,66.484678,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.472839,0.686446,75.459974,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.040757,105.287707,105.808740,177.595299,65.738693,65.519253,54.698496,14.141750,103.743247,3.794186,109.144006,30.261351,166.544561,104.680126,159.149493,103.918779,66.176689,103.155203,-0.067699,0.037054,32.025740,-235.911132,104.268281,3.561742,22.828792,9.424052,36.445342,1877.139893,0.433259,358758.741272,1.051506,89.615312,14.798322,3.524849,0.077686,0.057473,101.771848,95.473828,32.000000,32.000000,32.000000,32.000000,432.130694,32.000000,68.497759,62.842110,66.482553,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.490292,0.683506,75.384533,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.026937,105.404324,105.823909,177.714072,65.789103,65.534507,54.645665,14.139609,103.527166,3.795886,109.348196,30.218439,166.743782,104.711029,159.314476,103.980363,66.199371,103.017409,-0.067977,0.037042,32.025740,-235.912292,105.042124,3.562778,22.828576,9.492676,10.059435,518.618320,0.444149,358916.558077,1.056232,89.829458,14.835120,3.531412,0.077166,0.056797,101.777219,95.523956,32.000000,32.000000,32.000000,32.000000,417.965537,32.000000,68.458286,62.808228,66.521898,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.468349,0.685358,75.388156,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.996731,105.530940,105.856715,177.825547,65.795027,65.545182,54.656356,14.139895,103.820659,3.795422,109.465507,30.223435,166.829523,104.748939,159.373016,103.945119,66.173908,103.110579,-0.068038,0.037036,32.025740,-235.913150,104.726207,3.562304,22.844371,9.437052,12.961647,668.112353,0.440575,359083.910970,1.053565,89.823992,14.882803,3.522173,0.077715,0.056438,101.815982,95.534390,32.000000,32.000000,32.000000,32.000000,922.934192,32.000000,68.460548,62.772002,66.525606,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.433154,0.683555,75.379334,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.083532,105.530940,105.903200,177.825547,65.805030,65.555849,54.648515,14.139895,103.991614,3.795886,109.587465,30.234806,166.935160,104.757937,159.505080,103.986842,66.210890,103.217828,-0.068271,0.037047,32.025740,-235.910046,104.161352,3.562481,22.844948,9.410132,20.658844,1065.019736,1.597788,359242.439296,1.055580,89.961740,14.778033,3.524299,0.076960,0.056422,101.865079,95.560067,32.000000,32.000000,32.000000,32.000000,653.369532,32.000000,68.493268,62.793644,66.568829,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.472352,0.684873,75.389520,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.963939,105.662279,105.874379,177.932532,65.786250,65.564217,54.642087,14.141036,103.802678,3.794959,109.671386,30.253978,166.991938,104.749427,159.569453,104.044374,66.214291,103.068625,-0.068484,0.037055,32.025740,-235.910538,105.226289,3.561736,22.845543,9.470047,31.696443,1634.230250,1.241968,359450.062499,1.056918,90.134565,14.859009,3.528942,0.077457,0.057252,101.822343,95.565370,32.000000,32.000000,32.000000,32.000000,718.214159,32.000000,68.462077,62.744662,66.564314,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.448245,0.686974,75.382590,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.044948,105.801395,105.895568,178.035867,65.806729,65.572573,54.888831,14.143605,103.946947,3.797115,109.774153,30.288059,167.064563,104.785857,159.656571,104.120609,66.201813,103.099597,-0.068481,0.036888,32.025740,-235.907153,105.238321,3.563691,22.841540,9.434924,39.034693,2003.534264,0.777667,359430.988130,1.054077,90.001871,14.885882,3.520305,0.077517,0.056828,101.790764,95.638304,32.000000,32.000000,32.000000,32.000000,306.876267,32.000000,68.454341,62.738547,66.588502,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.465464,0.684452,75.381533,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.949366,105.962452,105.938345,178.152122,65.866990,65.581743,54.870938,14.137897,104.163514,3.797484,109.880740,30.207467,167.180614,104.855726,159.724204,104.034715,66.212145,103.167511,-0.068662,0.036904,32.025740,-235.914005,104.846742,3.564843,22.843253,9.455569,42.394818,2176.709081,0.508720,359629.199953,1.058981,90.316111,14.793634,3.533393,0.078143,0.057497,101.812283,95.717167,32.000000,32.000000,32.000000,32.000000,521.347316,32.000000,68.462926,62.753888,66.623828,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.488958,0.687668,75.378234,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.105397,105.962452,105.959280,178.152122,65.918747,65.590882,54.735628,14.139752,103.728337,3.798661,109.977374,30.284531,167.266770,104.877211,159.815924,104.055639,66.192780,103.153368,-0.068953,0.036914,32.025740,-235.911496,104.365158,3.566414,22.863032,9.471886,41.875353,2155.352791,0.412346,359774.181235,1.051700,90.331272,14.824564,3.524571,0.076829,0.056455,101.727687,95.759671,32.000000,32.000000,32.000000,32.000000,507.010122,32.000000,68.460287,62.732815,66.632799,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.489246,0.685935,75.381806,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.995396,106.096855,105.940295,178.262763,65.915803,65.607619,54.863375,14.136470,103.414851,3.799901,110.089052,30.247949,167.348417,104.848246,159.928693,104.079248,66.199361,103.154493,-0.069231,0.036943,32.025740,-235.910368,105.030663,3.567516,22.870172,9.403100,12.951328,665.061454,0.381030,359985.585405,1.056016,90.638611,14.854674,3.537248,0.077391,0.057371,101.663592,95.824429,32.000000,32.000000,32.000000,32.000000,591.675752,32.000000,68.464278,62.722602,66.649793,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.487930,0.687715,75.436373,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.074981,106.237925,105.977491,178.373687,65.884426,65.622085,54.763637,14.141179,104.096681,3.802958,110.168516,30.204577,167.422196,105.005580,160.037667,104.054784,66.208510,103.235436,-0.069220,0.036941,32.025740,-235.911376,104.776603,3.570482,22.851799,9.481064,13.396574,689.178082,0.384119,359996.841009,1.053082,90.400003,14.865619,3.519611,0.078250,0.057301,101.715183,95.909380,32.000000,32.000000,32.000000,32.000000,131.551885,32.000000,68.462011,62.698973,66.670603,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.472226,0.684787,75.453607,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.961081,106.382609,105.993709,178.476749,65.864388,65.636564,54.748098,14.139038,103.906424,3.804820,110.303404,30.234274,167.507744,104.870608,160.086996,104.152224,66.213446,103.295164,-0.069189,0.036968,32.025740,-235.910903,104.958505,3.572582,22.827116,9.433716,14.307502,736.249089,1.246432,360237.187698,1.055181,90.702522,14.859707,3.531885,0.077692,0.057597,101.833933,95.983811,32.000000,32.000000,32.000000,32.000000,344.327605,32.000000,68.491973,62.731235,66.690118,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.476986,0.687287,75.384303,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.983343,106.521742,106.009397,178.580937,65.858800,65.643506,54.748818,14.145317,103.795028,3.807002,110.372849,30.304066,167.572411,104.900444,160.193179,104.213426,66.222419,103.225373,-0.069318,0.036954,32.025740,-235.904134,104.628024,3.574596,22.839899,9.418498,16.275513,837.509867,1.203176,360393.147226,1.054733,90.721915,14.898741,3.523776,0.077505,0.056622,101.939342,96.063746,32.000000,32.000000,32.000000,32.000000,475.760234,32.000000,68.475834,62.735912,66.715750,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.435407,0.686703,75.382240,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.012345,106.521742,106.011055,178.580937,65.860228,65.651337,54.768681,14.139895,103.743680,3.808773,110.502530,30.259009,167.722970,104.913179,160.251965,104.059530,66.208953,103.271534,-0.069294,0.036962,32.025740,-235.905963,104.485385,3.575592,22.846138,9.487050,17.433732,896.784469,1.131044,360633.642677,1.059734,91.040821,14.929338,3.537713,0.077612,0.056034,101.966414,96.239142,32.000000,32.000000,32.000000,32.000000,588.666837,32.000000,68.491312,62.820971,66.746862,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.433118,0.689288,75.453718,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
29.978800,106.666988,106.011591,178.670804,65.860655,65.657470,54.753332,14.140037,103.939457,3.812101,110.574113,30.238360,167.777783,104.914467,160.348590,104.191523,66.205622,103.299428,-0.069409,0.036948,32.025740,-235.910884,104.804503,3.579118,22.855315,9.438404,21.601991,1111.509619,0.994143,360768.487302,1.059312,91.145862,14.878844,3.535610,0.077163,0.057059,102.036405,96.217810,32.000000,32.000000,32.000000,32.000000,549.713909,32.000000,68.460058,62.830101,66.758527,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.483368,0.690416,75.390534,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.031299,106.819181,106.049947,178.756459,65.862593,65.662097,54.704168,14.140037,104.125122,3.814113,110.702918,30.274096,167.883262,104.972703,160.477456,104.133991,66.239181,103.399657,-0.069598,0.036958,32.025740,-235.907127,105.044999,3.581062,22.838637,9.401388,24.056588,1238.920957,0.927439,360816.139176,1.057992,91.101476,14.919775,3.532248,0.077280,0.056787,102.105002,96.291686,32.000000,32.000000,32.000000,32.000000,271.273911,32.000000,68.465690,62.876783,66.782491,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.437769,0.689994,75.378090,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.013358,106.966379,106.082230,178.846329,65.888245,65.668178,54.683096,14.138325,103.862890,3.817864,110.811983,30.219916,167.967513,105.048366,160.585678,104.197144,66.231419,103.381294,-0.069892,0.036957,32.025740,-235.913413,105.005434,3.584238,22.836275,9.462709,14.941909,769.808974,0.749504,360989.422406,1.059925,91.298061,14.939699,3.536219,0.076831,0.056294,102.105951,96.312364,32.000000,32.000000,32.000000,32.000000,624.012510,32.000000,68.465983,62.905952,66.817634,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.445288,0.689457,75.452346,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.115668,107.095805,106.099188,178.935076,65.892576,65.672738,54.645192,14.142891,103.874158,3.820136,110.888693,30.306026,168.053742,105.044426,160.662416,104.283526,66.236465,103.381943,-0.069944,0.037206,32.025740,-235.909500,104.237770,3.586688,22.854251,9.405372,15.444415,796.250095,0.672459,361082.509847,1.059352,91.369926,14.965734,3.531314,0.077727,0.056839,102.093598,96.340985,32.000000,32.000000,32.000000,32.000000,653.055471,32.000000,68.481374,62.923538,66.830175,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.487443,0.690213,75.457622,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.015103,107.095805,106.104096,178.935076,65.887401,65.675314,54.639060,14.145603,103.971009,3.823811,110.999598,30.250747,168.167049,105.084926,160.755160,104.248263,66.212341,103.418609,-0.069944,0.037261,32.025740,-235.905155,104.560762,3.590520,22.845885,9.446464,17.305125,892.280761,1.083922,361255.511322,1.060829,91.544564,14.962581,3.534501,0.077353,0.057096,102.180815,96.376447,32.000000,32.000000,32.000000,32.000000,334.214967,32.000000,68.486197,62.969818,66.839384,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.476228,0.690794,75.385045,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.133671,107.225788,106.161880,179.026072,65.906753,65.681419,54.682432,14.140608,104.297139,3.825793,111.101697,30.336068,168.228219,105.137350,160.869072,104.228112,66.225569,103.400391,-0.070049,0.037289,32.025740,-235.913253,104.996622,3.592547,22.821003,9.445165,17.361160,894.459975,1.046023,361343.088139,1.058173,91.517685,14.957920,3.523056,0.077524,0.057080,102.322650,96.474541,32.000000,32.000000,32.000000,32.000000,167.721278,32.000000,68.467871,63.018319,66.870930,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.484757,0.687823,75.383008,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.021099,107.359386,106.163370,179.116226,65.890949,65.687476,54.616384,14.139181,104.216608,3.829025,111.187651,30.323595,168.309752,105.122999,161.004244,104.202401,66.219188,103.398638,-0.070191,0.037311,32.025740,-235.910760,105.164228,3.595241,22.862347,9.429966,14.377289,741.624482,0.936362,361425.959994,1.062010,91.671321,15.003837,3.535024,0.077128,0.057984,102.411275,96.541216,32.000000,32.000000,32.000000,32.000000,415.955390,32.000000,68.473481,63.023547,66.882045,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.471685,0.690225,75.384474,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.166825,107.493264,106.141340,179.219583,65.883319,65.692851,54.666204,14.136755,104.150768,3.832243,111.295975,30.376398,168.396521,105.064627,161.077012,104.288146,66.239873,103.308878,-0.070162,0.037343,32.025740,-235.914166,104.280581,3.598498,22.847454,9.469074,10.624200,547.529217,0.930868,361505.882285,1.057212,91.620206,14.979782,3.523032,0.077317,0.056403,102.379149,96.641663,32.000000,32.000000,32.000000,32.000000,348.911840,32.000000,68.472046,63.046789,66.888974,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.492888,0.688146,75.382530,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.159020,107.606035,106.153428,179.324345,65.863562,65.696694,54.753490,14.144319,104.106195,3.837815,111.493995,30.328083,168.580700,105.070555,161.194558,104.306792,66.244856,103.403122,-0.070141,0.037374,32.025740,-235.905786,104.515425,3.604104,22.845164,9.414676,10.903750,561.040339,1.128176,361703.372846,1.062989,91.925729,14.985120,3.536292,0.078571,0.057086,102.182424,96.684697,32.000000,32.000000,32.000000,32.000000,262.061021,32.000000,68.493944,63.061716,66.947677,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.500804,0.691050,75.383553,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
