OSU 80 Ton Compressor Load Stand
30.157762,107.606035,106.149006,179.324345,65.834014,65.701260,54.856909,14.137897,104.059731,3.840873,111.573750,30.340017,168.650937,105.060698,161.287887,104.296785,66.250692,103.418901,-0.070054,0.037372,32.025740,-235.911228,104.935174,3.607359,22.870028,9.425007,10.214304,524.574837,1.520529,361763.020372,1.057070,91.837142,14.911069,3.518479,0.078299,0.056401,102.136042,96.697976,32.000000,32.000000,32.000000,32.000000,246.624676,32.000000,68.516510,63.075225,66.978496,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.521052,0.687630,75.439135,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.201015,107.717698,106.203188,179.416470,65.827912,65.708107,54.751331,14.138610,104.260165,3.844882,111.688975,30.345928,168.739031,105.086931,161.357864,104.341665,66.240408,103.363297,-0.069955,0.037354,32.025740,-235.909534,104.953182,3.611107,22.848482,9.462312,10.005478,514.841017,1.482453,361876.639972,1.055969,91.961807,14.962119,3.519790,0.076846,0.056117,102.068589,96.735118,32.000000,32.000000,32.000000,32.000000,250.454839,32.000000,68.497462,63.055216,67.013610,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.486848,0.687819,75.378848,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.107669,107.841306,106.182301,179.517866,65.803573,65.718005,54.766719,14.140180,103.870956,3.848780,111.767741,30.373975,168.813086,105.091445,161.425723,104.428147,66.243963,103.433591,-0.069923,0.037357,32.025740,-235.909924,104.847230,3.615373,22.845975,9.461609,10.960045,563.800676,1.582634,361895.580773,1.054097,91.963724,14.965660,3.519791,0.078587,0.056780,102.067601,96.767516,32.000000,32.000000,32.000000,32.000000,149.058391,32.000000,68.507253,63.026579,67.025074,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.432288,0.687278,75.384064,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.184090,107.961028,106.185535,179.622072,65.795348,65.724105,54.771554,14.142463,104.239176,3.852625,111.867253,30.391852,168.880616,105.194006,161.494899,104.367358,66.247453,103.412531,-0.069784,0.037353,32.025740,-235.906988,104.315005,3.619572,22.855297,9.458129,11.949569,614.648987,1.614835,362021.785512,1.054907,92.009501,14.942893,3.516544,0.077515,0.056537,102.098143,96.773298,32.000000,32.000000,32.000000,32.000000,263.276299,32.000000,68.511440,63.004015,67.066870,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.477869,0.687925,75.378277,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.135240,107.961028,106.209509,179.622072,65.780825,65.727141,54.750257,14.142178,103.770152,3.855880,111.979072,30.336338,168.967866,105.062852,161.583947,104.378155,66.279848,103.423509,-0.069561,0.037343,32.025740,-235.907763,104.579853,3.623015,22.838060,9.482344,13.218253,680.170667,1.478549,362213.327934,1.058422,92.275391,14.981118,3.526753,0.078134,0.056627,102.174017,96.820663,32.000000,32.000000,32.000000,32.000000,593.570460,32.000000,68.522649,63.012369,67.073841,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.451382,0.691566,75.380280,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.202181,108.076308,106.236169,179.719819,65.785540,65.731719,54.735148,14.139038,104.184758,3.860898,112.052026,30.374620,169.028107,105.123838,161.666819,104.457482,66.265594,103.436530,-0.069354,0.037329,32.025740,-235.909596,105.058685,3.627464,22.853566,9.425296,13.214605,680.170667,1.353592,362313.110928,1.055901,92.278604,14.965114,3.517931,0.077406,0.057257,102.259900,96.863220,32.000000,32.000000,32.000000,32.000000,231.596331,32.000000,68.526203,62.977870,67.099987,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.486325,0.688940,75.384653,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.176845,108.203536,106.262370,179.817568,65.783413,65.734786,54.659223,14.140751,103.978088,3.867736,112.168368,30.464211,169.111480,105.151561,161.773372,104.462454,66.280313,103.595933,-0.069265,0.037336,32.025740,-235.909354,104.164492,3.633960,22.832741,9.458742,7.215089,371.884625,1.225702,362310.558408,1.058137,92.353052,14.939242,3.524429,0.076999,0.056739,102.377569,96.923685,32.000000,32.000000,32.000000,32.000000,243.916500,32.000000,68.543910,62.991929,67.142590,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.486596,0.690861,75.382581,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.232848,108.327154,106.248171,179.921779,65.794075,65.736307,54.585183,14.144747,104.068542,3.871906,112.256225,30.405181,169.195258,105.249618,161.857790,104.457812,66.267726,103.488436,-0.069378,0.037317,32.025740,-235.906501,104.335073,3.638766,22.840224,9.469867,8.502955,438.859114,1.224279,362423.461854,1.056313,92.366337,14.961234,3.517500,0.078238,0.056932,102.491813,96.934060,32.000000,32.000000,32.000000,32.000000,523.095457,32.000000,68.525914,63.028208,67.145002,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.427059,0.688842,75.378712,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.242407,108.463276,106.284168,180.015037,65.802144,65.737093,54.714993,14.142749,104.031405,3.877007,112.345684,30.421539,169.273438,105.240259,161.996290,104.500307,66.274352,103.515168,-0.069354,0.037332,32.025740,-235.910786,104.529845,3.643283,22.847670,9.431823,10.134271,521.814500,2.245106,362541.222984,1.059020,92.532147,15.041177,3.521321,0.078211,0.056835,102.637259,96.911897,32.000000,32.000000,32.000000,32.000000,190.798487,32.000000,68.542419,63.026830,67.178268,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.475327,0.689697,75.381814,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.214911,108.463276,106.300120,180.015037,65.771504,65.739362,54.593939,14.142178,104.285470,3.882733,112.440774,30.405699,169.352593,105.258336,162.086937,104.440250,66.271547,103.529126,-0.069268,0.037304,32.025740,-235.907273,104.624232,3.648644,22.877997,9.483588,15.556617,802.787735,1.902278,362645.517548,1.058706,92.570516,14.989938,3.514329,0.077552,0.056868,102.786424,96.969120,32.000000,32.000000,32.000000,32.000000,182.948721,32.000000,68.547132,63.027390,67.197531,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.527507,0.690440,75.377314,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.263837,108.595235,106.299835,180.112791,65.769564,65.744719,54.618850,14.139467,104.277038,3.888635,112.556220,30.420693,169.430917,105.264132,162.184254,104.424337,66.267031,103.590078,-0.069333,0.037306,32.025740,-235.909821,104.382493,3.654572,22.859408,9.462493,17.498702,902.595704,1.596514,362753.040415,1.056148,92.692100,14.999190,3.514408,0.077797,0.057226,102.877191,96.957119,32.000000,32.000000,32.000000,32.000000,207.448783,32.000000,68.519334,62.982672,67.215501,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.464148,0.689213,75.385283,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.239810,108.727196,106.299003,180.228525,65.724562,65.750064,54.643584,14.141750,104.275399,3.893938,112.646229,30.452053,169.521692,105.263307,162.267452,104.461986,66.264270,103.551878,-0.069299,0.037300,32.025740,-235.906721,104.439272,3.660089,22.829225,9.401424,11.594779,597.796404,1.041044,362779.911081,1.059525,92.733930,15.010282,3.518135,0.077295,0.056701,102.805819,96.992262,32.000000,32.000000,32.000000,32.000000,179.557024,32.000000,68.539930,62.945243,67.204416,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.452284,0.688348,75.378942,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.308862,108.861660,106.306918,180.351284,65.695693,65.752345,54.634483,14.142321,104.121848,3.899395,112.740729,30.444015,169.609186,105.287761,162.363867,104.453593,66.272540,103.577424,-0.069278,0.037270,32.025740,-235.909907,104.403784,3.665499,22.844208,9.469831,12.114063,624.673368,0.924511,362907.190988,1.057631,92.791476,15.050984,3.512437,0.078500,0.057008,102.828933,97.054537,32.000000,32.000000,32.000000,32.000000,245.907664,32.000000,68.577657,62.916271,67.237241,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.483044,0.689466,75.382777,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.239342,108.986959,106.353463,180.452133,65.686025,65.756175,54.807929,14.141036,104.357548,3.906995,112.832723,30.482527,169.690627,105.297437,162.472578,104.597523,66.288158,103.659393,-0.069095,0.037230,32.025740,-235.911845,104.819207,3.672292,22.860959,9.416749,12.166653,625.399772,1.396704,363060.305054,1.058389,92.959968,15.031068,3.515201,0.077990,0.057160,102.932208,97.103391,32.000000,32.000000,32.000000,32.000000,227.521817,32.000000,68.570816,62.862097,67.250763,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.433568,0.690529,75.387397,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.272880,108.986959,106.334185,180.452133,65.674455,65.763793,54.727600,14.138182,104.281638,3.912529,112.940356,30.514110,169.796598,105.252705,162.571461,104.495578,66.285814,103.546841,-0.069032,0.037200,32.025740,-235.915679,104.726453,3.677412,22.838745,9.437178,13.523223,696.151564,1.334652,363149.266532,1.056385,92.989505,15.037965,3.507453,0.077031,0.056473,103.101738,97.164665,32.000000,32.000000,32.000000,32.000000,370.721621,32.000000,68.614621,62.863935,67.274647,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.450589,0.688499,75.388531,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.271201,109.116706,106.333219,180.568997,65.645187,65.769928,54.818316,14.142035,104.112574,3.916532,113.040380,30.481415,169.888852,105.284040,162.673040,104.563482,66.295817,103.616317,-0.069045,0.037363,32.025740,-235.901862,104.179645,3.681511,22.837772,9.475619,12.055884,619.588537,1.332460,363285.192038,1.055878,93.220443,15.070988,3.517056,0.077744,0.056755,103.147276,97.240261,32.000000,32.000000,32.000000,32.000000,187.469920,32.000000,68.617365,62.839914,67.302540,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.469701,0.691810,75.385982,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.260513,109.244789,106.328884,180.670693,65.622252,65.774551,54.754354,14.140323,104.024566,3.921625,113.134200,30.466220,169.960821,105.289689,162.759061,104.526240,66.317158,103.564979,-0.069000,0.037338,32.025740,-235.910435,104.078732,3.686021,22.856307,9.412476,13.772660,708.645720,1.197589,363315.951980,1.056335,93.169458,15.006535,3.512523,0.077194,0.056849,103.225247,97.321966,32.000000,32.000000,32.000000,32.000000,256.411427,32.000000,68.593332,62.874304,67.325941,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.490292,0.690612,75.383246,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.354461,109.387600,106.325457,180.777167,65.617109,65.777615,54.809118,14.141322,104.079990,3.927107,113.224730,30.496945,170.059217,105.273184,162.810530,104.560649,66.298344,103.707181,-0.068751,0.037318,32.025740,-235.912050,104.494644,3.691076,22.867035,9.463376,15.131795,777.799422,1.343884,363448.597599,1.055019,93.301757,15.037771,3.512686,0.077765,0.056355,103.287490,97.317081,32.000000,32.000000,32.000000,32.000000,321.755090,32.000000,68.604609,62.890680,67.332954,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.462687,0.690324,75.381405,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.257154,109.387600,106.364397,180.777167,65.640193,65.777638,54.806869,14.140037,104.432875,3.932562,113.323897,30.436208,170.147800,105.341260,162.868255,104.585441,66.297052,103.705244,-0.068659,0.037298,32.025740,-235.910394,105.108305,3.696625,22.831191,9.461483,17.875481,918.867164,1.177082,363560.248157,1.056983,93.446083,14.985958,3.513783,0.077488,0.056393,103.460757,97.331112,32.000000,32.000000,32.000000,32.000000,500.359452,32.000000,68.595386,62.917382,67.348314,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.486433,0.690138,75.380382,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.324889,109.523746,106.394892,180.897970,65.702405,65.776909,54.806832,14.141750,104.147264,3.936167,113.397384,30.477556,170.240747,105.310419,162.939389,104.563848,66.312648,103.656352,-0.068856,0.037289,32.025740,-235.906884,104.011143,3.699982,22.839016,9.399368,23.471477,1206.523319,1.068775,363684.584750,1.052887,93.446259,15.089147,3.502795,0.077616,0.056838,103.640589,97.355004,32.000000,32.000000,32.000000,32.000000,330.550093,32.000000,68.596030,62.906732,67.365974,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.417269,0.689285,75.383817,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.319052,109.656839,106.389252,181.019057,65.748513,65.777694,54.687408,14.141322,104.226103,3.940542,113.504475,30.567930,170.322553,105.367573,163.028569,104.604653,66.299382,103.588016,-0.068932,0.037105,32.025740,-235.908619,104.366075,3.704106,22.831263,9.438458,29.613291,1525.560147,0.907564,363724.032724,1.056442,93.594001,15.089290,3.515347,0.077731,0.057221,103.702130,97.351853,32.000000,32.000000,32.000000,32.000000,255.071187,32.000000,68.594224,62.919560,67.374783,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.452374,0.690745,75.386366,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.387178,109.788268,106.383864,181.134247,65.779316,65.783807,54.765767,14.138753,104.359187,3.946555,113.698097,30.530762,170.509328,105.391832,163.250522,104.600944,66.319782,103.683555,-0.068785,0.036781,32.025740,-235.910371,104.782171,3.710174,22.825655,9.447636,15.967071,821.383689,0.690172,363789.474592,1.054271,93.627264,15.044693,3.508501,0.076786,0.056025,103.931213,97.483291,32.000000,32.000000,32.000000,32.000000,622.420987,32.000000,68.579082,62.911429,67.413475,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.438419,0.691770,75.386877,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.341676,109.895524,106.391246,181.242976,65.774643,65.790241,54.668144,14.144889,103.942675,3.950564,113.770295,30.547782,170.606967,105.418253,163.359774,104.584589,66.346123,103.746172,-0.068670,0.036521,32.025740,-235.908482,104.346963,3.714188,22.804469,9.426937,11.019253,567.868541,0.547250,363923.500525,1.057077,93.769217,15.017409,3.508990,0.076542,0.056206,103.951253,97.553719,32.000000,32.000000,32.000000,32.000000,707.287659,32.000000,68.578765,62.856289,67.396500,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.450156,0.691012,75.381951,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.331074,109.895524,106.392233,181.242976,65.786803,65.795596,54.610471,14.138468,104.357758,3.954759,113.859070,30.556467,170.669010,105.402016,163.393776,104.611741,66.328011,103.608831,-0.068502,0.036279,32.025740,-235.911637,104.001008,3.718053,22.801098,9.449961,11.244184,580.072136,1.013286,364017.835695,1.053485,93.797334,15.053696,3.500946,0.077664,0.057154,103.986583,97.621456,32.000000,32.000000,32.000000,32.000000,931.907326,32.000000,68.579034,62.829358,67.431684,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.384508,0.690286,75.380340,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.407719,110.013342,106.409058,181.328950,65.797470,65.798646,54.641161,14.145032,104.191732,3.959641,113.970624,30.604940,170.742575,105.381916,163.514404,104.541380,66.352882,103.641678,-0.068491,0.036003,32.025740,-235.905889,104.381696,3.722704,22.816153,9.394698,20.137603,1038.288053,1.470745,364130.675534,1.057336,93.973573,15.064488,3.506439,0.077455,0.057012,104.158036,97.659110,32.000000,32.000000,32.000000,32.000000,753.593788,32.000000,68.609212,62.807432,67.448619,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.428087,0.691105,75.384891,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.299292,110.141444,106.392459,181.419140,65.811100,65.805554,54.750372,14.142463,104.294417,3.965235,114.080185,30.567447,170.826808,105.337961,163.621770,104.527402,66.346481,103.671594,-0.068431,0.035647,32.025740,-235.905354,104.682439,3.728589,22.823149,9.452955,12.489855,642.688198,1.441892,364185.057576,1.058923,93.989657,15.001135,3.507697,0.079112,0.056191,104.266805,97.667806,32.000000,32.000000,32.000000,32.000000,342.466778,32.000000,68.612239,62.775324,67.468030,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.443485,0.693318,75.380382,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.360860,110.261490,106.427893,181.522255,65.809974,65.807854,54.753749,14.144033,104.412845,3.968895,114.164971,30.471880,170.908840,105.372084,163.669166,104.622196,66.356659,103.617825,-0.068581,0.035397,32.025740,-235.902804,104.572082,3.731859,22.811375,9.455100,12.798390,658.523814,0.803655,364241.894551,1.055859,93.991294,14.995754,3.499409,0.078102,0.057518,104.221896,97.757594,32.000000,32.000000,32.000000,32.000000,285.875308,32.000000,68.607828,62.790134,67.465295,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.415087,0.690782,75.382027,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.287557,110.401546,106.449560,181.629868,65.803896,65.808331,54.844205,14.141179,104.483047,3.972432,114.258244,30.558204,170.992260,105.478014,163.690215,104.610867,66.364623,103.631948,-0.068562,0.035399,32.025740,-235.912683,104.049893,3.735352,22.794481,9.394049,11.973904,615.084829,1.300127,364438.483184,1.058043,94.283821,15.019903,3.511384,0.077424,0.057540,104.222340,97.827959,32.000000,32.000000,32.000000,32.000000,465.208782,32.000000,68.591673,62.763822,67.451191,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.459893,0.692661,75.382726,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.366834,110.401546,106.455945,181.629868,65.782448,65.808345,54.726114,14.141893,103.907807,3.975742,114.353258,30.571750,171.074456,105.426380,163.816903,104.670905,66.407780,103.733054,-0.068638,0.035379,32.025740,-235.913766,103.887448,3.738734,22.820643,9.444570,14.005436,720.994596,1.267231,364515.960040,1.056043,94.310445,14.977824,3.505431,0.077199,0.057247,104.223371,97.947926,32.000000,32.000000,32.000000,32.000000,264.245956,32.000000,68.616138,62.776321,67.502625,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.458613,0.692653,75.385837,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.314821,110.532158,106.466511,181.727648,65.811563,65.810664,54.806257,14.139181,104.267437,3.980225,114.441235,30.555394,171.151867,105.458512,163.860778,104.624189,66.411379,103.686431,-0.068672,0.035362,32.025740,-235.909616,104.553851,3.743214,22.833769,9.435862,19.299705,992.088731,1.357979,364655.916176,1.057249,94.561745,14.978241,3.514630,0.077031,0.057237,104.332132,97.993580,32.000000,32.000000,32.000000,32.000000,167.420661,32.000000,68.609081,62.719826,67.498728,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.443467,0.693111,75.381525,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.359563,110.658047,106.463180,181.830207,65.799683,65.813692,54.659552,14.137326,104.573171,3.985347,114.539363,30.569295,171.220795,105.461892,163.975213,104.644173,66.409957,103.659927,-0.068806,0.035336,32.025740,-235.908205,104.999051,3.748148,22.852791,9.440045,16.598492,855.524697,1.158398,364574.469441,1.056663,94.441444,14.995052,3.505665,0.077159,0.056623,104.374249,97.995020,32.000000,32.000000,32.000000,32.000000,112.421272,32.000000,68.613336,62.703601,67.502301,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.461137,0.691596,75.385454,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.302434,110.787552,106.508929,181.937544,65.818345,65.815991,54.605459,14.141179,104.142280,3.989134,114.606116,30.466589,171.313410,105.416833,164.037036,104.677362,66.383492,103.678798,-0.069016,0.035299,32.025740,-235.908925,104.906151,3.751828,22.821418,9.468443,18.201198,939.061207,0.842215,364712.862745,1.057307,94.650958,14.963805,3.512028,0.077084,0.056667,104.379626,98.019317,32.000000,32.000000,32.000000,32.000000,236.634826,32.000000,68.596260,62.695613,67.537043,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.483999,0.693348,75.384064,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.360854,110.902608,106.500057,182.039264,65.845005,65.814468,54.670736,14.141322,104.303736,3.992577,114.703588,30.575240,171.375100,105.501876,164.127304,104.722813,66.421386,103.737054,-0.069087,0.035301,32.025740,-235.907476,104.439822,3.754955,22.853061,9.424142,17.067064,879.496043,0.978275,364820.263721,1.058839,94.708969,14.949507,3.506743,0.077231,0.056381,104.524788,98.091606,32.000000,32.000000,32.000000,32.000000,339.002769,32.000000,68.629847,62.703487,67.559496,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.454051,0.692118,75.379121,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.407541,110.902608,106.469340,182.039264,65.861259,65.814442,54.805475,14.143748,104.127852,3.996672,114.794066,30.651900,171.472108,105.520497,164.238907,104.663959,66.457263,103.765925,-0.069231,0.035321,32.025740,-235.906357,104.067146,3.758635,22.876429,9.450737,15.780814,811.214026,0.894197,364996.385130,1.062269,94.925157,14.987166,3.514864,0.077457,0.056668,104.573886,98.073174,32.000000,32.000000,32.000000,32.000000,304.832463,32.000000,68.622682,62.705061,67.567033,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.480141,0.693044,75.455747,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.308720,111.027672,106.484227,182.140423,65.875858,65.818248,54.747021,14.142178,104.058946,3.999747,114.906761,30.675995,171.559161,105.502569,164.358091,104.670375,66.457220,103.803533,-0.069097,0.035308,32.025740,-235.908907,104.075040,3.761404,22.842694,9.466856,12.712122,654.165388,0.952132,365017.512788,1.059103,94.951574,14.983819,3.507808,0.077820,0.056968,104.590595,98.098038,32.000000,32.000000,32.000000,32.000000,353.638382,32.000000,68.635575,62.703814,67.591127,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.493105,0.692848,75.428156,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.409256,111.168858,106.479118,182.250576,65.893761,65.822051,54.792287,14.141036,104.287597,4.003094,114.988835,30.558711,171.622499,105.530382,164.408786,104.688954,66.477089,103.720771,-0.069268,0.035320,32.025740,-235.910538,104.481632,3.764715,22.847454,9.440604,10.758899,553.195172,1.028103,364956.635499,1.054817,94.880830,14.965058,3.501412,0.078376,0.056961,104.526664,98.147321,32.000000,32.000000,32.000000,32.000000,436.153365,32.000000,68.631120,62.762529,67.614718,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.425797,0.690980,75.384056,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.360992,111.288924,106.507383,182.370286,65.895213,65.821275,54.660990,14.142321,104.282998,4.006726,115.066225,30.643813,171.709034,105.446929,164.520696,104.720878,66.467400,103.672267,-0.069304,0.035343,32.025740,-235.909907,104.628943,3.768042,22.854215,9.462835,10.442787,538.231240,1.280489,365121.775241,1.059836,95.155733,14.987390,3.513320,0.077144,0.057298,104.441211,98.229556,32.000000,32.000000,32.000000,32.000000,301.480646,32.000000,68.654669,62.793359,67.658302,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.464707,0.692873,75.379718,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.348910,111.410939,106.502334,182.477914,65.902575,65.821286,54.770404,14.144747,104.048112,4.011478,115.239994,30.689447,171.878355,105.478310,164.649319,104.716785,66.475343,103.796634,-0.069349,0.035331,32.025740,-235.903561,104.001577,3.772771,22.850195,9.447437,9.398895,483.460346,1.509014,365198.792474,1.055689,95.144483,14.918461,3.501536,0.076871,0.056658,104.396166,98.311110,32.000000,32.000000,32.000000,32.000000,260.957340,32.000000,68.660198,62.810226,67.686208,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.501074,0.693053,75.380041,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.439457,111.410939,106.444743,182.477914,65.928026,65.822044,54.743691,14.141607,104.342102,4.013908,115.336369,30.647160,171.970189,105.485967,164.708499,104.784541,66.475478,103.759214,-0.069367,0.035321,32.025740,-235.909477,104.216907,3.774985,22.845038,9.429623,10.879215,559.878092,1.557563,365325.848513,1.060209,95.337679,14.899384,3.508034,0.077068,0.056631,104.471679,98.385933,32.000000,32.000000,32.000000,32.000000,351.639317,32.000000,68.656860,62.827790,67.714219,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.452681,0.693181,75.385812,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.404298,111.529342,106.511517,182.583577,65.928623,65.820532,54.805775,14.140751,104.560742,4.016326,115.413605,30.607806,172.070487,105.471206,164.778834,104.782055,66.490653,103.746278,-0.069171,0.035327,32.025740,-235.909680,104.795590,3.777536,22.826160,9.466477,12.120955,623.075278,1.731517,365425.142889,1.058784,95.478014,14.965179,3.509264,0.078368,0.056225,104.654099,98.427866,32.000000,32.000000,32.000000,32.000000,233.329817,32.000000,68.634318,62.798813,67.713981,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.483296,0.692494,75.381942,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.346252,111.653029,106.522123,182.696548,65.927365,65.820516,54.779645,14.139752,104.182530,4.018607,115.515377,30.629873,172.170227,105.495399,164.863220,104.695004,66.513635,103.659251,-0.069058,0.035315,32.025740,-235.911823,104.541858,3.779415,22.845489,9.482182,13.538908,696.296845,1.491362,365393.752301,1.056047,95.340847,14.942863,3.496933,0.077750,0.057364,104.765811,98.437971,32.000000,32.000000,32.000000,32.000000,204.440690,32.000000,68.645241,62.783446,67.756904,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.491103,0.691812,75.383860,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.393791,111.782278,106.539440,182.809522,65.937438,65.820521,54.846279,14.143890,104.394397,4.021242,115.613247,30.652367,172.248439,105.561373,164.945018,104.708269,66.512059,103.823529,-0.069071,0.035313,32.025740,-235.905724,104.444023,3.782392,22.848265,9.429497,12.627694,648.644714,1.340925,365481.083661,1.056339,95.512475,14.920020,3.503173,0.077330,0.057261,104.801382,98.477810,32.000000,32.000000,32.000000,32.000000,287.529935,32.000000,68.675744,62.768543,67.785701,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.450643,0.692121,75.390278,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.375089,111.782278,106.508513,182.809522,65.935936,65.815930,54.775112,14.138468,104.144962,4.023277,115.723166,30.635412,172.359744,105.541064,165.083004,104.730063,66.538744,103.842919,-0.069089,0.035295,32.025740,-235.908696,104.231388,3.784240,22.813881,9.468984,12.447480,640.218423,1.202896,365579.786656,1.059198,95.724138,14.845427,3.510223,0.077001,0.056542,104.787849,98.500719,32.000000,32.000000,32.000000,32.000000,449.218143,32.000000,68.688812,62.765382,67.828991,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.500984,0.693280,75.382155,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.431832,111.992417,106.570765,183.014117,65.953648,65.809071,54.776227,14.138039,104.224945,4.026492,115.769745,30.639207,172.405078,105.583495,165.181476,104.724257,66.512962,103.832859,-0.068998,0.035316,32.025740,-235.913862,104.159497,3.787128,22.826142,9.409303,36.847395,1895.154723,1.288431,365673.686696,1.056467,95.781326,14.944401,3.505303,0.077748,0.057043,104.771148,98.473059,32.000000,32.000000,32.000000,32.000000,216.635550,32.000000,68.645993,62.715562,67.818637,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.485081,0.693794,75.384900,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.479808,111.992417,106.551327,183.014117,65.951360,65.805996,54.743504,14.140894,104.556963,4.029029,115.866251,30.579522,172.490624,105.567373,165.292372,104.816260,66.502464,103.798984,-0.068838,0.035321,32.025740,-235.909864,104.501558,3.789971,22.832290,9.455839,35.108998,1806.823944,1.307389,365623.614756,1.058441,95.809663,14.929204,3.506443,0.077132,0.058244,104.829277,98.562513,32.000000,32.000000,32.000000,32.000000,341.626477,32.000000,68.660613,62.673361,67.841850,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.455187,0.692469,75.380391,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.419362,112.113611,106.530005,183.110515,65.926511,65.804461,54.828966,14.140323,104.414201,4.031700,115.964782,30.716699,172.584614,105.649576,165.344007,104.783420,66.504549,103.742095,-0.068751,0.035351,32.025740,-235.912885,104.345497,3.792602,22.816910,9.446157,30.854837,1585.415872,0.441280,365771.977908,1.056704,95.933865,14.949025,3.501950,0.077591,0.056575,104.830874,98.567334,32.000000,32.000000,32.000000,32.000000,394.714787,32.000000,68.644786,62.664536,67.843101,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.458000,0.692355,75.379641,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.478297,112.242870,106.533302,183.218999,65.934854,65.800661,54.839211,14.139752,104.688696,4.034448,116.061121,30.711742,172.671338,105.467262,165.408170,104.774537,66.530555,103.842081,-0.068796,0.035365,32.025740,-235.915253,105.036556,3.795011,22.833156,9.430885,25.945649,1332.917691,0.462399,365748.422482,1.055561,95.861299,14.939450,3.495800,0.077871,0.056473,104.888452,98.662650,32.000000,32.000000,32.000000,32.000000,134.646196,32.000000,68.651181,62.708648,67.887374,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.437229,0.692144,75.379172,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.462132,112.365737,106.531366,183.320741,65.951084,65.793027,54.664021,14.139324,104.490018,4.037376,116.220693,30.723334,172.799151,105.669353,165.535070,104.768079,66.530233,103.827777,-0.068591,0.035372,32.025740,-235.910944,104.695779,3.797291,22.797293,9.446698,36.771916,1895.154723,0.527101,365862.558474,1.056316,96.073934,14.903643,3.502046,0.078738,0.057246,104.954317,98.749848,32.000000,32.000000,32.000000,32.000000,369.654083,32.000000,68.622918,62.741294,67.914506,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.456954,0.693308,75.377979,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.532636,112.493055,106.602798,183.422203,65.976012,65.789956,54.666926,14.148600,104.493247,4.039383,116.294831,30.631899,172.870529,105.642803,165.654143,104.784852,66.567594,103.886842,-0.068331,0.035367,32.025740,-235.899054,104.051604,3.799079,22.813413,9.406725,37.216461,1917.963822,0.625909,365897.814057,1.054211,96.114037,14.936895,3.495382,0.077101,0.056818,105.133556,98.843244,32.000000,32.000000,32.000000,32.000000,405.574119,32.000000,68.637101,62.725024,67.926440,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.454213,0.692899,75.387431,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.404500,112.493055,106.612501,183.422203,65.982478,65.788436,54.658089,14.141322,104.443148,4.041043,116.400762,30.760419,172.941511,105.583015,165.745863,104.703744,66.582615,103.802840,-0.068153,0.035359,32.025740,-235.909763,104.315985,3.800501,22.825457,9.420175,37.760071,1946.293595,0.788771,365969.367241,1.055710,96.266093,14.921801,3.497431,0.079071,0.056586,105.196947,98.894239,32.000000,32.000000,32.000000,32.000000,242.483112,32.000000,68.653341,62.732588,67.926465,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.405080,0.692613,75.381507,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.504797,112.604252,106.551194,183.530131,65.955847,65.790687,54.675470,14.142891,104.616327,4.042961,116.491010,30.704161,173.030612,105.608304,165.878658,104.784848,66.620918,103.851260,-0.067928,0.035356,32.025740,-235.909990,104.681725,3.802195,22.824718,9.484544,15.224593,784.482343,0.436058,365984.794303,1.055934,96.282139,14.926372,3.491438,0.077946,0.056050,105.274636,98.917498,32.000000,32.000000,32.000000,32.000000,460.741354,32.000000,68.650375,62.785268,67.973449,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.458739,0.691924,75.385045,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.525564,112.712949,106.536422,183.633283,65.947108,65.788384,54.642200,14.141036,104.324697,4.044860,116.571297,30.659260,173.125609,105.514187,165.912619,104.768650,66.636113,103.899520,-0.067836,0.035423,32.025740,-235.905148,103.973392,3.803683,22.794210,9.403984,22.730341,1171.946468,0.431391,366007.497829,1.060693,96.475882,14.861585,3.506471,0.078011,0.057193,105.424645,98.969861,32.000000,32.000000,32.000000,32.000000,280.443736,32.000000,68.676043,62.802745,67.976145,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.414925,0.695975,75.381525,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.540017,112.813586,106.539163,183.730253,65.944457,65.786071,54.749762,14.147743,104.277797,4.047382,116.662803,30.670515,173.220636,105.587801,165.954476,104.699573,66.649117,103.935774,-0.067712,0.035691,32.025740,-235.901871,104.033942,3.806207,22.787557,9.428595,30.434764,1566.093514,1.066613,366029.935634,1.057012,96.435374,14.851972,3.492932,0.077202,0.056971,105.562574,99.061440,32.000000,32.000000,32.000000,32.000000,709.556125,32.000000,68.679311,62.807711,68.007431,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.420352,0.692226,75.386732,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.524763,112.919506,106.570944,183.828350,65.956349,65.783202,54.681213,14.141464,104.420736,4.048655,116.726913,30.665860,173.291420,105.591500,166.080039,104.849264,66.648329,103.830571,-0.067710,0.035951,32.025740,-235.907497,104.689598,3.807490,22.788458,9.422411,36.777841,1894.864161,0.714032,366083.047504,1.057101,96.512708,14.865361,3.490072,0.076729,0.057367,105.623962,99.072720,32.000000,32.000000,32.000000,32.000000,476.605693,32.000000,68.701173,62.805034,68.000822,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.414474,0.693155,75.389511,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.484752,112.919506,106.588177,183.828350,65.973951,65.777288,54.694039,14.143748,104.337869,4.050461,116.839826,30.732306,173.420003,105.551906,166.143740,104.740885,66.669597,103.864849,-0.067980,0.036203,32.025740,-235.903090,104.427075,3.808824,22.784780,9.415379,40.577153,2090.121673,0.533158,366134.428094,1.054679,96.591529,14.873824,3.488510,0.077084,0.057234,105.625979,99.049873,32.000000,32.000000,32.000000,32.000000,302.722029,32.000000,68.705028,62.794686,68.034953,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.399797,0.692840,75.383664,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.582603,113.033769,106.562525,183.923918,65.960727,65.772716,54.756874,14.142749,104.191574,4.053193,116.920431,30.734556,173.471037,105.626810,166.225456,104.813063,66.661839,103.902049,-0.067964,0.036520,32.025740,-235.906376,104.338296,3.811429,22.780778,9.461393,13.310209,684.819655,0.441580,366213.886215,1.056724,96.720475,14.812303,3.491295,0.076984,0.056845,105.569564,99.117834,32.000000,32.000000,32.000000,32.000000,818.713944,32.000000,68.720590,62.795292,68.033445,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.413771,0.693603,75.377868,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.595802,113.149703,106.583001,184.029606,65.959140,65.770851,54.716724,14.142178,104.432237,4.055222,117.021028,30.593477,173.572463,105.571766,166.280137,104.733774,66.709565,103.822143,-0.067799,0.036787,32.025740,-235.909070,104.215846,3.813763,22.778019,9.404182,16.311118,839.834361,0.400714,366171.311135,1.057818,96.780917,14.811343,3.496442,0.077448,0.056695,105.467813,99.177048,32.000000,32.000000,32.000000,32.000000,463.597007,32.000000,68.760561,62.799136,68.070288,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.427889,0.694871,75.385207,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.578234,113.278149,106.575318,184.140357,65.934312,65.769279,54.733071,14.139609,104.330461,4.056927,117.113866,30.665467,173.644199,105.636758,166.341191,104.752555,66.721120,103.819411,-0.067733,0.037025,32.025740,-235.912129,104.027766,3.815591,22.796608,9.418751,21.159338,1089.136363,1.218109,366214.564812,1.053266,96.747472,14.841132,3.484416,0.077796,0.057604,105.506355,99.199814,32.000000,32.000000,32.000000,32.000000,231.555234,32.000000,68.763150,62.788351,68.063112,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.387663,0.692468,75.384252,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
