OSU 80 Ton Compressor Load Stand
30.630252,113.404930,106.581336,184.256169,65.939436,65.770197,54.704376,14.141464,104.416814,4.058626,117.199133,30.685678,173.721752,105.578086,166.401002,104.763863,66.738769,103.824857,-0.067587,0.037215,32.025740,-235.910927,104.687314,3.816952,22.786691,9.458490,25.673103,1322.166905,0.993994,366239.284868,1.053779,96.843510,14.746074,3.483582,0.078799,0.057521,105.661462,99.229252,32.000000,32.000000,32.000000,32.000000,386.239685,32.000000,68.758960,62.762787,68.093629,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.420568,0.692045,75.384133,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.593519,113.404930,106.581373,184.256169,65.972355,65.769576,54.735636,14.139895,104.381249,4.059950,117.267440,30.627255,173.807856,105.595002,166.472422,104.769138,66.731670,103.880912,-0.067414,0.037231,32.025740,-235.912497,104.486690,3.817990,22.791722,9.434023,29.320454,1509.143407,0.766758,366332.442143,1.054334,96.998440,14.732899,3.485333,0.077862,0.057963,105.733536,99.209977,32.000000,32.000000,32.000000,32.000000,231.642807,32.000000,68.748559,62.711292,68.084460,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.423003,0.693703,75.459437,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.688700,113.515310,106.578369,184.366080,65.972118,65.768778,54.727104,14.140037,104.549405,4.060928,117.358137,30.700007,173.897489,105.558174,166.594891,104.759502,66.788443,103.833878,-0.067390,0.037223,32.025740,-235.907453,104.647544,3.819061,22.779335,9.433644,32.200126,1657.620473,0.631200,366403.672542,1.053309,97.046840,14.718478,3.479610,0.077087,0.057052,105.835220,99.219334,32.000000,32.000000,32.000000,32.000000,475.438027,32.000000,68.775362,62.697689,68.122440,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.418242,0.691907,75.379274,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.624094,113.622633,106.563378,184.460532,65.952109,65.767984,54.751871,14.147601,104.160470,4.061428,117.434978,30.679306,173.957307,105.679756,166.672732,104.767392,66.755064,103.884210,-0.067434,0.037215,32.025740,-235.907404,103.959399,3.820024,22.776450,9.481280,34.416977,1770.939565,0.553262,366422.861023,1.054008,97.102180,14.758783,3.483789,0.077400,0.056963,105.882548,99.276239,32.000000,32.000000,32.000000,32.000000,560.027876,32.000000,68.762970,62.672649,68.122792,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.416602,0.692563,75.387508,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.584331,113.731905,106.535051,184.554705,65.968893,65.764934,54.635969,14.137469,104.096240,4.061417,117.634960,30.746819,174.107754,105.613842,166.829541,104.775024,66.817274,103.857264,-0.067314,0.037212,32.025740,-235.912636,104.109815,3.819638,22.782022,9.414694,13.480859,695.134598,0.502496,366407.470248,1.051001,97.069274,14.674147,3.472886,0.077817,0.057339,105.960350,99.466523,32.000000,32.000000,32.000000,32.000000,458.184784,32.000000,68.774778,62.671150,68.166617,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.419270,0.690933,75.387747,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.548097,113.852300,106.584613,184.654501,65.968559,65.758511,54.657750,14.138610,104.346297,4.061859,117.718042,30.740164,174.203805,105.613675,166.894164,104.737866,66.867620,103.862160,-0.067154,0.037237,32.025740,-235.912638,104.635023,3.819828,22.768138,9.460527,10.636650,548.255621,0.471047,366558.543219,1.053032,97.273817,14.737344,3.479723,0.078121,0.056700,105.959116,99.503382,32.000000,32.000000,32.000000,32.000000,368.102066,32.000000,68.820847,62.671512,68.176557,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.416097,0.692329,75.387141,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.677174,113.852300,106.590627,184.654501,65.967409,65.757006,54.650086,14.142035,104.464781,4.061799,117.805491,30.777376,174.290592,105.602377,166.985341,104.732653,66.858506,103.782006,-0.066952,0.037227,32.025740,-235.907252,104.271177,3.820287,22.760241,9.439522,11.759613,606.222695,1.203917,366574.845967,1.056867,97.443003,14.659173,3.483321,0.077526,0.056705,105.928899,99.513854,32.000000,32.000000,32.000000,32.000000,269.062457,32.000000,68.801283,62.632548,68.173277,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.374771,0.693012,75.383152,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.587335,113.984933,106.559223,184.761608,65.952633,65.754010,54.648253,14.135185,103.988212,4.062197,117.884411,30.900314,174.394649,105.663742,167.058785,104.734930,66.873194,103.860858,-0.066858,0.037219,32.025740,-235.913449,103.894936,3.820310,22.738460,9.403353,21.036370,1084.487375,1.528242,366594.766865,1.057892,97.618050,14.611726,3.489075,0.077042,0.057982,106.025365,99.562490,32.000000,32.000000,32.000000,32.000000,214.428240,32.000000,68.803149,62.636522,68.197093,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.386635,0.694196,75.403822,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.643421,114.128413,106.517694,184.873216,65.940536,65.747895,54.695704,14.138896,104.341679,4.062876,117.972070,30.751333,174.463344,105.603981,167.121645,104.760154,66.904295,103.889381,-0.066957,0.037196,32.025740,-235.909575,104.265101,3.820879,22.733862,9.440946,31.860110,1641.058452,1.377215,366547.034116,1.053404,97.423596,14.573346,3.474591,0.078647,0.058879,106.173343,99.586829,32.000000,32.000000,32.000000,32.000000,416.315868,32.000000,68.811537,62.631995,68.223578,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.426230,0.692863,75.365151,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.617558,114.245757,106.542753,184.974142,65.903001,65.741786,54.628640,14.139467,104.563707,4.064737,118.066414,30.881691,174.544076,105.669168,167.207844,104.837650,66.917141,103.791028,-0.066829,0.037183,32.025740,-235.912598,104.699021,3.822186,22.749639,9.407085,39.624352,2043.486508,0.771858,366660.464203,1.056874,97.691504,14.605381,3.483770,0.077246,0.058127,106.229809,99.635692,32.000000,32.000000,32.000000,32.000000,275.019307,32.000000,68.804743,62.649011,68.223099,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.373419,0.694290,75.380655,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.581301,114.353650,106.583195,185.069729,65.878204,65.735674,54.738744,14.136898,104.268749,4.065515,118.149006,30.842899,174.641847,105.686721,167.311210,104.703395,66.932857,103.860611,-0.066873,0.037183,32.025740,-235.915003,104.406193,3.823158,22.742229,9.423908,12.300901,633.099659,0.508745,366688.959782,1.054155,97.750497,14.591174,3.476038,0.077270,0.056675,106.330412,99.621955,32.000000,32.000000,32.000000,32.000000,220.583516,32.000000,68.824527,62.640477,68.252516,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.389051,0.691903,75.389477,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.695803,114.353650,106.575546,185.069729,65.845896,65.731101,54.707990,14.141607,104.307290,4.065288,118.262174,30.832501,174.740910,105.653151,167.401305,104.739722,66.952912,103.864178,-0.066941,0.037178,32.025740,-235.911274,104.115096,3.822728,22.733033,9.460780,14.683521,756.152570,0.409502,366747.946539,1.056519,97.906785,14.520059,3.479793,0.076747,0.057209,106.423608,99.666532,32.000000,32.000000,32.000000,32.000000,368.625254,32.000000,68.822915,62.646806,68.267553,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.348014,0.694218,75.384789,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.611887,114.466827,106.554860,185.172064,65.802635,65.726548,54.790214,14.146459,104.248728,4.066742,118.321330,30.768155,174.806694,105.611381,167.417146,104.768206,66.966107,103.845523,-0.066934,0.037175,32.025740,-235.905932,104.201364,3.823694,22.763504,9.396772,17.703349,910.295591,1.321077,366801.124487,1.055815,98.069316,14.545572,3.485241,0.076880,0.056701,106.546054,99.743795,32.000000,32.000000,32.000000,32.000000,146.364108,32.000000,68.807705,62.611809,68.278236,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.385535,0.694788,75.393082,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.684764,114.582232,106.543486,185.264842,65.807657,65.722005,54.749679,14.144461,104.602860,4.067388,118.420215,30.892534,174.891712,105.575358,167.455361,104.738828,66.957192,103.849892,-0.067067,0.037187,32.025740,-235.908257,104.774501,3.824459,22.745095,9.408041,24.573506,1264.490393,1.102924,366707.883225,1.052253,97.896934,14.527630,3.471991,0.076593,0.057500,106.548676,99.874731,32.000000,32.000000,32.000000,32.000000,294.195890,32.000000,68.817795,62.596857,68.290954,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.371093,0.693627,75.370734,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.587148,114.701532,106.596204,185.369149,65.813798,65.716673,54.786366,14.135613,104.667396,4.067360,118.505915,30.746751,174.990774,105.597264,167.601129,104.758827,66.983755,103.833372,-0.067156,0.037211,32.025740,-235.911714,104.841848,3.824792,22.765163,9.441307,30.246046,1555.342729,0.916998,366794.295093,1.053820,98.136398,14.503383,3.480833,0.077213,0.056763,106.507608,99.889482,32.000000,32.000000,32.000000,32.000000,135.258981,32.000000,68.836152,62.568466,68.290039,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.365864,0.694187,75.382905,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.675378,114.701532,106.616016,185.369149,65.798489,65.712554,54.696487,14.140608,104.232744,4.067217,118.610934,30.819807,175.065165,105.667202,167.730246,104.735790,67.022630,103.838366,-0.066968,0.037226,32.025740,-235.911293,104.337787,3.824696,22.718464,9.384727,36.102714,1859.560906,0.659284,366849.334245,1.052172,98.142114,14.514886,3.472195,0.077625,0.056865,106.537603,99.941746,32.000000,32.000000,32.000000,32.000000,286.346914,32.000000,68.850968,62.621487,68.330109,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.369236,0.693203,75.373726,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.600589,114.813882,106.546332,185.461649,65.789907,65.711838,54.642409,14.135899,104.463712,4.066944,118.650762,30.862530,175.141540,105.603765,167.801594,104.706307,67.011875,103.860429,-0.066965,0.037246,32.025740,-235.915839,104.298488,3.824411,22.736855,9.449871,10.850634,559.442250,0.537454,366926.145355,1.055107,98.408385,14.478537,3.485000,0.077238,0.057078,106.502252,99.957847,32.000000,32.000000,32.000000,32.000000,357.412679,32.000000,68.852640,62.610612,68.310637,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.339486,0.695710,75.400199,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.571312,114.937081,106.570404,185.574394,65.767790,65.711831,54.667380,14.142891,104.550952,4.066723,118.752217,30.939208,175.215667,105.676028,167.927068,104.744918,67.060698,103.839344,-0.066873,0.037240,32.025740,-235.908030,104.287860,3.824600,22.731897,9.419292,10.427093,537.359555,0.449163,366823.128885,1.053626,98.275530,14.442621,3.475622,0.077143,0.056548,106.562448,99.942724,32.000000,32.000000,32.000000,32.000000,468.969974,32.000000,68.840162,62.670878,68.314908,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.394262,0.693904,75.395793,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.599627,115.054719,106.599544,185.685736,65.760242,65.709543,54.659230,14.139609,104.462846,4.065753,118.825618,30.850971,175.297513,105.637412,167.978159,104.798841,67.100797,103.801128,-0.067017,0.037270,32.025740,-235.909025,104.493421,3.823884,22.728039,9.398358,11.372607,586.173933,1.497219,366955.864828,1.057561,98.500477,14.466446,3.481839,0.076250,0.056965,106.691889,100.000575,32.000000,32.000000,32.000000,32.000000,279.137863,32.000000,68.828035,62.710983,68.341651,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.376394,0.696064,75.390534,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.633620,115.151502,106.562272,185.794267,65.754567,65.704195,54.733210,14.140037,104.453958,4.065021,118.918564,30.909876,175.405901,105.635877,168.006707,104.756732,67.112239,103.850528,-0.067049,0.037284,32.025740,-235.912681,104.648034,3.823563,22.692068,9.457733,14.137085,727.677517,1.560026,367012.619619,1.058383,98.667810,14.405131,3.485961,0.077622,0.057666,106.734254,100.076524,32.000000,32.000000,32.000000,32.000000,550.097547,32.000000,68.822404,62.765163,68.370124,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.383282,0.695322,75.388181,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.675117,115.151502,106.566139,185.794267,65.722446,65.698084,54.671735,14.139609,104.048368,4.064370,119.005077,30.870951,175.483225,105.662931,168.071922,104.735931,67.133472,103.815167,-0.066913,0.037285,32.025740,-235.909188,104.013081,3.822955,22.693781,9.383754,20.949553,1079.547824,1.429760,367040.547245,1.057734,98.742763,14.342387,3.483688,0.077613,0.056865,106.704020,100.169106,32.000000,32.000000,32.000000,32.000000,441.170202,32.000000,68.827660,62.813984,68.361811,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.360311,0.695578,75.380902,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.655423,115.269979,106.573010,185.903926,65.692192,65.694257,54.852493,14.143890,104.240112,4.064902,119.072369,30.873445,175.558461,105.621736,168.193279,104.713647,67.130430,103.836425,-0.067007,0.037281,32.025740,-235.905234,104.269443,3.823782,22.690139,9.395365,30.042120,1542.993853,1.148848,367066.060594,1.055206,98.788341,14.360217,3.478605,0.077855,0.056664,106.635067,100.187017,32.000000,32.000000,32.000000,32.000000,125.051646,32.000000,68.799001,62.851661,68.352953,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.304254,0.694571,75.376871,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.706214,115.393464,106.536118,186.026521,65.595878,65.688165,54.847477,14.141322,104.220219,4.063897,119.251698,30.824744,175.751025,105.673314,168.368260,104.705374,67.173839,103.815410,-0.067372,0.037318,32.025740,-235.907476,104.320064,3.823310,22.663490,9.394175,13.301121,683.221565,0.774282,366990.469378,1.054814,98.725892,14.318032,3.474026,0.076981,0.056655,106.808241,100.267276,32.000000,32.000000,32.000000,32.000000,220.212715,32.000000,68.800130,62.917244,68.390071,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.323240,0.694377,75.388573,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.662133,115.502490,106.543665,186.145463,65.575263,65.687303,54.767543,14.138182,104.446382,4.062694,119.338797,30.919879,175.845309,105.587236,168.462511,104.706961,67.199475,103.844919,-0.067537,0.037319,32.025740,-235.911269,104.420530,3.822152,22.690842,9.373098,12.781845,657.506848,0.540372,367080.900829,1.052221,98.873997,14.333671,3.476481,0.077008,0.057296,106.840697,100.314394,32.000000,32.000000,32.000000,32.000000,233.492740,32.000000,68.803247,62.941723,68.402788,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.347293,0.696607,75.382675,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.724158,115.615967,106.545044,186.250629,65.564321,65.679672,54.724892,14.138610,104.770580,4.062033,119.421992,30.847860,175.920789,105.644592,168.565061,104.701685,67.220114,103.848448,-0.067731,0.037323,32.025740,-235.913291,104.719376,3.821441,22.663147,9.434545,13.059739,672.325499,1.218534,367079.914145,1.050673,98.921100,14.277809,3.469530,0.077391,0.056817,106.871162,100.388754,32.000000,32.000000,32.000000,32.000000,240.816159,32.000000,68.824340,62.960872,68.408436,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.289848,0.694924,75.385539,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.630608,115.615967,106.531846,186.250629,65.549882,65.673573,54.712010,14.144033,104.251369,4.061207,119.523444,30.892755,175.989169,105.625804,168.628732,104.767573,67.221564,103.836078,-0.067872,0.037318,32.025740,-235.904274,104.592803,3.820678,22.645099,9.383357,17.142019,882.692223,1.269992,367153.778011,1.053985,99.096414,14.269657,3.474764,0.076820,0.057552,106.857432,100.480694,32.000000,32.000000,32.000000,32.000000,405.923344,32.000000,68.832071,62.964473,68.417367,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.292354,0.695277,75.377118,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.731721,115.745301,106.570580,186.347079,65.513651,65.665199,54.726482,14.138182,104.419742,4.059790,119.583688,30.884468,176.041342,105.625843,168.704061,104.743631,67.210198,103.801823,-0.067914,0.037298,32.025740,-235.915516,104.642100,3.819236,22.686262,9.373621,24.441743,1258.243315,1.240892,367158.742016,1.052713,99.116640,14.251109,3.467794,0.077536,0.057380,107.064532,100.499400,32.000000,32.000000,32.000000,32.000000,270.849773,32.000000,68.812067,62.982824,68.438857,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.306039,0.695828,75.383851,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.642184,115.866571,106.578901,186.439595,65.472452,65.661425,54.664665,14.144176,104.085623,4.058446,119.690184,30.798197,176.131739,105.603536,168.821630,104.668299,67.252021,103.807980,-0.067851,0.037284,32.025740,-235.904622,104.433703,3.818012,22.659054,9.400793,32.431187,1671.422157,0.947751,367158.708057,1.056194,99.257343,14.242331,3.477954,0.077674,0.057046,107.238896,100.567293,32.000000,32.000000,32.000000,32.000000,775.542022,32.000000,68.829135,63.020095,68.452775,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.300756,0.697498,75.384116,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.721719,115.970321,106.542007,186.537454,65.450009,65.656845,54.623331,14.138753,104.203922,4.056624,119.773103,30.843130,176.182213,105.549856,168.894868,104.709977,67.294457,103.736771,-0.067705,0.037307,32.025740,-235.918049,104.149605,3.816519,22.652960,9.347945,10.835578,558.861126,0.663053,367195.999673,1.052450,99.234614,14.233399,3.467771,0.077437,0.056773,107.440051,100.580495,32.000000,32.000000,32.000000,32.000000,326.437267,32.000000,68.845046,63.036116,68.462734,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.272845,0.695363,75.380911,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.768294,116.078244,106.502728,186.628285,65.405604,65.652444,54.709494,14.135043,104.417093,4.054585,119.848821,30.820414,176.287761,105.506721,168.992251,104.667803,67.309224,103.770280,-0.067794,0.037313,32.025740,-235.911468,104.362896,3.814685,22.632225,9.391525,10.894989,561.040339,0.501122,367262.072355,1.057020,99.490516,14.195224,3.478176,0.077155,0.057002,107.633420,100.651186,32.000000,32.000000,32.000000,32.000000,236.167091,32.000000,68.855859,63.050352,68.501178,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.270051,0.697487,75.387585,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.700001,116.078244,106.542715,186.628285,65.385247,65.644993,54.609276,14.138182,104.327727,4.052210,119.941068,30.815919,176.381018,105.617827,169.022043,104.648778,67.342501,103.811291,-0.067825,0.037309,32.025740,-235.910779,104.626437,3.812148,22.632063,9.411034,18.534768,956.204351,1.496224,367242.742277,1.055125,99.474658,14.110580,3.467970,0.077456,0.056160,107.735541,100.690822,32.000000,32.000000,32.000000,32.000000,439.035908,32.000000,68.833778,63.035649,68.494925,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.270628,0.696625,75.381482,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.746569,116.195349,106.525402,186.719961,65.374498,65.639063,54.779952,14.139752,104.195932,4.050541,120.010196,30.917875,176.450148,105.526644,169.120788,104.691092,67.366882,103.859221,-0.067938,0.037322,32.025740,-235.908229,104.596843,3.810348,22.672397,9.365417,31.282061,1608.806095,1.485821,367274.173582,1.051964,99.512652,14.115678,3.461444,0.077016,0.056083,107.756836,100.801995,32.000000,32.000000,32.000000,32.000000,190.394272,32.000000,68.860250,63.002473,68.510549,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.303245,0.695658,75.389426,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.637240,116.321913,106.532217,186.813326,65.340305,65.632762,54.626179,14.141322,104.360612,4.049667,120.109330,30.843262,176.520750,105.590540,169.212435,104.724443,67.405457,103.752562,-0.068030,0.037298,32.025740,-235.910580,104.341111,3.809741,22.661128,9.379697,40.115533,2068.910663,0.875281,367219.209090,1.056203,99.615219,14.106707,3.470447,0.079175,0.057086,107.669681,100.960846,32.000000,32.000000,32.000000,32.000000,229.403534,32.000000,68.826885,62.968875,68.520398,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.292462,0.697150,75.398111,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.787434,116.431234,106.499517,186.918785,65.285109,65.625170,54.667043,14.142749,104.379527,4.048551,120.172322,30.934679,176.526331,105.615686,169.245658,104.640958,67.409140,103.817327,-0.068174,0.037278,32.025740,-235.906539,104.255412,3.808643,22.667132,9.376325,39.212434,2020.822690,0.517916,367238.642739,1.051408,99.662365,14.110724,3.464627,0.077884,0.057625,107.467309,101.116530,32.000000,32.000000,32.000000,32.000000,214.140218,32.000000,68.835643,62.944637,68.512023,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.272881,0.695246,75.393687,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.765736,116.547232,106.511488,187.020308,65.252255,65.612995,54.724356,14.134329,104.336132,4.046516,120.247352,30.960372,176.617173,105.570787,169.309206,104.650792,67.419043,103.837311,-0.068164,0.037301,32.025740,-235.918716,104.786884,3.806319,22.660190,9.372954,20.069494,1033.203221,0.405230,367305.769211,1.058425,99.953302,14.008942,3.477213,0.078167,0.056573,107.371024,101.171692,32.000000,32.000000,32.000000,32.000000,405.692144,32.000000,68.814197,62.896259,68.524408,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.285016,0.697909,75.391795,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.757602,116.547232,106.527336,187.020308,65.238123,65.602370,54.700231,14.142178,104.192147,4.046091,120.370729,30.964972,176.679450,105.593686,169.316754,104.707860,67.461514,103.812022,-0.068124,0.037311,32.025740,-235.910867,104.537269,3.805574,22.661795,9.414586,26.370708,1358.196565,0.412712,367294.278775,1.052395,99.836928,14.043644,3.459188,0.077473,0.057298,107.311016,101.210547,32.000000,32.000000,32.000000,32.000000,144.009162,32.000000,68.827594,62.891338,68.553531,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.302145,0.695378,75.396833,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.816599,116.676864,106.528375,187.129427,65.197746,65.594899,54.708897,14.137611,104.578033,4.044782,120.432862,30.950496,176.745579,105.635578,169.420300,104.716984,67.507156,103.743302,-0.068090,0.037291,32.025740,-235.913310,104.933094,3.804716,22.682602,9.351696,30.973469,1595.004411,0.806986,367320.906244,1.052105,99.985478,14.045582,3.462017,0.076751,0.056922,107.239325,101.284874,32.000000,32.000000,32.000000,32.000000,253.830384,32.000000,68.819972,62.878222,68.545505,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.316569,0.695546,75.392895,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.666603,116.788973,106.539645,187.234892,65.172661,65.588965,54.705689,14.145603,104.380093,4.043488,120.553942,30.843320,176.843842,105.568320,169.545773,104.693846,67.516819,103.786390,-0.068056,0.037274,32.025740,-235.904828,104.685905,3.803860,22.670395,9.376902,35.691272,1838.059334,0.614276,367213.978401,1.052687,99.997687,13.988128,3.463447,0.077596,0.057321,107.265258,101.270954,32.000000,32.000000,32.000000,32.000000,225.886283,32.000000,68.845524,62.911069,68.575108,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.279769,0.695167,75.386468,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.770821,116.889122,106.477898,187.326015,65.172577,65.582104,54.686385,14.141750,104.138929,4.042141,120.613730,30.911751,176.893987,105.624175,169.639914,104.783217,67.539160,103.805227,-0.068177,0.037266,32.025740,-235.912438,104.344639,3.802547,22.677986,9.412765,36.930782,1902.564048,0.522185,367204.258683,1.050581,100.038831,13.901753,3.456850,0.077461,0.057006,107.269908,101.227202,32.000000,32.000000,32.000000,32.000000,222.974446,32.000000,68.838665,62.911694,68.578306,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.340874,0.693664,75.390355,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.771916,116.889122,106.545050,187.326015,65.183088,65.575219,54.777323,14.139895,104.071862,4.041213,120.691159,30.793103,176.999229,105.618231,169.724315,104.718778,67.527534,103.781172,-0.068271,0.037259,32.025740,-235.909720,104.210789,3.802032,22.668574,9.381248,36.348153,1869.440006,0.455225,367311.978819,1.056101,100.376170,13.917633,3.474126,0.078215,0.057071,107.331557,101.261649,32.000000,32.000000,32.000000,32.000000,332.660325,32.000000,68.833841,62.901814,68.581656,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.292372,0.697926,75.387943,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.818472,116.981482,106.556302,187.426983,65.171097,65.570583,54.786379,14.144033,104.245648,4.040316,120.774950,30.981933,177.104325,105.582945,169.744082,104.747689,67.538946,103.814530,-0.068156,0.037267,32.025740,-235.908032,104.133022,3.801153,22.653339,9.401928,37.992785,1953.702920,0.438455,367292.037787,1.052865,100.319739,13.906455,3.460353,0.077945,0.057035,107.390567,101.355878,32.000000,32.000000,32.000000,32.000000,215.347291,32.000000,68.841745,62.905171,68.596381,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,23.306616,0.693739,75.384746,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.703898,117.083860,106.483939,187.524296,65.141151,65.562215,54.750169,14.141464,104.296034,4.038998,120.955709,30.954837,177.287480,105.644502,169.917060,104.789288,67.599611,103.716792,-0.068276,0.037294,32.025740,-235.910600,104.267669,3.800069,22.648452,9.348216,19.734512,1015.478953,0.445657,367266.471634,1.050968,100.318093,13.903823,3.462412,0.077353,0.057021,107.512133,101.511876,32.000000,32.000000,32.000000,32.000000,268.562771,32.000000,68.856723,62.865017,68.619992,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.313053,0.695456,75.380638,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.787796,117.196254,106.483463,187.634549,65.135507,65.555348,54.681037,14.140037,104.416040,4.038443,121.021570,30.914587,177.357814,105.567662,169.956616,104.662693,67.637212,103.784416,-0.068282,0.037297,32.025740,-235.907780,104.399054,3.799538,22.654024,9.380671,27.108696,1396.696000,0.425882,367287.893526,1.049267,100.340643,13.912180,3.457547,0.077218,0.056903,107.519438,101.550442,32.000000,32.000000,32.000000,32.000000,337.059671,32.000000,68.875474,62.830755,68.616825,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.311719,0.694242,75.386536,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.679616,117.303922,106.495417,187.735522,65.156640,65.546953,54.665390,14.137469,104.191687,4.037813,121.122375,30.935734,177.430945,105.546935,170.013529,104.719123,67.649805,103.819556,-0.068394,0.037213,32.025740,-235.910022,104.494217,3.798997,22.627717,9.411629,34.328787,1769.196194,0.822207,367298.445030,1.054095,100.614976,13.793579,3.468092,0.077834,0.057173,107.614542,101.588563,32.000000,32.000000,32.000000,32.000000,510.994514,32.000000,68.886153,62.844022,68.636056,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.280328,0.695999,75.393091,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.840504,117.303922,106.516774,187.735522,65.151578,65.541600,54.707139,14.143320,104.572954,4.036827,121.192132,30.994865,177.524883,105.545588,170.117868,104.624416,67.698242,103.747214,-0.068355,0.036943,32.025740,-235.907112,104.680032,3.798292,22.631738,9.382924,40.488133,2085.036842,0.597174,367278.723502,1.052571,100.601405,13.796069,3.458626,0.077346,0.056599,107.745466,101.585935,32.000000,32.000000,32.000000,32.000000,182.654747,32.000000,68.881155,62.854891,68.624598,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.308564,0.694441,75.398887,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.734217,117.426058,106.486153,187.828341,65.114870,65.534727,54.698553,14.142891,104.719129,4.035424,121.277391,30.859776,177.602891,105.474164,170.198701,104.615187,67.699209,103.736992,-0.068211,0.036685,32.025740,-235.911950,104.817147,3.797091,22.629791,9.361522,41.516969,2138.354927,0.473130,367349.288507,1.056804,100.871546,13.804300,3.471211,0.077900,0.056398,107.750364,101.604470,32.000000,32.000000,32.000000,32.000000,245.242526,32.000000,68.910206,62.873271,68.648007,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.269744,0.697670,75.387892,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.860417,117.540685,106.421020,187.925379,65.090777,65.529376,54.744612,14.144176,104.333884,4.034423,121.362438,30.918563,177.676182,105.563785,170.311668,104.603270,67.747795,103.788554,-0.068292,0.036423,32.025740,-235.908869,105.156986,3.796062,22.610534,9.403479,37.788791,1944.695505,0.399337,367199.781558,1.050208,100.630072,13.712986,3.453795,0.076803,0.056497,107.810288,101.663205,32.000000,32.000000,32.000000,32.000000,117.046033,32.000000,68.907373,62.880460,68.686990,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.259647,0.693668,75.387695,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.782461,117.650584,106.487546,188.019326,65.079050,65.515978,54.733072,14.141464,104.568811,4.033098,121.453757,30.908704,177.773853,105.507254,170.405231,104.632014,67.771487,103.859138,-0.068586,0.036057,32.025740,-235.912070,104.606224,3.794506,22.623823,9.342608,20.707745,1065.891421,0.390594,367303.735009,1.054276,100.911622,13.705958,3.464743,0.076869,0.057205,107.809476,101.718398,32.000000,32.000000,32.000000,32.000000,232.365050,32.000000,68.916151,62.878422,68.687803,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.267021,0.696883,75.395614,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.771126,117.786917,106.488620,188.113836,65.064191,65.509850,54.784584,14.142178,104.276481,4.032175,121.519500,31.054150,177.845342,105.498316,170.440376,104.693355,67.762406,103.759948,-0.068664,0.035789,32.025740,-235.907763,104.349473,3.793915,22.638788,9.388171,26.244692,1349.624993,0.427416,367265.347267,1.049079,100.837016,13.687938,3.448463,0.077635,0.056347,107.785303,101.696861,32.000000,32.000000,32.000000,32.000000,522.376840,32.000000,68.894271,62.827926,68.698262,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.314009,0.694401,75.387994,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.837904,117.786917,106.511552,188.113836,65.053890,65.503707,54.710603,14.138753,104.457740,4.031111,121.591395,30.944978,177.943290,105.584863,170.518204,104.673306,67.769065,103.767297,-0.068727,0.035515,32.025740,-235.911025,104.384553,3.793056,22.629484,9.410006,33.228658,1711.083839,0.782149,367285.164206,1.052062,101.063735,13.706068,3.459358,0.076876,0.056946,107.837361,101.730470,32.000000,32.000000,32.000000,32.000000,286.249256,32.000000,68.918335,62.817848,68.701591,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.258926,0.696116,75.386954,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.792855,117.898768,106.442429,188.207785,65.052378,65.496142,54.719372,14.144604,104.272533,4.030318,121.705881,30.960250,178.008347,105.519391,170.634783,104.619996,67.811343,103.740663,-0.068767,0.035221,32.025740,-235.905337,104.226593,3.791965,22.621912,9.354130,36.253263,1866.534388,0.617448,367380.218612,1.051656,101.217075,13.656371,3.460667,0.078352,0.056406,107.890463,101.731927,32.000000,32.000000,32.000000,32.000000,361.523272,32.000000,68.914169,62.826625,68.720143,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.310871,0.695064,75.389068,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.851016,118.007561,106.452557,188.295829,65.034180,65.490051,54.672392,14.139324,104.245679,4.029620,121.773140,30.985996,178.102855,105.591650,170.741174,104.635414,67.823037,103.718569,-0.068916,0.034947,32.025740,-235.908167,104.658415,3.791445,22.620073,9.375820,37.158157,1914.767643,0.486778,367312.741374,1.050619,101.116961,13.654068,3.453917,0.078288,0.056325,108.034728,101.768777,32.000000,32.000000,32.000000,32.000000,287.240110,32.000000,68.912362,62.825641,68.739307,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.256979,0.695431,75.391676,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.757092,118.123034,106.493396,188.392031,65.038937,65.483229,54.680108,14.137611,104.594213,4.028445,121.863538,30.931329,178.176834,105.472647,170.772137,104.645273,67.835386,103.734650,-0.068961,0.034914,32.025740,-235.912003,104.901441,3.790339,22.601934,9.355969,36.765819,1894.283038,0.446552,367331.550083,1.052150,101.296332,13.596002,3.456725,0.077008,0.056730,108.293587,101.789056,32.000000,32.000000,32.000000,32.000000,219.745625,32.000000,68.920312,62.849134,68.737101,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.239417,0.694482,75.391932,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.829660,118.123034,106.481722,188.392031,65.073892,65.476370,54.800169,14.144033,104.418238,4.027586,121.948410,30.973649,178.286245,105.521764,170.820184,104.609973,67.860543,103.802450,-0.068942,0.034880,32.025740,-235.908032,104.837215,3.789544,22.614537,9.355230,36.631775,1883.241690,0.435037,367352.927200,1.051125,101.317969,13.571208,3.450537,0.076812,0.056821,108.368838,101.758847,32.000000,32.000000,32.000000,32.000000,147.884633,32.000000,68.916580,62.848723,68.763067,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.238119,0.695068,75.390815,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.854787,118.227657,106.424898,188.484860,65.098355,65.465502,54.659385,14.139038,104.319594,4.027580,122.041489,30.935517,178.375653,105.514970,170.899473,104.626980,67.893250,103.747177,-0.068874,0.034864,32.025740,-235.914987,104.963889,3.789733,22.624328,9.403768,11.398007,587.481461,0.441064,367433.742020,1.054427,101.574252,13.568393,3.462401,0.077434,0.056969,108.494573,101.851908,32.000000,32.000000,32.000000,32.000000,218.919900,32.000000,68.921117,62.895978,68.760008,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.307193,0.697783,75.389852,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.718869,118.342855,106.447711,188.585285,65.082520,65.455736,54.651957,14.143034,104.297113,4.027923,122.128409,30.918071,178.469915,105.514385,170.962431,104.573444,67.943074,103.754764,-0.068998,0.034860,32.025740,-235.905763,104.756431,3.790143,22.623895,9.364624,13.107154,675.666959,0.441671,367338.147071,1.049443,101.465429,13.583426,3.453873,0.077805,0.057008,108.542936,101.897029,32.000000,32.000000,32.000000,32.000000,247.153103,32.000000,68.910762,62.903123,68.769484,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.259701,0.696235,75.394242,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.795239,118.446926,106.447337,188.684868,65.071733,65.450417,54.667244,14.135185,104.240560,4.028304,122.227787,30.925816,178.571986,105.473329,171.074218,104.599658,67.989195,103.722593,-0.068922,0.034861,32.025740,-235.915736,104.610224,3.790655,22.658585,9.380779,13.564691,699.057182,1.417863,367316.750630,1.051300,101.532416,13.517956,3.449218,0.077029,0.056248,108.605232,101.912190,32.000000,32.000000,32.000000,32.000000,283.451122,32.000000,68.942850,62.924144,68.811413,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.310006,0.693383,75.466418,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.775556,118.546267,106.475503,188.782764,65.056814,65.448137,54.671463,14.141322,104.444455,4.028438,122.291288,30.982308,178.586229,105.504821,171.137713,104.591126,67.969041,103.645966,-0.069000,0.034844,32.025740,-235.909599,104.561213,3.791095,22.627104,9.402992,16.215867,835.621215,1.238137,367352.158995,1.056339,101.851475,13.472630,3.465222,0.076961,0.057901,108.619339,101.978797,32.000000,32.000000,32.000000,32.000000,310.025960,32.000000,68.913994,62.898428,68.800832,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.268626,0.697707,75.412720,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
