OSU 80 Ton Compressor Load Stand
30.826338,118.546267,106.451863,188.782764,65.045728,65.442787,54.663676,14.140465,104.104957,4.028138,122.344609,30.983401,178.585129,105.498076,171.179417,104.593856,67.973334,103.704856,-0.069131,0.034856,32.025740,-235.912906,104.651236,3.791109,22.609435,9.329212,21.625816,1114.560518,1.193886,367325.799948,1.053461,101.840914,13.407434,3.456617,0.077817,0.056530,108.627011,102.034918,32.000000,32.000000,32.000000,32.000000,273.580313,32.000000,68.909849,62.875004,68.794734,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.271295,0.694753,75.389034,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.750416,118.648949,106.413771,188.877568,65.058437,65.435135,54.658184,14.140894,104.036905,4.028227,122.436014,30.983992,178.636107,105.491142,171.242320,104.604877,68.000127,103.694673,-0.068977,0.034859,32.025740,-235.908067,104.091377,3.790981,22.604747,9.387216,28.264268,1456.842287,0.999644,367428.117377,1.054245,101.969778,13.382139,3.459743,0.077090,0.056484,108.612096,102.060684,32.000000,32.000000,32.000000,32.000000,289.881603,32.000000,68.905267,62.880432,68.801561,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.284727,0.696650,75.389298,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.878121,118.757756,106.417119,188.970123,65.063488,65.421222,54.741278,14.144176,104.447963,4.027665,122.594263,30.952675,178.758859,105.478557,171.389445,104.533678,68.019526,103.692569,-0.068872,0.034853,32.025740,-235.910503,104.521645,3.790327,22.619856,9.341292,16.741871,861.626494,0.748274,367373.846443,1.052511,101.893639,13.412778,3.453276,0.076979,0.056638,108.632601,102.095336,32.000000,32.000000,32.000000,32.000000,411.324500,32.000000,68.870058,62.926990,68.810141,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.272431,0.695365,75.392861,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.801329,118.869625,106.423135,189.057334,65.079853,65.413617,54.614266,14.138325,103.824482,4.027503,122.674840,30.976063,178.843949,105.417578,171.449493,104.613065,68.015614,103.723120,-0.068793,0.034826,32.025740,-235.912433,103.968070,3.790267,22.602908,9.382600,7.947035,409.948217,0.573661,367414.886323,1.055395,102.110190,13.379946,3.460564,0.077559,0.057310,108.664993,102.135162,32.000000,32.000000,32.000000,32.000000,197.621504,32.000000,68.873107,62.955585,68.809141,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.229518,0.696340,75.396841,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.769752,118.992350,106.388889,189.151861,65.044289,65.402932,54.661341,14.138468,104.140550,4.027767,122.753835,31.035333,178.910020,105.480864,171.548811,104.619401,68.041202,103.703348,-0.068644,0.034818,32.025740,-235.913107,104.286046,3.790912,22.618846,9.359359,37.201383,1917.382699,0.964949,367356.926610,1.049282,102.027588,13.359298,3.446360,0.078278,0.058051,108.751348,102.143773,32.000000,32.000000,32.000000,32.000000,583.370961,32.000000,68.877622,62.970175,68.840527,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.235937,0.694172,75.391991,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.854816,119.102832,106.404937,189.232885,65.035592,65.393511,54.750473,14.137469,103.969085,4.027502,122.859273,30.970333,179.009698,105.561658,171.584115,104.564945,68.082241,103.687494,-0.068743,0.034814,32.025740,-235.914596,104.251600,3.790611,22.598670,9.351389,34.763371,1788.809114,2.037650,367442.839420,1.054544,102.254481,13.381328,3.455147,0.077739,0.057188,108.802036,102.272401,32.000000,32.000000,32.000000,32.000000,171.428365,32.000000,68.895849,62.997736,68.834999,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.262820,0.697099,75.390858,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.752506,119.223335,106.406362,189.311378,65.036662,65.388892,54.741161,14.140894,104.228453,4.027209,122.970559,31.023789,179.107440,105.508973,171.683340,104.510024,68.123736,103.689286,-0.068591,0.034830,32.025740,-235.910028,104.622458,3.790430,22.628907,9.392463,30.184392,1553.454077,0.435598,367468.189483,1.054835,102.424571,13.344015,3.457580,0.077736,0.056714,108.805528,102.332690,32.000000,32.000000,32.000000,32.000000,283.324542,32.000000,68.913154,63.054075,68.871063,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.268500,0.697404,75.387943,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.815879,119.223335,106.403254,189.311378,65.021865,65.382791,54.776693,14.142178,103.978044,4.026638,123.031356,31.046353,179.179461,105.462491,171.757393,104.550912,68.127352,103.641925,-0.068575,0.034838,32.025740,-235.911194,104.496968,3.789910,22.617332,9.378886,23.574383,1212.479836,0.465101,367427.204836,1.050187,102.407550,13.293573,3.448568,0.077505,0.057034,108.833192,102.340564,32.000000,32.000000,32.000000,32.000000,423.406367,32.000000,68.877433,63.095505,68.867197,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.255680,0.695035,75.388454,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.801248,119.343006,106.397189,189.407035,65.013453,65.375949,54.762278,14.142178,104.020047,4.025506,123.094967,31.008342,179.274156,105.466253,171.850199,104.559061,68.152697,103.592626,-0.068630,0.034821,32.025740,-235.910213,104.970129,3.789094,22.606333,9.378651,17.234016,886.614807,0.537332,367492.907841,1.054156,102.681438,13.253142,3.460088,0.077904,0.057218,108.920492,102.341747,32.000000,32.000000,32.000000,32.000000,270.643862,32.000000,68.880941,63.102384,68.858039,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.264894,0.697038,75.396253,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.882337,119.461844,106.403549,189.505225,65.002909,65.366228,54.822357,14.137326,104.093972,4.024086,123.282664,30.930394,179.479806,105.489701,171.995281,104.601636,68.262810,103.598548,-0.068693,0.034845,32.025740,-235.918333,104.140020,3.788643,22.597426,9.376740,36.454366,1873.362590,0.686659,367430.052413,1.051132,102.586382,13.221430,3.452871,0.077084,0.056772,109.267640,102.438433,32.000000,32.000000,32.000000,32.000000,151.338395,32.000000,68.880524,63.185633,68.897037,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.312386,0.696070,75.389477,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.779377,119.555357,106.397931,189.598070,65.014003,65.358586,54.679590,14.139609,104.088084,4.023198,123.375837,30.887519,179.547681,105.544168,172.074831,104.599030,68.296991,103.715427,-0.068853,0.034847,32.025740,-235.910332,104.064640,3.787850,22.600077,9.327319,36.269202,1868.713601,0.939757,367467.497247,1.052061,102.727984,13.166832,3.454314,0.076853,0.057384,109.395862,102.492486,32.000000,32.000000,32.000000,32.000000,102.676656,32.000000,68.897085,63.236608,68.924136,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.268806,0.696147,75.393500,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.868362,119.657779,106.394453,189.691480,64.993046,65.349428,54.673089,14.141179,103.993225,4.022748,123.438342,30.981029,179.611981,105.519074,172.113956,104.474617,68.319508,103.629663,-0.068906,0.034864,32.025740,-235.910559,104.252210,3.787482,22.579450,9.376127,37.544884,1934.671124,0.443303,367352.259304,1.048139,102.725369,13.060232,3.445450,0.076754,0.056998,109.533167,102.554507,32.000000,32.000000,32.000000,32.000000,274.032422,32.000000,68.890101,63.264713,68.923374,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.268644,0.693209,75.392631,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.753621,119.657779,106.366393,189.691480,64.946522,65.340262,54.680291,14.139181,104.285251,4.022168,123.528273,30.959376,179.673146,105.514786,172.186000,104.588986,68.308661,103.692798,-0.068827,0.034859,32.025740,-235.909943,104.579956,3.786834,22.576818,9.397385,37.194543,1916.365732,0.446896,367387.766997,1.054583,102.973137,13.095389,3.456793,0.077161,0.056561,109.665191,102.656784,32.000000,32.000000,32.000000,32.000000,192.842579,32.000000,68.890393,63.272118,68.928321,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.235270,0.696579,75.389392,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.866661,119.773561,106.388334,189.780390,64.930579,65.331908,54.704716,14.141322,104.281508,4.021432,123.620154,31.037050,179.778712,105.399472,172.296087,104.566679,68.375566,103.626867,-0.068785,0.034854,32.025740,-235.913683,104.802688,3.786240,22.594722,9.336118,35.603186,1833.555627,0.430623,367361.339161,1.051624,102.942216,13.021998,3.446715,0.076905,0.056613,109.656053,102.719108,32.000000,32.000000,32.000000,32.000000,230.875448,32.000000,68.902034,63.283000,68.936196,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,23.204384,0.694827,75.396330,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.767923,119.874316,106.370612,189.870989,64.944929,65.326593,54.695632,14.139467,104.443091,4.019916,123.686235,30.998971,179.849465,105.431315,172.414974,104.471927,68.399854,103.592853,-0.068754,0.034850,32.025740,-235.912598,104.965949,3.784713,22.594163,9.377930,34.108033,1756.847319,0.435959,367366.807677,1.055397,103.114208,13.070300,3.458662,0.077676,0.056288,109.540422,102.720081,32.000000,32.000000,32.000000,32.000000,249.590802,32.000000,68.906484,63.268658,68.951332,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.272503,0.697874,75.470058,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.884710,119.988433,106.368427,189.960465,64.947742,65.322037,54.681909,14.142035,104.217337,4.018008,123.762980,31.020220,179.926740,105.442881,172.434829,104.489326,68.457608,103.556734,-0.068602,0.034728,32.025740,-235.910846,104.606468,3.783293,22.573879,9.381049,31.468578,1621.300251,0.454093,367294.881218,1.051031,103.060545,12.964283,3.446707,0.078146,0.056577,109.457113,102.738045,32.000000,32.000000,32.000000,32.000000,238.215431,32.000000,68.893770,63.284720,68.962531,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,23.273909,0.696729,75.390235,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.776722,119.988433,106.334711,189.960465,64.911832,65.315975,54.718237,14.133758,103.929582,4.015988,123.850045,30.943232,179.995732,105.507563,172.518845,104.489524,68.478219,103.603959,-0.068523,0.034455,32.025740,-235.913732,104.024852,3.781675,22.548221,9.323586,21.483742,1106.134227,0.475333,367358.670272,1.054818,103.309280,12.919807,3.457192,0.076904,0.056864,109.475989,102.764256,32.000000,32.000000,32.000000,32.000000,131.174300,32.000000,68.892509,63.275921,68.971501,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.221873,0.696645,75.389136,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.835357,120.088078,106.341798,190.043469,64.891916,65.302238,54.674986,14.139895,104.106020,4.013051,123.946832,31.080780,180.082859,105.493579,172.579123,104.452960,68.496795,103.562429,-0.068392,0.034298,32.025740,-235.913150,104.437253,3.779176,22.562411,9.381897,40.718088,2098.112122,0.513544,367316.425252,1.051114,103.248407,12.840613,3.444048,0.077027,0.057148,109.579781,102.769728,32.000000,32.000000,32.000000,32.000000,123.202836,32.000000,68.876359,63.270538,68.982591,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.206764,0.694362,75.393355,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.896882,120.210550,106.344135,190.125069,64.879455,65.290811,54.688358,14.142035,104.443208,4.011846,124.022987,30.966291,180.141863,105.376793,172.653446,104.512143,68.514036,103.597871,-0.068381,0.034268,32.025740,-235.909376,104.705995,3.778173,22.567730,9.325227,38.333733,1974.768649,0.754298,367299.329854,1.054132,103.410194,12.848034,3.455037,0.077134,0.056440,109.659685,102.749543,32.000000,32.000000,32.000000,32.000000,402.484087,32.000000,68.879650,63.290164,68.989025,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.264281,0.697839,75.389153,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.803986,120.326621,106.295629,190.201041,64.847781,65.282398,54.724747,14.139752,104.120587,4.010856,124.108680,31.009815,180.195057,105.475769,172.744588,104.453958,68.539849,103.590690,-0.068486,0.034236,32.025740,-235.913293,104.566169,3.777248,22.554189,9.360729,35.370706,1820.916190,0.397329,367261.648118,1.052873,103.421938,12.804807,3.448697,0.076900,0.056040,109.650609,102.732804,32.000000,32.000000,32.000000,32.000000,235.235099,32.000000,68.903823,63.288567,68.987825,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.212065,0.697145,75.397907,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.912755,120.424324,106.280853,190.284331,64.832157,65.273287,54.720331,14.139467,104.383436,4.009963,124.195140,31.037631,180.274828,105.435405,172.794484,104.429552,68.580623,103.599220,-0.068460,0.034223,32.025740,-235.908841,105.127803,3.776374,22.547266,9.364642,31.025091,1597.328905,0.421329,367256.952820,1.050513,103.452314,12.808604,3.441905,0.077745,0.057313,109.762081,102.793589,32.000000,32.000000,32.000000,32.000000,234.108464,32.000000,68.919293,63.286573,69.000336,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.238389,0.694245,75.391054,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.914790,120.424324,106.294190,190.284331,64.828898,65.264107,54.742484,14.138182,103.980913,4.008952,124.262751,31.072083,180.330732,105.419725,172.847467,104.420771,68.592876,103.570837,-0.068213,0.034386,32.025740,-235.912902,104.354940,3.775217,22.558372,9.309757,25.451036,1309.818030,0.457721,367312.621272,1.053192,103.707495,12.778529,3.450710,0.077407,0.056786,109.924433,102.837337,32.000000,32.000000,32.000000,32.000000,84.231862,32.000000,68.902070,63.228660,69.004277,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.225209,0.697478,75.389895,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.931876,120.546524,106.311864,190.360306,64.807545,65.251178,54.740091,14.139038,103.890734,4.007461,124.355946,31.010076,180.381550,105.389991,172.950701,104.451615,68.630082,103.526149,-0.068177,0.034652,32.025740,-235.913516,104.065537,3.774051,22.561257,9.391020,20.078087,1033.348502,0.520169,367254.025131,1.049495,103.642352,12.742819,3.438091,0.076940,0.056790,109.896498,102.902278,32.000000,32.000000,32.000000,32.000000,248.436082,32.000000,68.920254,63.190495,69.014470,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.213543,0.694467,75.398299,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.920716,120.666499,106.307573,190.444160,64.794654,65.237482,54.793861,14.137469,104.094769,4.005263,124.466219,31.062598,180.483049,105.382532,173.042932,104.519963,68.686860,103.553637,-0.068203,0.034991,32.025740,-235.914433,104.496828,3.771956,22.564250,9.334134,37.051398,1905.033823,0.634031,367186.912373,1.048852,103.639308,12.713717,3.438296,0.079778,0.056808,109.876930,102.994823,32.000000,32.000000,32.000000,32.000000,161.866060,32.000000,68.929054,63.211905,69.066249,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.202563,0.694794,75.395835,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.930460,120.793993,106.278231,190.531674,64.781408,65.226207,54.699238,14.139467,103.902766,4.004629,124.543391,31.054200,180.526287,105.462724,173.094672,104.470297,68.690276,103.565266,-0.068182,0.035242,32.025740,-235.908514,104.459994,3.771319,22.587275,9.335667,36.719446,1891.232139,0.803449,367166.778479,1.048339,103.735971,12.649980,3.436968,0.077096,0.057038,109.905166,103.084793,32.000000,32.000000,32.000000,32.000000,235.676630,32.000000,68.927490,63.178119,69.073817,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.257826,0.694927,75.467646,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.940781,120.910354,106.311711,190.615531,64.783249,65.220101,54.773373,14.136755,104.157632,4.002371,124.618967,31.035732,180.587598,105.428604,173.153843,104.471986,68.705698,103.495789,-0.068124,0.035435,32.025740,-235.913676,104.669715,3.769416,22.563764,9.385936,35.625274,1832.393380,0.435525,367127.987901,1.047726,103.872625,12.609522,3.438070,0.077134,0.057994,109.932963,103.209460,32.000000,32.000000,32.000000,32.000000,110.639753,32.000000,68.928421,63.166926,69.049357,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.223586,0.695475,75.394011,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.857578,120.910354,106.334225,190.615531,64.751712,65.212496,54.664842,14.142321,104.394789,4.000676,124.683917,31.099288,180.670210,105.463124,173.235220,104.508517,68.724684,103.600768,-0.068129,0.035476,32.025740,-235.907457,104.673975,3.767699,22.547230,9.324867,36.262239,1868.858882,0.439269,367164.446795,1.049275,103.985555,12.613011,3.436038,0.077447,0.056760,109.983188,103.250476,32.000000,32.000000,32.000000,32.000000,82.737494,32.000000,68.930921,63.161076,69.074155,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.173281,0.693517,75.391957,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.957021,121.008901,106.285832,190.696576,64.737122,65.201067,54.769766,14.138610,104.188416,3.998048,124.774400,31.060328,180.749209,105.376803,173.311099,104.543922,68.720795,103.591018,-0.068030,0.035526,32.025740,-235.916231,104.270200,3.765190,22.568379,9.367184,37.551962,1931.620225,0.452809,367205.684717,1.047631,104.086494,12.556333,3.435974,0.077298,0.056766,110.049641,103.258320,32.000000,32.000000,32.000000,32.000000,85.422978,32.000000,68.902766,63.152389,69.080236,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.200471,0.694615,75.398571,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.849119,121.107450,106.271422,190.783530,64.720225,65.188596,54.814283,14.141607,103.982376,3.995964,124.866322,31.041396,180.821100,105.362951,173.391333,104.488572,68.775795,103.637436,-0.068056,0.035539,32.025740,-235.908987,104.274339,3.762667,22.568506,9.366607,37.477898,1926.244833,0.445947,367172.596382,1.052517,104.210935,12.599675,3.445968,0.076729,0.056862,110.077141,103.349923,32.000000,32.000000,32.000000,32.000000,84.666768,32.000000,68.938901,63.187936,69.081639,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.233413,0.697831,75.391991,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.979661,121.207113,106.300299,190.860074,64.647879,65.179388,54.714208,14.143177,104.322262,3.994291,125.023751,31.097058,180.983765,105.378425,173.556709,104.502691,68.821328,103.511189,-0.067899,0.035537,32.025740,-235.906111,104.792795,3.761253,22.569768,9.317654,18.911783,973.783339,0.429248,367158.632147,1.047026,104.160783,12.597777,3.433335,0.078841,0.056976,109.996515,103.460772,32.000000,32.000000,32.000000,32.000000,96.556707,32.000000,68.953529,63.235292,69.113042,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.254508,0.694774,75.449704,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.938796,121.305387,106.302023,190.943373,64.652011,65.169472,54.819154,14.140180,104.015761,3.991616,125.094786,31.058812,181.043745,105.425813,173.652052,104.468403,68.845626,103.531535,-0.067810,0.035550,32.025740,-235.908781,104.027684,3.758778,22.563800,9.375496,25.317068,1301.101177,0.431382,367147.479429,1.049962,104.420698,12.570325,3.444877,0.078079,0.057592,109.874209,103.475340,32.000000,32.000000,32.000000,32.000000,224.543713,32.000000,68.962961,63.225548,69.140243,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.234044,0.695864,75.397097,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.933329,121.305387,106.313063,190.943373,64.643845,65.156531,54.879785,14.143320,103.999125,3.990135,125.162840,31.094926,181.095031,105.413575,173.714121,104.446118,68.868807,103.594584,-0.067815,0.035564,32.025740,-235.909889,104.234935,3.757158,22.575195,9.355554,29.974996,1538.780708,0.851917,367075.580230,1.047351,104.325193,12.449850,3.431293,0.077162,0.056551,109.915758,103.531957,32.000000,32.000000,32.000000,32.000000,159.110904,32.000000,68.938503,63.221001,69.107762,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.264064,0.692823,75.425506,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.027918,121.405054,106.289026,191.031739,64.619072,65.145115,54.646432,14.139181,104.474839,3.988344,125.247248,31.088839,181.158886,105.390461,173.775482,104.449150,68.909959,103.509315,-0.067836,0.035565,32.025740,-235.911740,105.018364,3.754873,22.567009,9.337253,32.552816,1678.250359,0.637161,367089.638051,1.046815,104.484493,12.437635,3.435881,0.076864,0.057119,110.036690,103.598656,32.000000,32.000000,32.000000,32.000000,343.461395,32.000000,68.922813,63.231556,69.119003,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.212263,0.694285,75.395648,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.907727,121.512518,106.287129,191.129111,64.580560,65.135208,54.909095,14.144889,104.034690,3.986947,125.310870,31.135806,181.139767,105.358217,173.849798,104.475394,68.926731,103.413977,-0.068019,0.035567,32.025740,-235.907829,104.525785,3.753897,22.565314,9.376488,37.698458,1934.235281,0.538177,366991.692224,1.045642,104.492662,12.451883,3.436845,0.076862,0.056946,110.153372,103.609985,32.000000,32.000000,32.000000,32.000000,236.451134,32.000000,68.917466,63.206931,69.117084,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.237758,0.693423,75.427406,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.996669,121.606899,106.259543,191.223390,64.545424,65.127766,54.694218,14.139038,103.981442,3.984111,125.403269,31.052147,181.207635,105.315560,173.948242,104.311128,68.977303,103.496603,-0.067943,0.035567,32.025740,-235.914170,103.990484,3.751105,22.563764,9.306061,39.102185,2014.139769,0.494131,366926.356988,1.046814,104.451148,12.360108,3.425593,0.078075,0.056116,110.244823,103.744811,32.000000,32.000000,32.000000,32.000000,116.128864,32.000000,68.943279,63.210750,69.146471,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.178294,0.692968,75.392520,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.967695,121.606899,106.238481,191.223390,64.532984,65.117055,54.676115,14.142891,104.409742,3.982286,125.480650,31.132671,181.257110,105.313524,173.993254,104.418635,69.009684,103.456054,-0.068006,0.035600,32.025740,-235.908193,104.863647,3.748937,22.544922,9.323442,41.201068,2122.955153,0.428180,366986.172686,1.046057,104.738063,12.286694,3.438853,0.077632,0.056675,110.241240,103.851364,32.000000,32.000000,32.000000,32.000000,92.229241,32.000000,68.931328,63.180311,69.158084,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.181521,0.694634,75.397063,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.975566,121.716872,106.221862,191.312041,64.535383,65.107130,54.808407,14.138468,103.903729,3.980140,125.568349,31.122074,181.334165,105.353922,174.011847,104.418286,69.030303,103.489339,-0.068043,0.035626,32.025740,-235.914904,104.041308,3.746645,22.543029,9.348072,39.989331,2055.544822,0.411696,366931.099761,1.047122,104.699596,12.285212,3.428096,0.076317,0.057615,110.162231,103.934234,32.000000,32.000000,32.000000,32.000000,100.585507,32.000000,68.923882,63.169885,69.168735,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.216951,0.694539,75.394242,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.922881,121.837706,106.218553,191.402945,64.513833,65.094944,54.719756,14.138896,104.060240,3.978262,125.643249,31.099599,181.431405,105.313781,174.090504,104.446909,69.025146,103.384640,-0.067956,0.035627,32.025740,-235.912189,104.128047,3.744916,22.528767,9.303681,16.004448,823.998744,0.390919,366843.042612,1.048310,104.742841,12.228744,3.430623,0.077418,0.056924,110.145024,103.985946,32.000000,32.000000,32.000000,32.000000,83.716758,32.000000,68.935461,63.157699,69.169808,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.167367,0.694790,75.396841,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.987059,121.961327,106.225765,191.493006,64.515435,65.083531,54.729911,14.138896,104.164186,3.976006,125.711202,31.107071,181.506060,105.381996,174.181305,104.360856,69.071100,103.506581,-0.067893,0.035630,32.025740,-235.909412,104.756046,3.742803,22.519751,9.354743,22.097943,1137.514898,0.402644,366852.886029,1.045568,104.841065,12.227898,3.429215,0.077092,0.056662,110.120309,104.088754,32.000000,32.000000,32.000000,32.000000,85.505312,32.000000,68.932386,63.163388,69.183367,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.189707,0.693522,75.392562,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.981990,122.082166,106.185996,191.593482,64.519384,65.076688,54.675320,14.140465,103.840352,3.975457,125.797943,31.100519,181.575744,105.290159,174.249650,104.352158,69.087805,103.420654,-0.067699,0.035624,32.025740,-235.906535,103.798405,3.741922,22.510826,9.327824,29.995835,1545.608909,1.007610,366911.341339,1.049157,105.040596,12.170843,3.434950,0.077076,0.058212,110.097012,104.107596,32.000000,32.000000,32.000000,32.000000,81.329011,32.000000,68.919557,63.180591,69.185536,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.195242,0.696075,75.394582,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.926273,122.188528,106.217494,191.687205,64.524045,65.062887,54.681117,14.136755,104.295083,3.974813,125.887382,31.053113,181.681630,105.287921,174.293225,104.398808,69.137732,103.395559,-0.067605,0.035600,32.025740,-235.915800,104.289555,3.740603,22.517714,9.346792,14.628372,753.682795,0.728506,366873.672868,1.046782,105.068363,12.197341,3.428069,0.076739,0.057042,110.253254,104.146386,32.000000,32.000000,32.000000,32.000000,130.227348,32.000000,68.944236,63.205021,69.212209,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.212786,0.694208,75.395869,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.991885,122.188528,106.201471,191.687205,64.502610,65.054424,54.696875,14.140894,103.847317,3.972882,125.954280,31.100460,181.739518,105.291569,174.358968,104.328629,69.179658,103.423041,-0.067600,0.035586,32.025740,-235.911334,103.862628,3.738686,22.517461,9.363884,9.484998,488.545177,0.536674,366918.450203,1.048139,105.196769,12.129588,3.427346,0.077330,0.057195,110.408177,104.080136,32.000000,32.000000,32.000000,32.000000,133.471118,32.000000,68.911468,63.198382,69.192671,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.173768,0.694021,75.396270,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.927364,122.285983,106.188688,191.778397,64.465348,65.048342,54.775066,14.143748,104.263995,3.971594,126.042586,31.080248,181.838290,105.279046,174.473322,104.346151,69.211770,103.364027,-0.067497,0.035592,32.025740,-235.907664,104.520401,3.737225,22.520130,9.309018,12.837269,660.267185,1.102495,366892.297132,1.049975,105.386350,12.064748,3.434539,0.077086,0.056629,110.585802,104.186399,32.000000,32.000000,32.000000,32.000000,209.377703,32.000000,68.904459,63.191744,69.199454,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.204726,0.694777,75.386869,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.944719,122.379819,106.176275,191.870997,64.432815,65.039213,54.683312,14.143890,103.951155,3.970917,126.119687,31.197833,181.911290,105.350512,174.543897,104.356072,69.241407,103.415427,-0.067537,0.035611,32.025740,-235.907521,104.230611,3.736389,22.515965,9.328671,27.670984,1425.606897,1.696701,366770.505767,1.047238,105.288365,12.039155,3.426751,0.077746,0.057566,110.661612,104.356092,32.000000,32.000000,32.000000,32.000000,175.533650,32.000000,68.922401,63.152079,69.205840,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.194034,0.694458,75.391693,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.000263,122.478947,106.142316,191.963598,64.449919,65.028575,54.762451,14.137469,103.718046,3.969829,126.178916,31.153076,181.967730,105.237269,174.626731,104.369534,69.261824,103.401333,-0.067647,0.035666,32.025740,-235.914596,103.986956,3.735327,22.524926,9.333034,40.091352,2062.518304,1.255948,366804.111869,1.048099,105.482173,11.971965,3.433487,0.077166,0.057314,110.648211,104.361744,32.000000,32.000000,32.000000,32.000000,148.280381,32.000000,68.930392,63.159289,69.203833,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.188697,0.694813,75.400259,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.007985,122.576127,106.117459,192.047757,64.409403,65.014266,54.725336,14.138182,103.779067,3.968162,126.350186,31.146155,182.088043,105.283459,174.717515,104.306197,69.349419,103.298062,-0.067870,0.035686,32.025740,-235.911269,104.305993,3.734043,22.499954,9.302833,13.895176,715.328641,0.582343,366790.531839,1.049292,105.550075,11.972881,3.431160,0.078236,0.056573,110.884260,104.407603,32.000000,32.000000,32.000000,32.000000,140.297004,32.000000,68.904084,63.217719,69.237462,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.150112,0.694748,75.398239,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.951290,122.576127,106.112453,192.047757,64.434604,65.004520,54.737714,14.145175,103.807961,3.967624,126.422197,31.204802,182.149203,105.308773,174.811778,104.244250,69.364064,103.359414,-0.067846,0.035699,32.025740,-235.906890,103.930052,3.733194,22.514739,9.360837,19.391299,998.045247,0.401195,366769.130546,1.045863,105.566282,11.944087,3.423917,0.077134,0.057113,111.033261,104.402527,32.000000,32.000000,32.000000,32.000000,93.991195,32.000000,68.909933,63.256236,69.252943,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.202653,0.693634,75.401146,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.009304,122.690574,106.106281,192.140643,64.457906,64.994596,54.753936,14.140608,103.881354,3.967755,126.527079,31.141433,182.218541,105.258893,174.906484,104.282546,69.370012,103.382761,-0.067943,0.035973,32.025740,-235.906066,104.179360,3.733179,22.496492,9.298596,30.773085,1583.381940,1.157039,366663.121693,1.046269,105.651944,11.795090,3.422262,0.077087,0.057372,111.080112,104.409837,32.000000,32.000000,32.000000,32.000000,107.208441,32.000000,68.916288,63.293168,69.260554,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1673.583984,23.146831,0.694479,75.401844,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.917098,122.804187,106.143281,192.242818,64.447709,64.989241,54.654395,14.147743,104.228439,3.967643,126.589538,31.143696,182.316123,105.253269,175.024816,104.310380,69.410528,103.424177,-0.067967,0.036232,32.025740,-235.905465,104.464192,3.733151,22.511403,9.302599,36.275038,1869.875849,0.830297,366612.719914,1.047857,105.736568,11.816929,3.428369,0.077104,0.056862,111.184077,104.449161,32.000000,32.000000,32.000000,32.000000,89.794815,32.000000,68.909648,63.316598,69.272844,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1680.908203,23.127989,0.693909,75.403072,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.098028,122.930334,106.146912,192.338241,64.448810,64.977793,54.702021,14.141179,103.954491,3.968179,126.672331,31.138593,182.399939,105.162458,175.105171,104.280998,69.425149,103.382843,-0.068027,0.036496,32.025740,-235.906312,104.007962,3.733623,22.487892,9.338966,36.769269,1893.701914,0.522338,366624.590445,1.045591,105.764423,11.824861,3.421756,0.077745,0.057009,111.303715,104.500698,32.000000,32.000000,32.000000,32.000000,124.839843,32.000000,68.921137,63.339457,69.272103,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.175355,0.694434,75.394028,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
30.995657,123.039218,106.074481,192.430849,64.444881,64.967908,54.699361,14.140608,104.071268,3.967619,126.745377,31.261962,182.476310,105.255622,175.218077,104.271953,69.452554,103.405942,-0.068082,0.036863,32.025740,-235.910803,104.371887,3.732546,22.510412,9.299894,29.128958,1500.281273,0.444483,366677.471481,1.050871,106.015722,11.808960,3.433158,0.076397,0.056469,111.257406,104.584055,32.000000,32.000000,32.000000,32.000000,137.112894,32.000000,68.892653,63.361391,69.292875,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.119677,0.697148,75.398716,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.100667,123.039218,106.040573,192.430849,64.439902,64.961049,54.645761,14.138039,104.109395,3.967808,126.808776,31.159007,182.511875,105.289860,175.262061,104.203215,69.468356,103.385906,-0.068027,0.037044,32.025740,-235.914352,104.529704,3.732493,22.493319,9.324434,19.665881,1013.880864,0.436281,366633.139227,1.043709,105.871997,11.769771,3.413300,0.077998,0.056574,111.332247,104.686962,32.000000,32.000000,32.000000,32.000000,135.748518,32.000000,68.883350,63.351608,69.285011,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1688.232422,23.184280,0.692189,75.396833,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.017083,123.144483,106.060975,192.517548,64.410356,64.951431,54.707853,14.138182,104.117383,3.966203,126.907860,31.187576,182.586086,105.152100,175.330884,104.267571,69.499669,103.343443,-0.067880,0.037340,32.025740,-235.914209,103.966296,3.731455,22.469140,9.283721,18.731853,964.630643,0.552048,366675.725384,1.047387,106.133425,11.756096,3.422237,0.077265,0.057298,111.403268,104.730995,32.000000,32.000000,32.000000,32.000000,81.995908,32.000000,68.900219,63.352695,69.298479,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1669.921875,23.151194,0.695537,75.402023,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.031850,123.247523,106.092657,192.594959,64.402289,64.947458,54.699116,14.143605,104.103520,3.965962,126.999979,31.142643,182.655082,105.229827,175.361824,104.203402,69.536376,103.330746,-0.068085,0.037349,32.025740,-235.904539,104.375863,3.730598,22.483276,9.311758,33.052438,1702.366986,0.814920,366578.381122,1.044642,105.976953,11.728385,3.409592,0.078026,0.056519,111.569263,104.705249,32.000000,32.000000,32.000000,32.000000,248.796402,32.000000,68.897079,63.326950,69.315685,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1677.246094,23.153466,0.691250,75.397242,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.075731,123.349171,106.078311,192.674060,64.387230,64.936651,54.709774,14.141750,103.870401,3.966339,127.057198,31.186920,182.718610,105.223228,175.344620,104.177263,69.553442,103.245475,-0.068213,0.037356,32.025740,-235.909335,103.948979,3.730483,22.454716,9.331213,36.545958,1881.934162,0.857808,366607.441549,1.046423,106.206732,11.671828,3.419437,0.077432,0.057134,111.754884,104.743971,32.000000,32.000000,32.000000,32.000000,99.257268,32.000000,68.909378,63.328456,69.304104,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,7.088608,8.354430,1684.570312,23.154926,0.694060,75.398861,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.091536,123.446923,106.053030,192.755414,64.395319,64.924377,54.700769,14.140465,104.044322,3.966560,127.189785,31.192296,182.843393,105.164526,175.460692,104.142894,69.625759,103.273900,-0.068048,0.037389,32.025740,-235.909802,104.299302,3.730506,22.491353,9.323532,12.828318,660.703028,0.486126,366622.787885,1.046219,106.287756,11.627571,3.418831,0.077157,0.057478,112.013692,104.777954,32.000000,32.000000,32.000000,32.000000,89.041448,32.000000,68.891119,63.254026,69.329533,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,13.164557,8.354430,1677.246094,23.155215,0.693963,75.397992,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.130748,123.526295,106.086247,192.843243,64.415694,64.914384,54.716924,14.142178,104.018577,3.967701,127.270819,31.220648,182.877198,105.245904,175.565558,104.189426,69.653070,103.213745,-0.068040,0.037393,32.025740,-235.908253,104.385205,3.731480,22.468779,9.347405,12.352430,636.005277,0.439068,366610.026661,1.044519,106.324027,11.559782,3.413542,0.077776,0.056667,112.062263,104.835686,32.000000,32.000000,32.000000,32.000000,160.107290,32.000000,68.890646,63.195824,69.331527,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1673.583984,23.160065,0.692992,75.399117,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.210616,123.625720,106.079806,192.932482,64.421091,64.901399,54.804228,14.143605,103.781058,3.968022,127.367252,31.409041,182.939222,105.207743,175.686978,104.186126,69.650038,103.308545,-0.068166,0.037372,32.025740,-235.905519,104.419590,3.731614,22.526278,9.320143,20.056394,1031.024008,1.250027,366532.003030,1.044141,106.398249,11.504377,3.410994,0.077032,0.056715,111.949810,104.910910,32.000000,32.000000,32.000000,32.000000,205.577836,32.000000,68.911648,63.163424,69.365037,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1669.921875,23.147191,0.692533,75.397890,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
