OSU 80 Ton Compressor Load Stand
31.392084,123.625720,106.132428,192.932482,64.432250,64.893279,54.696679,14.140037,104.283002,3.969901,127.414410,31.546307,182.979398,105.275499,175.777487,104.294525,69.643861,103.368478,-0.068140,0.037318,32.025740,-235.913334,104.643792,3.733307,22.585887,9.341635,34.842038,1794.620349,1.297061,366494.876881,1.042472,106.419284,11.441271,3.407764,0.076953,0.056867,111.869554,104.969556,32.000000,32.000000,32.000000,32.000000,97.237232,32.000000,68.910477,63.110370,69.363839,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1677.246094,23.219475,0.691788,75.392417,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
31.885765,123.735452,106.395554,193.016936,64.495369,64.893095,54.646543,14.143034,104.111611,3.970288,127.295000,32.193044,183.069981,105.538923,175.876141,104.543782,69.695240,103.557570,-0.068179,0.037285,32.025740,-235.910011,104.798853,3.733939,22.731338,9.447473,36.416362,1877.430455,0.796965,366479.727069,1.038048,106.400065,11.500707,3.398837,0.077166,0.056969,111.870265,105.042021,32.000000,32.000000,32.000000,32.000000,127.552905,32.000000,68.894765,63.087437,69.372476,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1677.246094,23.341217,0.690548,75.390466,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.142761,123.768595,106.568771,193.063949,64.584903,64.901999,54.660566,14.144176,104.334865,3.970750,127.015691,32.271993,183.190916,105.704141,175.977202,104.707413,69.740853,103.764231,-0.068213,0.037303,32.025740,-235.908706,104.844700,3.734580,22.796464,9.389830,38.776523,1998.594714,0.456515,366373.991918,1.033741,106.131364,11.542522,3.380866,0.077378,0.057001,111.789525,105.052349,32.000000,32.000000,32.000000,32.000000,198.291797,32.000000,68.916248,63.025392,69.386558,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1684.570312,23.478049,0.685024,75.381269,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.252874,123.671674,106.946910,193.002578,64.691883,64.938607,54.602379,14.137611,104.680344,3.971571,126.661668,32.389368,183.261248,106.116681,176.063980,105.072277,69.743259,104.106023,-0.068124,0.037294,32.025740,-235.916087,105.012715,3.734896,22.891160,9.460780,40.114949,2069.782349,0.431662,366222.926943,1.018327,105.516144,11.603479,3.336773,0.077298,0.056026,111.787863,105.113648,32.000000,32.000000,32.000000,32.000000,198.791855,32.000000,68.916739,63.003293,69.383567,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1677.246094,23.543806,0.673467,75.380050,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.433394,123.462240,107.455098,192.838739,64.760084,64.983559,54.616590,14.143177,105.445894,3.972863,125.867519,32.625108,183.272921,106.597789,176.269511,105.542005,69.864435,104.565234,-0.068111,0.037317,32.025740,-235.913625,105.543162,3.735985,22.999234,9.462402,14.571679,751.648863,0.403081,366154.756889,1.009843,105.175339,11.680463,3.315483,0.078029,0.057432,111.792223,105.175828,32.000000,32.000000,32.000000,32.000000,191.361955,32.000000,68.906241,62.901500,69.393127,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1673.583984,23.589279,0.665731,75.376504,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.466981,123.194889,107.788313,192.674060,64.848015,65.040729,54.586400,14.138896,105.431806,3.974113,125.459233,32.651365,183.297654,107.002961,176.381473,105.879001,69.852690,104.833239,-0.068148,0.037304,32.025740,-235.907942,105.603492,3.737601,23.052424,9.548065,14.729703,760.220435,0.389751,366238.818319,1.007724,104.918904,11.880415,3.315888,0.077494,0.057389,111.711390,105.230701,32.000000,32.000000,32.000000,32.000000,167.353708,32.000000,68.915895,62.881093,69.417498,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1673.583984,23.636158,0.664074,75.380323,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.553630,122.909727,107.953435,192.522615,64.921586,65.108549,54.798566,14.140465,105.939052,3.975713,125.084899,32.693706,183.394578,107.084851,176.533152,106.014702,69.911964,105.069222,-0.068192,0.037303,32.025740,-235.912089,106.085728,3.739316,23.108192,9.548552,9.895424,508.739220,1.072171,366109.846743,1.001941,104.448871,12.030330,3.313101,0.078127,0.058009,111.843475,105.342616,32.000000,32.000000,32.000000,32.000000,294.719350,32.000000,68.938952,62.868747,69.427404,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1677.246094,23.698597,0.662306,75.372029,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.542100,122.613162,108.142461,192.402982,65.094498,65.207648,54.679124,14.143320,105.963970,3.979038,124.315572,32.742693,183.446169,107.382486,176.625468,106.342861,69.992264,105.264700,-0.068274,0.037289,32.025740,-235.905478,105.920202,3.742441,23.153610,9.519270,26.744009,1377.954766,1.062875,366209.892484,1.001782,104.133157,12.199874,3.319936,0.077008,0.056763,112.216674,105.397022,32.000000,32.000000,32.000000,32.000000,178.543723,32.000000,68.907901,62.804408,69.434275,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1684.570312,23.757629,0.662368,75.381397,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.602056,122.313548,108.464696,192.303900,65.198175,65.290013,54.621789,14.139467,106.232403,3.980696,123.960668,32.830292,183.482280,107.703022,176.712563,106.578097,70.041702,105.579656,-0.068303,0.037270,32.025740,-235.911945,106.663127,3.744205,23.196450,9.613299,8.829764,455.421135,1.581128,366250.736400,0.995637,103.723408,12.279294,3.316172,0.077475,0.057190,112.223463,105.438924,32.000000,32.000000,32.000000,32.000000,85.671803,32.000000,68.904238,62.805322,69.439744,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,19.240506,20.253165,1677.246094,23.806906,0.660205,75.370725,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.756147,122.029542,108.713898,192.211574,65.325630,65.407393,54.691444,14.144176,107.001346,3.982843,123.588712,32.864565,183.509718,107.961615,176.742410,106.744481,70.070550,105.839021,-0.068242,0.037232,32.025740,-235.903478,107.393892,3.746435,23.243762,9.573614,34.297203,1766.726419,0.586647,366467.430745,0.999122,103.443407,12.313704,3.323156,0.077281,0.057132,112.299599,105.473004,32.000000,32.000000,32.000000,32.000000,181.075898,32.000000,68.894101,62.844076,69.438723,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,24.240506,20.253165,1680.908203,23.841560,0.660390,75.379070,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
32.936981,121.748333,109.005198,192.120376,65.480847,65.530149,54.707437,14.140465,106.588389,3.986454,123.289958,33.104998,183.565028,108.371285,176.821427,107.111710,70.138015,106.032016,-0.068237,0.037235,32.025740,-235.909639,106.938559,3.749706,23.369218,9.642003,36.648780,1887.309555,1.779615,366598.025600,0.998943,103.057712,12.448752,3.326928,0.077594,0.057086,112.285618,105.595558,32.000000,32.000000,32.000000,32.000000,188.971635,32.000000,68.919608,62.886088,69.452276,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,23.914926,0.660043,75.379845,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.105817,121.748333,109.176654,192.120376,65.615360,65.628472,54.699129,14.138896,107.137276,3.989712,122.887016,33.421481,183.607173,108.556202,176.880892,107.306692,70.153105,106.282163,-0.068379,0.037236,32.025740,-235.913659,107.266243,3.753293,23.423850,9.673989,38.849011,2000.919208,0.457657,366927.254337,0.994041,102.553035,12.571514,3.318885,0.077462,0.057075,112.206286,105.633551,32.000000,32.000000,32.000000,32.000000,211.391524,32.000000,68.936476,62.868764,69.479007,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,24.041103,0.658361,75.379735,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.421474,121.461291,109.616638,192.029743,65.777801,65.734847,54.684320,14.141036,107.683663,3.991467,122.445608,33.642750,183.658161,108.919702,176.982948,107.803635,70.177057,106.679020,-0.068565,0.036974,32.025740,-235.905801,108.256473,3.755690,23.534052,9.656337,40.271028,2074.721899,0.427685,367231.412124,0.989405,102.013881,12.616684,3.309508,0.077420,0.057317,112.153590,105.715899,32.000000,32.000000,32.000000,32.000000,157.612265,32.000000,68.950873,62.894146,69.483053,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1688.232422,24.071466,0.655411,75.377092,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.410402,121.118307,110.029249,191.899987,66.025823,65.900239,54.604850,14.138325,108.166851,3.994828,121.373368,33.693318,183.720732,109.392532,177.048533,108.197288,70.240393,107.011442,-0.068630,0.036895,32.025740,-235.912923,108.240709,3.759160,23.655919,9.743551,33.122191,1708.904626,0.402721,367704.542125,0.985799,101.774036,12.747353,3.297809,0.077281,0.056880,112.240474,105.813756,32.000000,32.000000,32.000000,32.000000,113.053934,32.000000,68.935983,62.858641,69.454698,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,24.209254,0.650774,75.377646,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.604726,120.719111,110.295764,191.713099,66.223272,66.034404,54.767419,14.141464,108.253998,3.998361,120.863904,33.853048,183.736125,109.640559,177.155463,108.398609,70.295799,107.280174,-0.068583,0.036914,32.025740,-235.911254,108.250538,3.762590,23.684804,9.767495,43.930299,2259.809749,0.386875,367915.033093,0.977440,101.041111,12.954116,3.279827,0.077865,0.056671,112.486241,105.845055,32.000000,32.000000,32.000000,32.000000,73.193950,32.000000,68.957945,62.905034,69.507259,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,24.253789,0.647232,75.380536,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.594023,120.286817,110.705260,191.497509,66.430567,66.179997,54.647096,14.138753,108.686684,4.001053,120.347461,33.933829,183.734396,109.884861,177.212945,108.777267,70.345720,107.766532,-0.068609,0.036877,32.025740,-235.914619,108.597966,3.765574,23.813054,9.744957,40.928396,2110.025154,0.472918,368477.974974,0.981004,100.713711,13.083538,3.293263,0.077654,0.057642,112.587589,105.924052,32.000000,32.000000,32.000000,32.000000,85.628959,32.000000,68.980503,62.921060,69.506586,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,24.337523,0.647028,75.392937,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.730475,119.850102,111.034582,191.290371,66.647950,66.388333,54.761801,14.138610,108.975825,4.004490,119.861651,34.004347,183.735157,110.378418,177.286256,109.207714,70.389595,108.045204,-0.068455,0.036813,32.025740,-235.908880,108.983857,3.769243,23.884725,9.800292,19.329233,994.413225,0.355851,368750.344644,0.973439,100.041570,13.183631,3.282150,0.077270,0.058200,112.681585,105.996045,32.000000,32.000000,32.000000,32.000000,80.962000,32.000000,68.956436,62.936991,69.521451,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,24.406741,0.644543,75.412132,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.753400,119.850102,111.215903,191.290371,66.844496,66.550901,54.705988,14.143462,109.095900,4.007448,119.419310,34.018133,183.737277,110.491563,177.295422,109.428023,70.467989,108.163019,-0.068381,0.036767,32.025740,-235.906152,109.083993,3.771989,23.898627,9.853121,27.899681,1436.793525,0.383805,369139.644246,0.977227,99.624277,13.414388,3.295386,0.077124,0.056766,112.745636,106.024338,32.000000,32.000000,32.000000,32.000000,101.062727,32.000000,68.974203,62.979574,69.521892,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,24.496280,0.645444,75.365390,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.822988,119.424272,111.596639,191.107442,67.098210,66.778494,54.650155,14.143462,109.283363,4.012717,118.950074,34.183657,183.707637,110.896273,177.371807,109.781035,70.505964,108.656496,-0.068192,0.036781,32.025740,-235.906805,108.907455,3.777078,23.998407,9.830042,15.958728,822.691217,0.813587,369824.553204,0.973305,98.996585,13.530908,3.291818,0.077080,0.056724,112.742707,106.040101,32.000000,32.000000,32.000000,32.000000,71.401713,32.000000,68.957748,62.983923,69.541235,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,24.565896,0.644331,75.387534,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
33.982970,119.007656,111.956667,190.935494,67.305266,66.959905,54.599830,14.138325,109.559665,4.015573,118.499048,34.237971,183.719181,111.293064,177.433754,110.145206,70.520023,109.066969,-0.068158,0.036752,32.025740,-235.914557,109.250662,3.780179,24.054409,9.862768,10.267798,529.804949,0.565488,370627.418494,0.975995,98.964558,13.520230,3.294954,0.078125,0.057242,112.779821,106.058379,32.000000,32.000000,32.000000,32.000000,84.018054,32.000000,68.982008,62.999150,69.564030,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,24.605545,0.644054,75.382581,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.049724,118.605817,112.306065,190.780154,67.611055,67.207639,54.767445,14.143605,110.444238,4.020879,117.703259,34.307089,183.695399,111.639583,177.465699,110.332370,70.573427,109.367878,-0.068190,0.036749,32.025740,-235.905519,110.431175,3.785264,24.136123,9.913199,9.977356,513.242928,0.992198,371458.261977,0.977418,98.441615,13.765289,3.299432,0.077697,0.057212,113.035802,106.019286,32.000000,32.000000,32.000000,32.000000,82.371978,32.000000,68.980896,63.038198,69.577237,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,24.656282,0.644561,75.380033,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.092740,118.222648,112.634859,190.633822,67.895448,67.470567,54.697161,14.142606,110.360050,4.026449,117.344043,34.410375,183.685087,111.959702,177.549681,110.735232,70.678163,109.774165,-0.068088,0.036645,32.025740,-235.910275,109.960768,3.790848,24.191008,9.861596,31.418123,1618.249353,1.542611,372032.927493,0.975378,97.802322,13.985920,3.294493,0.077413,0.056403,113.075565,106.030691,32.000000,32.000000,32.000000,32.000000,74.581144,32.000000,69.007467,63.042364,69.598263,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,24.722310,0.643726,75.456463,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.186268,117.858980,113.033304,190.495374,68.206423,67.741048,54.698214,14.141464,111.008409,4.032282,116.993667,34.420280,183.689629,112.358853,177.560541,111.133551,70.748895,109.984420,-0.067928,0.036319,32.025740,-235.908967,110.619767,3.796966,24.251283,9.914695,44.839455,2309.495812,1.593516,372971.217659,0.973229,97.307809,14.104140,3.298296,0.077179,0.057765,113.034730,106.066779,32.000000,32.000000,32.000000,32.000000,89.200996,32.000000,69.006781,63.073471,69.627589,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,24.769297,0.644829,75.384883,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.160778,117.509802,113.131956,190.371280,68.471299,67.951122,54.840661,14.141179,110.985079,4.036930,116.651096,34.571224,183.625087,112.449030,177.566641,111.221926,70.778722,110.118482,-0.068069,0.036242,32.025740,-235.908925,110.708403,3.801352,24.324379,9.975890,41.735123,2144.020882,0.508330,373953.415621,0.976269,96.864995,14.230568,3.303778,0.078933,0.057876,112.887334,106.101799,32.000000,32.000000,32.000000,32.000000,105.558585,32.000000,68.991613,63.110910,69.608061,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,24.895221,0.646007,75.459293,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.303290,117.177058,113.416295,190.243249,68.819153,68.231611,54.801607,14.142178,111.098196,4.043082,116.040443,34.577096,183.629636,112.825620,177.570848,111.524761,70.933077,110.445962,-0.068032,0.036226,32.025740,-235.911684,110.458790,3.807816,24.374647,9.957860,19.648491,1010.103560,0.357530,375012.659534,0.976672,96.371846,14.279209,3.306395,0.077771,0.057390,112.797804,106.205877,32.000000,32.000000,32.000000,32.000000,98.429960,32.000000,69.017938,63.131982,69.656399,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,24.966640,0.647231,75.453019,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.404647,116.856573,113.759216,190.124787,69.079900,68.451429,54.683235,14.140751,111.841063,4.047506,115.711100,34.598897,183.583754,113.145147,177.614596,111.866240,70.924664,110.771016,-0.067928,0.036232,32.025740,-235.906413,111.241994,3.812613,24.429694,9.966334,28.330800,1459.602624,0.385598,375841.747340,0.977238,96.057928,14.325407,3.311750,0.077216,0.056474,112.808355,106.129723,32.000000,32.000000,32.000000,32.000000,121.506739,32.000000,69.005989,63.094429,69.633443,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,24.898449,0.646429,75.388122,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.445084,116.558638,113.985656,190.008298,69.442294,68.752002,54.629782,14.143320,111.997753,4.053300,115.444950,34.742462,183.580646,113.382788,177.662157,112.185313,70.997819,111.057950,-0.068030,0.036232,32.025740,-235.906948,111.842376,3.818394,24.510200,10.040475,17.152879,884.580874,0.820503,376855.657818,0.977083,95.528302,14.356472,3.306280,0.078099,0.056981,112.854408,106.245380,32.000000,32.000000,32.000000,32.000000,94.168293,32.000000,68.991261,63.114740,69.666044,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,24.961537,0.645728,75.393909,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.434899,116.269896,114.322738,189.896312,69.796343,69.063229,54.794988,14.143462,112.284728,4.058977,115.183460,34.762747,183.590238,113.706502,177.643688,112.348434,71.094628,111.300832,-0.068135,0.036221,32.025740,-235.907949,111.784271,3.823861,24.539229,10.026321,15.368074,790.148298,0.570449,377760.759800,0.978720,95.068173,14.548523,3.306507,0.077253,0.057243,112.918282,106.272304,32.000000,32.000000,32.000000,32.000000,120.622629,32.000000,69.004589,63.120631,69.680009,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,25.069034,0.649088,75.473152,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.545091,116.269896,114.475740,189.896312,70.069344,69.304890,54.811792,14.137469,112.489405,4.063363,114.904756,34.811332,183.573232,113.902699,177.685776,112.587234,71.151743,111.506398,-0.068080,0.036244,32.025740,-235.917700,112.093500,3.828351,24.596908,10.003044,12.382326,636.441120,0.946357,379048.973712,0.982195,94.714616,14.637132,3.309200,0.077501,0.057229,113.166341,106.245976,32.000000,32.000000,32.000000,32.000000,132.478289,32.000000,68.997010,63.138937,69.699459,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,25.164036,0.650311,75.465958,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.491453,115.996745,114.750097,189.789112,70.394339,69.633122,54.684180,14.139895,112.439695,4.068148,114.454646,34.897251,183.515126,114.083760,177.702056,112.923603,71.326699,111.680064,-0.068022,0.036275,32.025740,-235.908903,111.866525,3.833166,24.607167,10.035228,41.322763,2128.911670,1.063419,380390.587182,0.983403,94.439880,14.677008,3.319967,0.078932,0.056984,113.378980,106.414075,32.000000,32.000000,32.000000,32.000000,126.722108,32.000000,68.984549,63.166131,69.738203,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,25.157131,0.651908,75.465753,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.633238,115.734454,115.013114,189.680508,70.684499,69.957227,54.633392,14.142749,113.260880,4.074991,114.248723,34.935679,183.498931,114.406260,177.675406,113.145663,71.415014,112.050699,-0.068101,0.036291,32.025740,-235.907846,112.839032,3.840191,24.649449,10.091285,29.209338,1506.237789,1.322092,381608.418453,0.983268,94.288529,14.735400,3.313806,0.078052,0.057748,113.424485,106.451971,32.000000,32.000000,32.000000,32.000000,216.895029,32.000000,68.996998,63.171973,69.757804,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,25.174350,0.650555,75.467790,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.749920,115.486080,115.302613,189.578657,70.897706,70.182096,54.686134,14.141893,113.028106,4.079718,114.078239,35.015392,183.487597,114.651435,177.692493,113.421545,71.486579,112.276258,-0.068156,0.036280,32.025740,-235.910989,112.445289,3.845345,24.709760,10.089626,40.802532,2102.034706,0.399207,382968.722076,0.991292,94.089003,14.657904,3.326914,0.077480,0.057528,113.524317,106.450697,32.000000,32.000000,32.000000,32.000000,206.251872,32.000000,69.004553,63.193385,69.800471,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,25.187368,0.655732,75.473501,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.635317,115.248286,115.518732,189.469493,71.188906,70.467700,54.747823,14.140894,113.553049,4.084952,113.839808,35.083429,183.434913,114.906447,177.676494,113.600963,71.502102,112.655773,-0.068258,0.036284,32.025740,-235.910354,113.063967,3.850617,24.748544,10.077203,14.747853,758.912907,0.566072,384349.126628,0.992066,93.632283,14.777203,3.320888,0.078511,0.057837,113.394583,106.430196,32.000000,32.000000,32.000000,32.000000,184.257443,32.000000,68.969555,63.125095,69.779920,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,25.255992,0.656804,75.396014,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.767582,115.020512,115.796497,189.351891,71.476210,70.739831,54.573286,14.138039,113.619492,4.090932,113.463045,35.154159,183.351010,115.181033,177.698282,113.900108,71.643210,112.757557,-0.068282,0.036284,32.025740,-235.914842,112.826817,3.856361,24.806656,10.131186,13.293725,686.272464,0.405956,385223.894302,0.990329,93.224365,14.831735,3.318068,0.077897,0.056293,113.570615,106.583309,32.000000,32.000000,32.000000,32.000000,105.274640,32.000000,68.926302,63.085305,69.819252,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,25.298796,0.657632,75.393653,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.931318,114.809433,116.088584,189.253704,71.764625,71.000547,54.731019,14.144033,113.760649,4.096624,113.322873,35.222528,183.341882,115.490150,177.753104,114.145354,71.725801,113.051344,-0.068326,0.036271,32.025740,-235.903784,113.080486,3.861673,24.867436,10.095901,23.687377,1219.308037,1.132410,386602.195078,0.996186,93.143267,15.027944,3.335287,0.078843,0.057243,113.825850,106.570370,32.000000,32.000000,32.000000,32.000000,129.070184,32.000000,68.956707,63.070739,69.860123,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1680.908203,25.322632,0.661254,75.404538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.982682,114.604757,116.354906,189.154674,71.999367,71.259106,54.676972,14.145603,113.899669,4.103098,113.167884,35.291997,183.321776,115.698001,177.727704,114.435396,71.718660,113.341686,-0.068276,0.036296,32.025740,-235.901071,113.118603,3.867645,24.901604,10.088184,42.907554,2210.850090,1.258731,387653.098325,0.998803,92.734682,14.943531,3.330588,0.078076,0.057316,114.101641,106.562710,32.000000,32.000000,32.000000,32.000000,166.995364,32.000000,68.946047,63.024022,69.883676,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,25.380365,0.661424,75.399560,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
34.933812,114.410377,116.535019,189.060710,72.235184,71.517572,54.610326,14.137183,114.140328,4.110852,112.889083,35.298359,183.284176,115.917128,177.729844,114.711536,71.772556,113.589718,-0.068436,0.036300,32.025740,-235.914555,113.410232,3.875095,24.927856,10.146061,35.702274,1841.836637,0.707201,388719.095187,0.994296,92.300503,15.024365,3.323338,0.078033,0.056892,114.353059,106.643953,32.000000,32.000000,32.000000,32.000000,183.724941,32.000000,68.961330,62.996736,69.966746,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1666.259766,25.406599,0.661532,75.399995,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.141598,114.222121,116.819764,188.971248,72.508022,71.773723,54.766111,14.136327,114.517666,4.117674,112.757725,35.383270,183.243798,116.207290,177.717723,114.949932,71.802433,113.833233,-0.068657,0.036323,32.025740,-235.910510,113.591135,3.881819,24.974266,10.182014,14.396934,740.607515,0.391912,389937.711764,0.996967,92.026009,15.192703,3.326072,0.077396,0.057480,114.286449,106.676647,32.000000,32.000000,32.000000,32.000000,105.152303,32.000000,68.929854,62.970474,69.981341,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,25.490892,0.662559,75.480499,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.144694,114.044159,117.029677,188.886008,72.728125,72.025287,54.595951,14.140037,114.840570,4.123434,112.634753,35.496463,183.222139,116.362316,177.748845,115.233314,71.876776,113.992512,-0.068840,0.036325,32.025740,-235.908107,114.318781,3.887228,24.995362,10.122009,15.723299,811.359307,0.473764,391123.339639,1.002872,91.898057,15.276266,3.335880,0.077625,0.057426,114.298913,106.662160,32.000000,32.000000,32.000000,32.000000,134.178684,32.000000,68.932813,62.937469,70.008142,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,25.486979,0.665750,75.403489,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.150766,113.878993,117.223732,188.810052,72.886125,72.269561,54.764436,14.138610,115.040498,4.131190,112.398676,35.590387,183.170947,116.685115,177.795032,115.379708,72.024312,114.299120,-0.068746,0.036605,32.025740,-235.909861,114.309033,3.894161,25.041971,10.161495,12.405517,638.184490,1.174672,392230.358032,0.997043,91.427858,15.381126,3.324259,0.077590,0.057292,114.424941,106.788852,32.000000,32.000000,32.000000,32.000000,189.887717,32.000000,68.959755,62.992220,70.097949,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,25.536130,0.663440,75.408459,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.211716,113.722729,117.495204,188.733535,73.034357,72.505380,54.607167,14.141036,115.494665,4.138312,112.269251,35.647067,183.123705,116.919668,177.770465,115.565811,72.109265,114.513596,-0.068685,0.036702,32.025740,-235.909885,114.772709,3.900944,25.110396,10.221284,35.365109,1824.548212,1.080533,393341.085081,1.003205,91.245705,15.394796,3.329939,0.078581,0.057833,114.368242,106.856986,32.000000,32.000000,32.000000,32.000000,150.905606,32.000000,68.962910,62.997908,70.110511,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,25.585822,0.666597,75.409260,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.371930,113.572308,117.708017,188.658987,73.178055,72.732799,54.707606,14.138468,115.480819,4.145787,112.163798,35.619158,183.118491,117.072996,177.751165,115.923914,72.166528,114.624642,-0.068751,0.036669,32.025740,-235.911964,114.919920,3.907728,25.137856,10.197520,41.690288,2146.926500,1.375421,394325.616577,1.002997,91.072319,15.416421,3.334884,0.078201,0.057099,114.401531,106.922371,32.000000,32.000000,32.000000,32.000000,108.562681,32.000000,68.958269,63.013318,70.167091,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1680.908203,25.556865,0.668183,75.409660,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.348956,113.428285,117.922654,188.583316,73.362503,72.943945,54.705109,14.143034,115.821576,4.153675,111.981003,35.715177,183.069632,117.311326,177.738662,116.115580,72.424883,114.945243,-0.068974,0.036683,32.025740,-235.907724,115.267609,3.914793,25.182301,10.178083,41.093149,2116.272233,0.484088,395330.310685,1.007031,90.833614,15.449595,3.336821,0.076944,0.056639,114.632855,106.922547,32.000000,32.000000,32.000000,32.000000,192.047256,32.000000,68.973310,63.033068,70.235309,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,25.630916,0.669113,75.400685,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.380828,113.287602,118.161151,188.501738,73.594543,73.148579,54.558825,14.141464,116.222553,4.160695,111.890565,35.840796,183.067202,117.579671,177.788010,116.274707,72.522794,115.093039,-0.069019,0.036715,32.025740,-235.912234,115.487935,3.921083,25.188071,10.237223,25.343141,1308.655783,0.410725,396289.451220,1.003271,90.467011,15.453427,3.327724,0.077533,0.057007,114.584618,106.940327,32.000000,32.000000,32.000000,32.000000,391.046929,32.000000,68.958933,63.058337,70.268785,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,25.642654,0.670005,75.411374,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.433695,113.155541,118.350372,188.430850,73.783836,73.347558,54.756977,14.141464,116.093764,4.166707,111.815702,35.855091,183.063376,117.739985,177.781574,116.511677,72.590369,115.335778,-0.069152,0.036746,32.025740,-235.910764,115.109896,3.926543,25.234103,10.282930,14.676903,755.135604,0.418681,396970.372655,1.006619,90.353941,15.371211,3.335959,0.077929,0.057760,114.608828,106.967525,32.000000,32.000000,32.000000,32.000000,376.479825,32.000000,68.972477,63.069466,70.348168,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,25.677759,0.671257,75.418729,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.568347,113.026819,118.555893,188.363058,73.916183,73.537405,54.571384,14.140751,116.434471,4.173252,111.656057,35.959474,183.022284,118.065624,177.795010,116.709146,72.744440,115.601963,-0.069249,0.036781,32.025740,-235.908700,115.776665,3.932454,25.283632,10.245373,19.338003,998.335809,0.681202,397807.679157,1.010912,90.170321,15.354376,3.339694,0.077884,0.057723,114.396038,106.978881,32.000000,32.000000,32.000000,32.000000,530.325671,32.000000,68.961393,63.085916,70.423053,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,25.747717,0.673246,75.406447,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.560874,112.905328,118.772162,188.291047,74.048613,73.721764,54.765917,14.143605,116.677905,4.179707,111.577350,35.945597,182.985089,118.143727,177.753915,116.900729,72.881569,115.738021,-0.069105,0.036795,32.025740,-235.907970,116.092947,3.938384,25.288789,10.236520,11.406101,586.755056,1.179138,398654.490118,1.008154,89.967104,15.419788,3.340052,0.078896,0.057821,114.206909,106.967603,32.000000,32.000000,32.000000,32.000000,269.734795,32.000000,68.935183,63.075421,70.456497,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,25.767388,0.673972,75.415874,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.609912,112.788287,118.937114,188.231413,74.220556,73.907047,54.589844,14.139038,116.763883,4.185298,111.517142,35.898797,182.980374,118.503628,177.739186,117.064030,72.956709,115.981417,-0.069255,0.036892,32.025740,-235.913516,116.447657,3.943871,25.348884,10.294343,8.695107,448.738214,0.895219,399304.035977,1.009936,89.657522,15.411306,3.333185,0.077451,0.057242,114.276649,107.123799,32.000000,32.000000,32.000000,32.000000,236.999409,32.000000,68.953956,63.104785,70.519013,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,25.803611,0.672361,75.413820,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.742151,112.680701,119.148222,188.170655,74.415061,74.079432,54.727724,14.141322,117.100723,4.191762,111.398042,36.101041,182.937668,118.612242,177.738055,117.250968,73.032721,116.212401,-0.069548,0.037202,32.025740,-235.913030,116.439824,3.949497,25.379374,10.311382,30.270115,1558.248346,1.523845,400008.261503,1.008845,89.546055,15.348498,3.339967,0.076942,0.057797,114.328678,107.190554,32.000000,32.000000,32.000000,32.000000,166.210503,32.000000,68.960580,63.107690,70.608527,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,25.830170,0.674540,75.414868,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.756005,112.575619,119.360466,188.107929,74.608448,74.290650,54.574813,14.141036,117.061703,4.200527,111.328454,35.990460,182.916585,118.804659,177.756814,117.419854,73.067405,116.349564,-0.069540,0.037244,32.025740,-235.911682,116.324512,3.957607,25.398306,10.261582,19.668492,1015.333672,2.003347,400782.122095,1.012946,89.363268,15.406147,3.340000,0.077736,0.056833,114.334559,107.237038,32.000000,32.000000,32.000000,32.000000,145.254825,32.000000,68.973337,63.095016,70.673584,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,25.891888,0.675073,75.413385,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.710014,112.470260,119.520780,188.055329,74.760927,74.461422,54.804076,14.142749,117.104275,4.206554,111.231109,36.136092,182.905817,119.043897,177.721941,117.659189,73.236159,116.584548,-0.069787,0.037244,32.025740,-235.910296,116.402909,3.963346,25.427533,10.262015,14.980618,770.099535,0.575587,401458.518576,1.008623,89.078734,15.455957,3.333549,0.077235,0.057015,114.461310,107.332577,32.000000,32.000000,32.000000,32.000000,99.678456,32.000000,68.966165,63.067711,70.785228,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,25.938244,0.674525,75.405024,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.831925,112.369351,119.739330,188.000761,74.887261,74.632196,54.572954,14.145032,117.361847,4.214012,111.165936,36.225280,182.872957,119.198806,177.739590,118.012528,73.285822,116.664207,-0.069803,0.037230,32.025740,-235.904256,116.748804,3.969650,25.468750,10.335885,19.814160,1022.888279,0.889216,402450.330580,1.013707,88.955144,15.495901,3.338194,0.077232,0.056709,114.636903,107.313959,32.000000,32.000000,32.000000,32.000000,161.921282,32.000000,68.935714,63.063405,70.822194,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,25.932727,0.675483,75.409047,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.937493,112.192278,119.977509,187.914691,75.045845,74.839845,54.606328,14.145603,117.651539,4.222795,111.065594,36.265648,182.835419,119.451952,177.754757,118.242410,73.488999,117.035008,-0.069632,0.037258,32.025740,-235.904828,116.729796,3.978147,25.487899,10.322399,29.408879,1517.279136,1.172626,403064.629849,1.012930,88.911250,15.454843,3.346982,0.076616,0.056950,114.720793,107.224383,32.000000,32.000000,32.000000,32.000000,94.406923,32.000000,68.938621,63.070516,70.960104,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,25.982635,0.677249,75.406226,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.997858,112.109720,120.159196,187.875875,75.153940,75.001294,54.663262,14.142035,117.980076,4.229302,111.065661,36.346223,182.803121,119.672987,177.791469,118.329295,73.612594,117.187661,-0.069682,0.037243,32.025740,-235.905782,116.835871,3.984239,25.541647,10.298905,35.209754,1814.669112,0.887031,403773.912050,1.015727,88.647549,15.448423,3.341694,0.077002,0.056627,114.838374,107.261032,32.000000,32.000000,32.000000,32.000000,103.276631,32.000000,68.946198,63.093208,71.025659,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,25.977262,0.677745,75.409865,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
35.948622,112.031054,120.320912,187.825809,75.255681,75.153771,54.614933,14.137183,118.197989,4.236009,111.003662,36.425676,182.761678,119.830738,177.834526,118.503230,73.714736,117.365149,-0.069853,0.037259,32.025740,-235.917005,117.528849,3.990231,25.592457,10.332424,42.948993,2215.499078,0.598480,404406.920104,1.014446,88.329851,15.446252,3.338505,0.077352,0.057093,114.789587,107.324359,32.000000,32.000000,32.000000,32.000000,90.640468,32.000000,68.925173,63.071617,71.068874,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,26.066440,0.677400,75.406524,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.099385,111.957115,120.476527,187.774618,75.371641,75.341292,54.762847,14.143605,118.152111,4.243661,110.957513,36.419103,182.754374,120.094807,177.850119,118.626997,73.809981,117.440132,-0.069693,0.037273,32.025740,-235.906663,117.204222,3.996873,25.609694,10.380799,17.409283,895.622222,0.500746,405005.584677,1.013629,88.167027,15.405270,3.337954,0.077193,0.056736,114.783516,107.505481,32.000000,32.000000,32.000000,32.000000,91.194801,32.000000,68.927314,63.111426,71.202557,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1666.259766,26.037664,0.678714,75.407947,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.114929,111.893461,120.675561,187.741710,75.492191,75.490194,54.579348,14.141322,118.692930,4.250061,110.944050,36.448007,182.764437,120.195418,177.850985,118.763734,73.880086,117.663121,-0.069808,0.037282,32.025740,-235.910253,118.028827,4.003173,25.645016,10.384297,11.947039,616.682919,0.412271,405633.463239,1.017879,88.153822,15.399077,3.347024,0.077383,0.056948,114.704942,107.702123,32.000000,32.000000,32.000000,32.000000,103.750935,32.000000,68.937428,63.126212,71.260462,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,26.107513,0.679288,75.406140,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.103752,111.826473,120.898010,187.710209,75.656056,75.673913,54.496646,14.143177,118.641832,4.257845,110.867169,36.495832,182.710471,120.441342,177.830407,119.012991,73.963271,117.956524,-0.069968,0.037309,32.025740,-235.905621,118.239852,4.010893,25.693968,10.343873,9.928023,513.242928,1.016681,406379.496359,1.013075,87.879658,15.344335,3.337357,0.077303,0.056725,114.916082,107.829066,32.000000,32.000000,32.000000,32.000000,111.360232,32.000000,68.937998,63.110051,71.399019,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.188073,0.679773,75.410453,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
