OSU 80 Ton Compressor Load Stand
36.170413,111.762543,121.047769,187.675051,75.752711,75.820275,54.712753,14.142463,118.974204,4.263849,110.848260,36.503078,182.683901,120.495921,177.825899,119.180797,74.063980,117.980950,-0.070005,0.037334,32.025740,-235.908131,117.680320,4.016990,25.744237,10.398974,27.945452,1438.972738,1.485745,407018.903195,1.017901,87.795396,15.394565,3.341432,0.078400,0.057419,114.759896,107.873531,32.000000,32.000000,32.000000,32.000000,73.381465,32.000000,68.930441,63.115411,71.464844,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.189750,0.679891,75.407726,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.291054,111.700837,121.243550,187.644956,75.906154,75.992887,54.550112,14.140894,118.973614,4.271007,110.812740,36.587438,182.687231,120.723206,177.815929,119.381646,74.207507,118.290843,-0.070013,0.037338,32.025740,-235.911171,117.909130,4.023665,25.760428,10.443707,30.557262,1578.151828,1.795318,407835.894897,1.022118,87.743226,15.469453,3.348627,0.078266,0.057780,114.730184,107.755378,32.000000,32.000000,32.000000,32.000000,95.424309,32.000000,68.899716,63.109156,71.588132,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,26.203634,0.680614,75.407257,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.256718,111.642467,121.364452,187.625830,76.020057,76.126517,54.848055,14.143320,119.028504,4.275884,110.825825,36.534148,182.683542,120.840142,177.846624,119.538413,74.320725,118.442635,-0.069908,0.037363,32.025740,-235.911522,117.800445,4.028466,25.814772,10.440750,16.522800,848.696495,0.638559,408393.930719,1.017955,87.590977,15.381892,3.346596,0.077458,0.057231,114.797729,107.700649,32.000000,32.000000,32.000000,32.000000,148.240676,32.000000,68.921311,63.134248,71.666108,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,26.281741,0.681366,75.404257,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.307632,111.536847,121.627225,187.594610,76.126468,76.293137,54.767618,14.140751,119.377653,4.281909,110.790014,36.685570,182.668627,121.061194,177.810178,119.711535,74.419334,118.698476,-0.069853,0.037384,32.025740,-235.912131,118.475475,4.033687,25.856801,10.388787,18.396461,946.325251,0.584253,409015.087373,1.019635,87.369758,15.404974,3.340866,0.078884,0.058430,114.727504,107.706578,32.000000,32.000000,32.000000,32.000000,136.932970,32.000000,68.945191,63.144906,71.806038,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1680.908203,26.310644,0.681325,75.391940,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.311665,111.488206,121.787656,187.571266,76.273779,76.428367,54.645684,14.141464,119.690041,4.287262,110.774334,36.722182,182.636688,121.296489,177.815071,119.947915,74.513887,118.869939,-0.069850,0.037394,32.025740,-235.914194,118.350393,4.038741,25.875823,10.432348,40.535643,2089.831111,1.084151,409534.069622,1.016763,87.356745,15.373246,3.347365,0.076923,0.057032,114.641182,107.717356,32.000000,32.000000,32.000000,32.000000,264.827996,32.000000,68.926174,63.164245,71.884340,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.321048,0.681584,75.399390,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.379820,111.438455,121.905231,187.551578,76.460664,76.589957,54.837530,14.145317,119.718737,4.294134,110.736431,36.752188,182.634617,121.492718,177.815579,119.986483,74.640401,118.989530,-0.070112,0.037375,32.025740,-235.903153,118.301872,4.045019,25.894502,10.494589,16.774136,861.771775,0.976196,410168.957561,1.018772,87.183880,15.411808,3.349908,0.077361,0.057654,114.481280,107.652818,32.000000,32.000000,32.000000,32.000000,79.470596,32.000000,68.949595,63.192847,72.022862,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,26.386913,0.682559,75.398188,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.532092,111.394818,122.108383,187.545390,76.616666,76.708310,54.621515,14.144889,119.636590,4.300440,110.719860,36.784897,182.627711,121.622504,177.833053,120.181955,74.689852,119.020607,-0.070228,0.037404,32.025740,-235.906685,118.038105,4.051023,25.953011,10.491380,19.544487,1008.069628,0.444225,410715.389932,1.022635,87.129916,15.409062,3.353954,0.078356,0.058310,114.655563,107.671441,32.000000,32.000000,32.000000,32.000000,93.592526,32.000000,68.923935,63.200058,72.091103,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,26.434459,0.684127,75.390005,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.520821,111.352294,122.270909,187.542578,76.768075,76.862307,54.679937,14.145175,120.202532,4.309207,110.714322,36.827903,182.612250,121.838721,177.841561,120.433553,74.827605,119.230494,-0.070212,0.037419,32.025740,-235.905746,118.609936,4.059403,25.984113,10.432582,43.950359,2264.458737,1.074689,411328.353117,1.019111,86.990268,15.346522,3.350903,0.076912,0.057393,115.134200,107.742146,32.000000,32.000000,32.000000,32.000000,78.373346,32.000000,68.933490,63.234777,72.250825,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.399822,0.683179,75.395077,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.487184,111.311715,122.408088,187.539765,76.835632,77.016294,54.831609,14.139324,119.864086,4.318705,110.683269,36.788590,182.617035,121.936256,177.830092,120.572101,75.016937,119.359643,-0.070374,0.037404,32.025740,-235.910127,118.327042,4.069088,26.020733,10.490622,15.333105,787.823804,0.921469,411787.140141,1.020171,86.746256,15.313686,3.342496,0.077755,0.056960,115.305668,107.705598,32.000000,32.000000,32.000000,32.000000,76.966051,32.000000,68.937644,63.276605,72.380360,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,26.518444,0.681294,75.458952,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.498245,111.273638,122.572366,187.537796,76.903168,77.132216,54.552841,14.140180,120.092284,4.327248,110.673631,36.896655,182.586007,122.099552,177.834793,120.688020,75.045183,119.464484,-0.070311,0.037366,32.025740,-235.909761,118.381088,4.077556,26.034995,10.526431,19.629628,1013.735583,0.411142,412383.391857,1.021367,86.718542,15.288071,3.347978,0.077588,0.056945,115.346061,107.772953,32.000000,32.000000,32.000000,32.000000,88.862358,32.000000,68.940430,63.261842,72.459591,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,26.476524,0.684468,75.388463,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.449588,111.194705,122.725426,187.525140,77.082979,77.277884,54.651872,14.142178,120.431126,4.339042,110.670267,37.003263,182.589476,122.293436,177.826812,120.852344,75.183921,119.748888,-0.070498,0.037323,32.025740,-235.907926,118.803872,4.088614,26.091106,10.510312,44.364634,2286.977275,1.182878,412916.433593,1.021481,86.722180,15.167667,3.354824,0.077569,0.056973,115.167692,107.750081,32.000000,32.000000,32.000000,32.000000,87.848933,32.000000,68.948085,63.286280,72.615740,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.478741,0.683946,75.382846,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.673318,111.166913,122.873510,187.518390,77.201813,77.421224,54.818711,14.141036,120.455971,4.350210,110.688031,36.908395,182.604579,122.459969,177.871213,121.043354,75.225637,119.904947,-0.070548,0.037274,32.025740,-235.906291,118.645935,4.099500,26.090745,10.461756,14.707584,755.862009,0.926084,413456.212631,1.027841,86.669559,15.195333,3.358309,0.078443,0.059187,115.148052,107.766443,32.000000,32.000000,32.000000,32.000000,81.448535,32.000000,68.934387,63.310134,72.703503,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,26.553928,0.686596,75.381917,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.626229,111.135229,123.006804,187.498702,77.251879,77.563831,54.765126,14.141036,120.780231,4.361937,110.689282,36.906770,182.575595,122.557629,177.834317,121.277880,75.323425,120.097245,-0.070403,0.037293,32.025740,-235.911845,118.909110,4.110582,26.109875,10.508094,35.478704,1825.129335,0.411397,413985.051402,1.029184,86.654631,15.208086,3.366991,0.077214,0.056822,115.573743,107.749826,32.000000,32.000000,32.000000,32.000000,92.745212,32.000000,68.956514,63.352067,72.886792,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.603404,0.689288,75.456727,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.657097,111.109104,123.141369,187.473389,77.300280,77.677385,54.676673,14.139324,120.657411,4.371863,110.675980,36.983515,182.570955,122.743058,177.805979,121.336959,75.356889,120.186131,-0.070298,0.037325,32.025740,-235.912251,118.613222,4.120115,26.131710,10.541847,43.877247,2260.826715,1.237519,414571.289729,1.021346,86.333085,15.249381,3.350488,0.077072,0.057847,115.739670,107.747907,32.000000,32.000000,32.000000,32.000000,102.187285,32.000000,68.943799,63.359761,72.946409,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.589556,0.685432,75.450744,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.611561,111.079922,123.290869,187.455108,77.373265,77.818404,54.815097,14.144319,120.916878,4.383620,110.680213,37.052186,182.535926,122.853565,177.866957,121.444956,75.483755,120.309802,-0.070270,0.037332,32.025740,-235.903662,118.556543,4.131781,26.164940,10.553855,14.568107,748.743245,0.515002,415185.583426,1.025538,86.363113,15.253770,3.358435,0.076937,0.057027,115.789605,107.749801,32.000000,32.000000,32.000000,32.000000,127.500244,32.000000,68.939579,63.337528,73.124925,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,26.639230,0.686815,75.455210,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.664696,111.030451,123.458426,187.413201,77.461721,77.948061,54.771274,14.148029,121.040225,4.394435,110.702908,37.054434,182.552065,123.042944,177.909437,121.533252,75.587913,120.472508,-0.070272,0.037338,32.025740,-235.901585,118.959992,4.143083,26.184034,10.517650,44.272323,2277.243455,0.417078,415707.037759,1.027741,86.296527,15.267493,3.359278,0.077225,0.056957,115.920653,107.886379,32.000000,32.000000,32.000000,32.000000,112.479646,32.000000,68.919155,63.333698,73.291809,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1680.908203,26.621795,0.688249,75.448042,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.742105,111.012664,123.571092,187.400826,77.580860,78.076186,54.563585,14.141464,121.248090,4.405860,110.708440,37.132175,182.524602,123.160050,177.935845,121.708083,75.620500,120.556379,-0.070411,0.037304,32.025740,-235.907987,119.497399,4.154171,26.225577,10.533048,19.945817,1029.861761,1.261120,416271.693560,1.028280,86.327042,15.206237,3.367539,0.077893,0.056845,115.939585,107.947593,32.000000,32.000000,32.000000,32.000000,151.544505,32.000000,68.931784,63.346410,73.352182,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,26.642782,0.689665,75.447368,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.806207,110.991820,123.718103,187.396326,77.711614,78.195310,54.699277,14.144461,121.247655,4.418574,110.701123,37.236857,182.500984,123.412514,177.933568,121.940716,75.720801,120.775670,-0.070443,0.036868,32.025740,-235.907113,118.955772,4.166272,26.241281,10.590349,45.387547,2337.680304,0.415558,416744.297215,1.029153,86.207919,15.188322,3.367229,0.077065,0.057778,115.768796,108.151544,32.000000,32.000000,32.000000,32.000000,122.489889,32.000000,68.906374,63.364747,73.532938,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1680.908203,26.715264,0.691077,75.445161,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.832445,110.970976,123.821312,187.389576,77.851102,78.316656,54.757801,14.146602,121.572421,4.431887,110.726984,37.218206,182.504316,123.351184,177.913243,122.053682,75.770152,120.800501,-0.070516,0.036402,32.025740,-235.905136,119.113076,4.178887,26.254858,10.613626,16.899406,869.471662,0.922801,417331.835465,1.032453,86.088799,15.200156,3.363201,0.077303,0.058032,115.780915,108.218578,32.000000,32.000000,32.000000,32.000000,247.641657,32.000000,68.917198,63.413700,73.688196,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,26.645090,0.690845,75.446891,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.944040,110.936236,123.980814,187.374389,77.962392,78.438660,54.760084,14.142749,121.404640,4.446481,110.733032,37.152464,182.490687,123.465276,177.901028,122.180049,75.847359,120.954175,-0.070558,0.035976,32.025740,-235.908989,118.985549,4.193016,26.283887,10.550844,40.956543,2107.119537,0.405892,417777.584452,1.029542,85.984169,15.215889,3.361338,0.076447,0.056570,115.773187,108.305312,32.000000,32.000000,32.000000,32.000000,150.739970,32.000000,68.904724,63.430419,73.785023,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.671703,0.689585,75.448937,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.938518,110.922063,124.005854,187.376358,78.005686,78.556098,54.618154,14.136612,121.644967,4.461600,110.762369,37.246227,182.488321,123.627305,177.916036,122.257521,75.957198,121.055778,-0.070516,0.035887,32.025740,-235.915126,119.128377,4.208083,26.300890,10.520300,12.231554,630.920446,1.091828,418322.769536,1.029227,85.929060,15.179668,3.361746,0.077133,0.056644,115.989267,108.276959,32.000000,32.000000,32.000000,32.000000,138.646708,32.000000,68.926567,63.412676,73.967015,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,26.687371,0.692482,75.365066,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
36.972812,110.911224,124.215663,187.386483,78.128884,78.693276,54.603806,14.146316,121.676245,4.482406,110.773927,37.312622,182.469215,123.871754,177.924211,122.397607,76.056636,121.135349,-0.070532,0.035863,32.025740,-235.904768,119.072654,4.227235,26.315278,10.592584,46.499411,2399.134119,0.450424,418780.821683,1.027460,85.748803,15.183670,3.355908,0.077237,0.058016,116.113074,108.216745,32.000000,32.000000,32.000000,32.000000,128.544409,32.000000,68.928272,63.419410,74.129885,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,26.740489,0.691661,75.367103,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.065958,110.891214,124.317969,187.399983,78.259634,78.804600,54.548942,14.139752,121.889994,4.498890,110.786831,37.431621,182.461837,123.921135,177.887576,122.573905,76.184243,121.330877,-0.070658,0.035854,32.025740,-235.915090,119.335301,4.243655,26.361724,10.637606,18.396145,950.102554,1.510889,419238.198515,1.031803,85.741820,15.127480,3.357088,0.078265,0.057041,116.212620,108.248844,32.000000,32.000000,32.000000,32.000000,147.750885,32.000000,68.907065,63.422320,74.299505,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1677.246094,26.767444,0.692482,75.364708,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.072614,110.878152,124.433538,187.398858,78.391882,78.911340,54.632523,14.144319,121.686669,4.516192,110.808668,37.393792,182.461319,124.020418,177.887056,122.627365,76.213706,121.461791,-0.070485,0.035828,32.025740,-235.903989,118.929360,4.260134,26.385019,10.626193,35.944986,1853.604389,0.398353,419801.178160,1.032851,85.686327,15.070034,3.359649,0.077973,0.057821,116.409675,108.188686,32.000000,32.000000,32.000000,32.000000,213.141451,32.000000,68.913959,63.449333,74.398804,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.788955,0.692702,75.358801,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.156458,110.874261,124.580183,187.393795,78.480291,79.016893,54.763494,14.141607,122.171327,4.533038,110.826393,37.432339,182.434678,124.308397,177.905785,122.781928,76.264805,121.582000,-0.070524,0.035766,32.025740,-235.910131,119.544695,4.276826,26.427193,10.555856,18.685951,961.289183,1.006669,420150.738885,1.032591,85.545187,15.045523,3.353966,0.077865,0.056824,116.686789,108.193484,32.000000,32.000000,32.000000,32.000000,187.056364,32.000000,68.927933,63.478453,74.528032,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1669.921875,26.799701,0.691841,75.354974,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.004622,110.867035,124.670168,187.383389,78.511554,79.101199,54.614812,14.140751,122.078783,4.545751,110.844055,37.406305,182.463367,124.401602,177.923513,122.843166,76.460772,121.673865,-0.070346,0.035765,32.025740,-235.910007,119.500764,4.289248,26.440986,10.582000,12.999673,670.582128,0.516206,420661.941444,1.032186,85.523478,15.085018,3.356481,0.078010,0.056849,116.988149,108.305853,32.000000,32.000000,32.000000,32.000000,295.054655,32.000000,68.929565,63.563726,74.749608,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.860680,0.692637,75.356201,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.172437,110.850916,124.868477,187.380014,78.556494,79.225496,54.465479,14.142463,122.404919,4.563669,110.868339,37.503856,182.455773,124.475783,177.961749,123.069952,76.571009,121.839471,-0.070340,0.035799,32.025740,-235.909601,119.806115,4.306912,26.434783,10.661442,7.268157,375.952490,0.993251,421111.038070,1.028654,85.410772,15.097191,3.352854,0.076537,0.057422,116.980583,108.289874,32.000000,32.000000,32.000000,32.000000,302.143731,32.000000,68.935121,63.599423,74.889792,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1680.908203,26.833850,0.692539,75.358460,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.156142,110.846748,124.896940,187.371577,78.623475,79.326897,54.651620,14.139324,122.323002,4.576911,110.906797,37.551072,182.471001,124.487366,178.003679,123.123040,76.639679,121.918442,-0.070102,0.035775,32.025740,-235.908330,119.767734,4.320434,26.445800,10.660793,43.969872,2266.637950,1.435471,421334.852150,1.036970,85.600745,14.949543,3.369043,0.077926,0.056659,117.025751,108.406955,32.000000,32.000000,32.000000,32.000000,378.748027,32.000000,68.966847,63.622153,75.091021,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1680.908203,26.839674,0.694720,75.352459,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.187830,110.840911,125.061509,187.367920,78.721701,79.438084,54.502137,14.141750,122.415973,4.593327,110.932816,37.478939,182.469878,124.815817,177.992564,123.296267,76.695734,122.073334,-0.070028,0.035808,32.025740,-235.908681,119.785333,4.335733,26.491633,10.580107,30.634378,1583.527221,2.564229,421747.686734,1.036497,85.366711,14.926344,3.359168,0.077216,0.057697,117.054933,108.415368,32.000000,32.000000,32.000000,32.000000,162.753680,32.000000,68.943976,63.615860,75.253590,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1684.570312,26.889348,0.694541,75.347848,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.222958,110.838410,125.133931,187.368483,78.803923,79.547088,54.488073,14.140608,122.644134,4.608210,110.966595,37.586144,182.492119,124.850664,178.013060,123.259108,76.793247,122.135857,-0.070060,0.035474,32.025740,-235.905902,120.010656,4.350360,26.465129,10.637029,18.336280,948.068622,0.424658,422190.613609,1.034755,85.383669,14.899148,3.361408,0.078030,0.056857,116.925476,108.449884,32.000000,32.000000,32.000000,32.000000,472.202802,32.000000,68.939579,63.555406,75.430451,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,25.240506,25.253165,1673.583984,26.876023,0.695692,75.349894,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
37.272617,110.841189,125.266510,187.382826,78.841720,79.656800,54.571029,14.146745,122.536844,4.621631,110.976061,37.706311,182.466714,124.869887,178.017864,123.501889,76.859126,122.306866,-0.069897,0.035504,32.025740,-235.901726,120.016466,4.363714,26.493707,10.671576,25.337554,1308.074659,0.610569,422681.853749,1.038109,85.336757,14.924380,3.362969,0.077613,0.058065,116.712642,108.512654,32.000000,32.000000,32.000000,32.000000,292.485183,32.000000,68.896780,63.504387,75.589615,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,40.759494,41.012658,1666.259766,26.855577,0.695606,75.354718,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
38.959104,110.813676,126.004859,187.387045,79.064430,79.776540,54.765115,14.144176,123.683568,4.632163,110.444429,39.541236,182.450439,125.801226,178.085468,124.303130,76.952137,122.992194,-0.070028,0.035521,32.025740,-235.903642,121.158456,4.374032,26.938679,10.806677,29.053833,1494.615318,1.021090,423101.755947,1.038770,85.288750,14.859657,3.361741,0.077520,0.057187,116.836601,108.543238,32.000000,32.000000,32.000000,32.000000,269.326970,32.000000,68.906665,63.496773,75.782111,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,40.759494,41.012658,1669.921875,27.207639,0.696643,75.336137,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
39.455393,110.506035,126.791500,187.174425,79.404705,79.952699,54.799045,14.142035,124.411339,4.639187,108.828201,40.075302,182.526297,126.594273,178.200133,125.011901,77.102196,123.704395,-0.070131,0.035498,32.025740,-235.910029,121.826245,4.381559,27.099655,10.820651,8.816030,453.241921,0.739729,423571.597887,1.037180,85.227256,14.883399,3.360819,0.076779,0.057360,116.782977,108.641586,32.000000,32.000000,32.000000,32.000000,511.100854,32.000000,68.909184,63.433236,75.936937,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,40.759494,41.012658,1680.908203,27.483991,0.697916,75.337347,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
39.903970,109.938872,127.879518,186.677498,79.882442,80.241915,54.867701,14.141607,125.565923,4.655091,107.039726,40.399261,182.414007,127.603492,178.358014,126.086316,77.197127,124.765521,-0.069942,0.035498,32.025740,-235.906537,122.938560,4.396251,27.250948,10.814016,20.634186,1059.499062,0.623140,423316.448058,0.988139,83.055223,15.148605,3.234285,0.077755,0.056626,117.037431,108.609334,32.000000,32.000000,32.000000,32.000000,359.043136,32.000000,68.920809,63.469610,76.105763,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,40.759494,41.012658,1669.921875,27.584276,0.665424,75.340970,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
40.120437,108.485779,128.884678,185.599418,80.397220,80.591311,54.638193,14.142178,126.208803,4.673453,105.218246,40.787408,182.205456,128.644628,178.455466,127.117074,77.299279,125.704563,-0.069853,0.035489,32.025740,-235.908580,123.095763,4.413552,27.359545,10.911993,48.005101,2475.261304,2.043421,423505.191403,0.976038,82.130162,15.369223,3.213540,0.077665,0.056644,117.205128,108.555077,32.000000,32.000000,32.000000,32.000000,261.095682,32.000000,68.905264,63.506235,76.285915,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,40.759494,41.012658,1684.570312,27.719973,0.655467,75.347380,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
40.702575,106.917220,130.074640,184.644381,81.025824,81.055204,54.615654,14.142035,127.736800,4.698251,103.583409,41.110841,181.982496,129.810520,178.405767,128.414892,77.410142,126.880080,-0.069986,0.035842,32.025740,-235.909866,124.466318,4.437637,27.551496,10.986963,32.604892,1681.882381,0.872339,424125.631158,0.965669,81.010065,15.823611,3.204682,0.076681,0.056828,117.234056,108.603733,32.000000,32.000000,32.000000,32.000000,254.141509,32.000000,68.905502,63.601392,76.471057,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,40.759494,41.012658,1680.908203,27.888449,0.652546,75.355247,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
41.037322,106.148228,130.992496,184.210068,81.624432,81.501351,54.979142,14.141750,128.402522,4.721695,102.015942,41.473766,181.745414,130.799270,178.304964,129.129593,77.566310,127.746113,-0.069971,0.036401,32.025740,-235.913909,124.832813,4.460611,27.691719,11.071093,16.567960,848.987057,0.376074,424218.669155,0.965504,79.291858,16.204656,3.212444,0.077878,0.057386,117.481312,108.526219,32.000000,32.000000,32.000000,32.000000,96.330198,32.000000,68.876154,63.621614,76.638544,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,40.759494,41.012658,1669.921875,28.013381,0.651281,75.367955,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
41.314554,104.690774,131.785909,183.385946,82.294479,81.975397,54.820339,14.148742,129.229807,4.745956,100.630374,41.807746,181.478041,131.566770,178.172326,129.977554,77.703256,128.597387,-0.069999,0.036898,32.025740,-235.903486,125.292408,4.483413,27.758882,11.036096,48.597660,2497.489279,0.551882,424609.090493,0.953720,77.015763,16.694864,3.195735,0.077563,0.057095,117.779723,108.553251,32.000000,32.000000,32.000000,32.000000,158.962064,32.000000,68.847195,63.630521,76.786368,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,41.012658,1673.583984,28.088748,0.645216,75.369958,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
41.927768,104.006456,132.670997,182.998097,83.018900,82.475579,54.249285,14.142178,130.596444,4.770409,99.369268,42.608496,181.196057,132.582448,177.988092,130.882691,77.836871,129.260272,-0.070112,0.036906,32.025740,-235.908580,127.004558,4.506694,27.802732,11.080703,8.881449,461.232370,1.088457,425762.928331,0.942923,75.843440,16.978850,3.192033,0.077517,0.056789,117.920439,108.577481,32.000000,32.000000,32.000000,32.000000,202.213914,32.000000,68.884525,63.645925,76.960075,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1680.908203,28.156453,0.643746,75.458150,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
43.441577,102.606969,133.892002,182.186788,83.832547,83.026321,54.189328,14.139181,131.170708,4.793012,97.395594,44.065650,180.950182,133.762336,177.877863,132.058192,78.066413,130.517984,-0.069999,0.036932,32.025740,-235.917784,127.185768,4.528410,27.905127,11.053946,13.996606,727.677517,0.371629,426372.764255,0.941523,74.053865,17.272375,3.189818,0.077507,0.057004,118.129294,108.615397,32.000000,32.000000,32.000000,32.000000,102.902275,32.000000,68.916513,63.679786,77.165211,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1673.583984,28.214420,0.642973,75.457417,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.542677,100.459241,136.237583,180.594281,85.566361,84.295680,54.572080,14.139038,133.439240,4.839686,92.557793,45.282977,180.153253,136.052875,177.557163,134.359142,78.384966,132.715551,-0.070319,0.036960,32.025740,-235.913026,129.175999,4.574229,28.150286,11.119036,12.860050,663.899207,2.025990,427779.277913,0.941110,72.640976,17.472488,3.164275,0.079909,0.057172,118.223714,108.595673,32.000000,32.000000,32.000000,32.000000,94.610517,32.000000,68.901202,63.631768,77.475525,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1666.259766,28.450583,0.639062,75.408774,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.158467,98.234901,138.047789,178.878907,86.783782,85.228696,54.924955,14.145746,135.635355,4.872896,90.624753,45.868612,179.596297,137.904004,177.348007,136.226086,78.546704,134.426165,-0.070304,0.036933,32.025740,-235.903542,131.356633,4.606779,28.368941,11.184360,21.091901,1081.872319,1.256421,428135.193543,0.910819,69.477379,17.872620,3.082117,0.078003,0.057105,118.284906,108.684110,32.000000,32.000000,32.000000,32.000000,96.335162,32.000000,68.922721,63.592797,77.657617,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1666.259766,28.662512,0.623285,75.510561,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.467915,96.194911,139.310357,177.434692,87.814195,86.093114,54.317372,14.143890,136.674923,4.902836,88.964463,46.232078,179.048821,139.204123,176.986461,137.461726,78.718009,135.732847,-0.070398,0.036917,32.025740,-235.905561,131.867260,4.635638,28.521713,11.198821,45.714892,2371.094908,1.369194,431377.261193,0.890067,66.075960,18.643425,3.058585,0.077623,0.057071,118.642378,108.652404,32.000000,32.000000,32.000000,32.000000,142.817254,32.000000,68.934043,63.502583,77.825845,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1684.570312,28.781945,0.618894,75.518829,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.816711,95.271500,140.453199,176.783323,89.014717,87.160598,55.116239,14.141179,138.194141,4.939064,87.512219,46.569349,178.539124,140.388222,176.605537,138.636860,78.965725,136.909714,-0.070398,0.036900,32.025740,-235.913663,133.779217,4.670435,28.732308,11.297826,10.808298,552.468767,0.838376,433185.812588,0.876902,63.160845,19.320319,3.056964,0.078503,0.056836,118.832556,108.820454,32.000000,32.000000,32.000000,32.000000,77.507454,32.000000,68.962818,63.471330,78.006458,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1680.908203,28.988862,0.616936,75.472095,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.356983,93.619913,142.072320,175.590549,90.409694,88.310205,54.388617,14.141464,139.144652,4.974847,85.551579,47.046389,177.712594,141.967594,176.031343,140.231401,79.281107,138.439565,-0.070304,0.037242,32.025740,-235.908967,134.723865,4.704922,28.945012,11.371678,19.766865,1023.905245,0.389471,434903.954803,0.885209,60.776454,19.784236,3.063927,0.077915,0.056599,118.434522,108.832127,32.000000,32.000000,32.000000,32.000000,87.469698,32.000000,68.958253,63.426170,78.301300,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1673.583984,29.190496,0.618604,75.474788,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.721036,92.143596,143.157779,174.508024,91.924409,89.534383,55.214328,14.140608,140.729139,5.009239,84.455244,47.314204,177.140192,143.097765,175.609023,141.314188,79.511668,139.477246,-0.070445,0.037268,32.025740,-235.911947,136.337955,4.737387,29.147836,11.402077,17.239609,879.641324,1.663815,438705.000327,0.874233,59.467000,20.104716,3.065545,0.077524,0.057894,118.665419,108.795580,32.000000,32.000000,32.000000,32.000000,180.051555,32.000000,68.969272,63.376621,78.474656,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1669.921875,29.420889,0.620342,75.478897,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.026728,90.825246,144.648421,173.521096,93.364282,90.794976,54.699104,14.140037,142.369316,5.044544,83.515279,47.778529,176.632534,144.675791,175.229083,142.696490,79.807375,141.098145,-0.070728,0.037262,32.025740,-235.909414,137.759965,4.771198,29.386811,11.512009,51.435009,2649.162525,0.916974,441850.024023,0.883179,57.221878,20.522495,3.064745,0.077718,0.057745,118.643004,108.785228,32.000000,32.000000,32.000000,32.000000,205.133322,32.000000,68.977690,63.397224,78.696852,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1669.921875,29.562536,0.620945,75.467441,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.307979,90.203708,145.671488,173.062906,94.632883,91.984424,54.301772,14.142321,142.831512,5.078275,82.337508,48.081647,175.797469,145.699009,174.591428,143.902858,80.393541,142.112358,-0.071098,0.037277,32.025740,-235.905170,138.328083,4.803297,29.580224,11.627980,52.047066,2700.301397,1.061258,445717.924289,0.871774,55.348606,20.785777,3.064097,0.078127,0.057523,118.912658,108.751400,32.000000,32.000000,32.000000,32.000000,331.420615,32.000000,68.976449,63.404757,79.018708,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1677.246094,29.747293,0.621860,75.497324,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.802336,89.035311,147.058240,172.217043,95.809633,93.128240,55.016171,14.141322,144.204368,5.106247,81.668267,48.427940,175.251159,147.059692,174.171575,145.248387,80.880551,143.376475,-0.071193,0.037260,32.025740,-235.911396,139.833692,4.830969,29.781623,11.694675,10.544687,539.974611,0.360606,449812.519147,0.883513,53.698765,21.255979,3.075877,0.077931,0.059050,118.985148,108.678222,32.000000,32.000000,32.000000,32.000000,125.724614,32.000000,68.980907,63.402135,79.226700,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1680.908203,29.966489,0.627408,75.445561,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.012768,88.044331,148.034827,171.468632,96.991927,94.257415,54.628313,14.140037,145.218521,5.130802,81.140997,48.655043,174.769678,148.064293,173.745828,146.269630,81.251576,144.404750,-0.071145,0.037116,32.025740,-235.913171,140.337547,4.854876,29.935423,11.706160,15.803045,814.991330,0.360640,453826.948984,0.894626,52.773696,21.145697,3.079216,0.077143,0.056955,119.057776,108.745717,32.000000,32.000000,32.000000,32.000000,88.642000,32.000000,69.035043,63.467924,79.478701,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1673.583984,30.142790,0.630990,75.442953,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.337062,87.152616,149.272933,170.780895,98.118613,95.378599,54.570599,14.144176,146.562846,5.152081,80.375374,49.073884,174.050417,149.320185,173.139245,147.629423,81.814407,145.708611,-0.071083,0.036898,32.025740,-235.907399,141.439908,4.875278,30.168231,11.729149,42.632721,2200.970990,1.793747,456980.540247,0.881708,51.075120,21.248276,3.076382,0.078302,0.057070,118.948315,108.712430,32.000000,32.000000,32.000000,32.000000,364.548081,32.000000,69.032578,63.510604,79.865632,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1666.259766,30.348120,0.631188,75.478036,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.515543,86.740993,150.227309,170.459773,99.263209,96.504315,55.025811,14.143890,147.231510,5.171195,79.958188,49.325539,173.644725,150.314170,172.760150,148.494880,82.218675,146.554565,-0.071035,0.036893,32.025740,-235.908991,142.827777,4.894223,30.291451,11.764759,49.103291,2514.051301,1.210385,460560.573167,0.892458,49.859736,21.353971,3.083239,0.077767,0.057018,118.802778,108.703019,32.000000,32.000000,32.000000,32.000000,338.521878,32.000000,69.033804,63.559507,80.129446,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1673.583984,30.470565,0.634572,75.425190,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.963321,85.978997,151.315560,169.874225,100.376475,97.638659,54.248824,14.139467,148.724990,5.187749,79.588851,49.614965,173.208418,151.532381,172.370874,149.695681,82.685273,147.763346,-0.070794,0.036935,32.025740,-235.913252,143.783053,4.910683,30.539856,11.872328,5.328559,276.725644,0.453344,463777.771168,0.895654,48.623665,21.391977,3.088167,0.077779,0.056900,118.707067,108.632053,32.000000,32.000000,32.000000,32.000000,209.184441,32.000000,69.025886,63.602549,80.359545,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1680.908203,30.605757,0.636853,75.491077,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.218024,85.261651,152.231748,169.343411,101.317451,98.753927,55.026768,14.140037,149.824024,5.205762,79.072574,49.856918,172.551866,152.410913,171.778610,150.613169,83.148719,148.610810,-0.070841,0.036899,32.025740,-235.908924,144.454370,4.929153,30.692375,11.981214,18.537424,949.085588,0.398659,467920.421627,0.894314,48.023276,21.375380,3.096478,0.078067,0.056858,119.147980,108.447086,32.000000,32.000000,32.000000,32.000000,291.987609,32.000000,69.061071,63.631273,80.750994,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1673.583984,30.831534,0.642438,75.487769,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.457829,84.612460,153.437202,168.863953,102.235091,99.782705,54.623686,14.136898,150.561419,5.224021,78.776560,50.190187,172.128234,153.581987,171.398020,151.699867,83.494658,149.788391,-0.071088,0.036888,32.025740,-235.915003,144.770369,4.946389,30.825872,11.914646,54.265419,2798.801839,3.699698,471378.972629,0.907135,46.790029,21.459822,3.090386,0.077187,0.056779,119.218615,108.444298,32.000000,32.000000,32.000000,32.000000,307.339069,32.000000,69.054950,63.701621,81.034479,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1666.259766,30.992635,0.644129,75.477661,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.655878,84.316944,154.163645,168.639658,103.094782,100.735791,54.360005,14.144747,151.727876,5.239430,78.516856,50.337569,171.730165,154.421012,171.040820,152.527986,83.900569,150.560370,-0.071051,0.036935,32.025740,-235.905358,146.282541,4.961055,30.959910,12.003608,23.476346,1216.692982,1.073919,474857.487746,0.897965,45.806100,21.380690,3.093008,0.079112,0.057178,118.907053,108.362192,32.000000,32.000000,32.000000,32.000000,859.668583,32.000000,69.064280,63.741529,81.341318,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1680.908203,31.045284,0.645693,75.392758,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.995624,83.781565,155.129076,168.214643,104.095087,101.790911,54.341631,14.148600,152.321738,5.258516,78.171706,50.726075,171.156332,155.435003,170.523716,153.569523,84.434302,151.560154,-0.071203,0.036922,32.025740,-235.902975,146.718439,4.979350,31.150365,12.124466,5.200363,269.606880,0.370890,478199.944909,0.907842,44.906884,21.566047,3.102384,0.077172,0.056538,118.820696,108.334805,32.000000,32.000000,32.000000,32.000000,290.709566,32.000000,69.072377,63.730030,81.786302,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1684.570312,31.280996,0.649396,75.382897,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.243557,83.280261,156.124416,167.820775,105.050827,102.668119,54.689680,14.142891,153.709988,5.273051,77.928060,50.887677,170.793787,156.464298,170.166375,154.574607,85.018660,152.504181,-0.071264,0.036953,32.025740,-235.909827,147.971337,4.993757,31.325441,12.060331,20.708249,1066.763106,0.865041,481511.473565,0.916354,44.405577,21.506739,3.104640,0.077775,0.057463,118.949478,108.272068,32.000000,32.000000,32.000000,32.000000,137.354800,32.000000,69.059038,63.663928,82.095651,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1666.259766,31.394317,0.654141,75.377459,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
