OSU 80 Ton Compressor Load Stand
50.530487,82.787297,157.124023,167.458046,105.957219,103.632682,54.626134,14.140894,154.336734,5.291104,77.636145,51.197722,170.254311,157.444629,169.663239,155.519677,85.595683,153.493054,-0.071413,0.036903,32.025740,-235.909374,148.347052,5.011569,31.467412,12.159084,55.118570,2842.676667,3.935650,484647.950436,0.918300,43.518633,21.419910,3.102853,0.078241,0.057566,119.185375,108.150922,32.000000,32.000000,32.000000,32.000000,448.923464,32.000000,69.016304,63.577016,82.517328,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1666.259766,31.512957,0.654289,75.380340,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.652214,82.267266,157.808646,167.099544,106.704874,104.441261,54.920241,14.139181,155.110368,5.308565,77.445894,51.491483,169.929300,158.160891,169.313282,156.298469,85.780257,154.277346,-0.071434,0.036878,32.025740,-235.909616,149.427082,5.029690,31.583997,12.184399,7.781981,399.197432,0.996332,486897.279462,0.914317,42.761923,21.255509,3.107352,0.078383,0.057510,119.596637,108.044119,32.000000,32.000000,32.000000,32.000000,487.573408,32.000000,69.015674,63.543349,82.848940,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1680.908203,31.670056,0.657198,75.383886,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.046854,81.821956,158.774604,166.786467,107.542812,105.326264,54.934240,14.143462,156.013392,5.333061,77.176822,51.761675,169.471628,159.075360,168.847296,157.223578,86.380915,155.234463,-0.070993,0.036887,32.025740,-235.908766,150.214526,5.053599,31.727627,12.218314,20.667708,1059.934905,0.377355,489529.180850,0.917223,41.974585,21.116305,3.109490,0.077745,0.058010,119.456307,107.868236,32.000000,32.000000,32.000000,32.000000,739.118554,32.000000,69.023486,63.601388,83.323488,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1669.921875,31.789669,0.660023,75.383903,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.165983,81.433374,159.659480,166.497230,108.236809,106.066905,54.627127,14.140751,156.602814,5.355584,77.030666,51.837583,169.177554,160.057922,168.579783,158.109263,86.656937,156.095295,-0.070781,0.036918,32.025740,-235.913927,150.141166,5.074828,31.903694,12.264634,51.772976,2670.082973,2.693959,492219.960614,0.915891,41.330053,21.277470,3.115533,0.077263,0.058330,119.238252,107.722119,32.000000,32.000000,32.000000,32.000000,492.486792,32.000000,69.022289,63.625688,83.637294,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1666.259766,31.964420,0.661961,75.381669,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.423625,81.066111,160.479135,166.237993,108.976165,106.892868,54.874615,14.143890,157.828302,5.380128,76.833315,52.275243,168.751588,160.897963,168.151511,158.934791,87.768247,156.900436,-0.070923,0.036927,32.025740,-235.909481,151.685341,5.098491,32.053635,12.341768,10.939191,561.621463,1.019341,494370.330131,0.914703,40.482687,21.096957,3.110370,0.077274,0.058001,119.358369,107.705864,32.000000,32.000000,32.000000,32.000000,570.168043,32.000000,69.038783,63.652322,84.144384,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1677.246094,32.089046,0.662713,75.372907,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.593152,80.881934,161.172246,166.098150,109.567731,107.591056,54.490100,14.139324,158.112366,5.401194,76.704053,52.417357,168.470852,161.639508,167.896628,159.632662,88.212993,157.637799,-0.071035,0.037247,32.025740,-235.910127,151.726458,5.119123,32.169822,12.379938,27.629413,1428.512514,0.410440,496700.056041,0.923107,39.973204,21.197156,3.120422,0.077836,0.056938,119.156174,107.642977,32.000000,32.000000,32.000000,32.000000,280.155635,32.000000,69.061805,63.696396,84.462573,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1666.259766,32.210373,0.664792,75.369089,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.953760,80.534614,161.969611,165.842574,110.290065,108.352484,55.017189,14.142891,158.949138,5.423699,76.489130,52.658409,168.085829,162.511058,167.505986,160.495126,88.866361,158.489565,-0.071198,0.037249,32.025740,-235.908356,152.870832,5.140854,32.326092,12.431650,58.807040,3011.347776,1.954794,497664.690390,0.920247,39.345203,20.436323,3.120728,0.077879,0.058509,119.134708,107.590636,32.000000,32.000000,32.000000,32.000000,469.641997,32.000000,69.036541,63.716958,85.001476,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1669.921875,32.355049,0.666391,75.379198,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.065631,80.193950,162.789647,165.627360,110.853057,108.997020,54.274871,14.141036,160.450417,5.443415,76.370773,52.928149,167.825464,163.276908,167.233773,161.235801,89.163208,159.309301,-0.071429,0.037245,32.025740,-235.909885,153.793435,5.159959,32.444822,12.404370,14.015902,727.532236,0.779034,499660.942913,0.929052,38.990007,20.311368,3.123908,0.077835,0.056615,119.319377,107.457302,32.000000,32.000000,32.000000,32.000000,221.582629,32.000000,69.010565,63.750599,85.342500,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1680.908203,32.417560,0.668240,75.368432,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.222104,79.896437,163.574078,165.408791,111.513636,109.705262,54.366244,14.140751,161.009741,5.466072,76.232319,53.101185,167.452698,164.035494,166.851653,162.081537,89.634291,159.926718,-0.071229,0.037243,32.025740,-235.904780,154.596706,5.181574,32.557368,12.495748,14.639457,758.622345,0.367300,501160.638054,0.918902,38.280331,20.026014,3.117572,0.077861,0.057931,119.856999,107.190711,32.000000,32.000000,32.000000,32.000000,335.697917,32.000000,69.022468,63.836983,85.823895,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1666.259766,32.561353,0.667587,75.386323,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.608371,79.634605,164.305724,165.230019,112.156643,110.390444,54.446240,14.139609,161.336128,5.486946,76.107235,53.269953,167.127479,164.907733,166.513009,162.890398,90.553530,160.745045,-0.071090,0.037263,32.025740,-235.911475,155.094178,5.201375,32.708733,12.501049,54.221097,2805.630040,1.552464,502989.131798,0.934043,37.827643,20.081943,3.126624,0.077869,0.057311,119.854725,107.096546,32.000000,32.000000,32.000000,32.000000,328.312278,32.000000,69.040035,63.883918,86.390408,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1662.597656,32.698564,0.671216,75.373794,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.669467,79.368637,164.883951,165.055736,112.795791,110.973693,54.323746,14.141322,161.724207,5.502183,76.052452,53.476661,166.886735,165.312683,166.278371,163.384143,90.943549,161.260150,-0.071245,0.037216,32.025740,-235.910253,155.458919,5.216493,32.814265,12.575496,8.201704,425.347991,1.496684,504764.611579,0.934792,37.373756,19.875671,3.132277,0.078002,0.057643,119.941426,107.017041,32.000000,32.000000,32.000000,32.000000,94.470859,32.000000,69.021187,63.830678,86.746156,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1684.570312,32.851949,0.672903,75.383971,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.818119,79.109593,165.637614,164.885100,113.395772,111.531386,54.461024,14.139609,162.422987,5.514646,75.951439,53.626666,166.569404,166.126933,165.909074,164.118278,91.428500,162.126062,-0.071164,0.037204,32.025740,-235.912619,156.058772,5.228381,32.946464,12.635573,25.401624,1314.031176,0.404927,505387.915976,0.931149,36.727426,19.306232,3.123186,0.077652,0.056774,120.087722,106.830135,32.000000,32.000000,32.000000,32.000000,299.577164,32.000000,69.029442,63.822264,87.269326,100.000000,8.860759,0.000000,89.113924,89.620253,0.000000,49.620253,49.620253,1673.583984,32.921041,0.671454,75.391480,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.117001,78.899766,166.331461,164.733241,114.013969,112.153814,54.522919,14.140465,163.191836,5.527265,75.893566,53.901554,166.369532,166.865558,165.723205,164.869324,91.883843,162.777432,-0.071279,0.037218,32.025740,-235.910456,156.445010,5.240702,33.046785,12.560531,26.273981,1357.615442,2.694426,506820.005638,0.936379,36.400840,19.135715,3.130541,0.078265,0.057679,120.096566,106.721751,32.000000,32.000000,32.000000,32.000000,76.137285,32.000000,68.996750,63.831170,87.596045,100.000000,8.860759,0.000000,89.113924,80.506329,0.000000,49.620253,49.620253,1666.259766,33.065519,0.672681,75.396952,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.757614,78.711786,167.178338,164.604360,114.516368,112.748961,54.812368,14.146602,164.464776,5.539630,75.764382,52.912760,166.089016,167.841100,165.426663,166.097147,92.361083,164.119204,-0.071269,0.037240,32.025740,-235.908403,156.767674,5.252815,33.111875,12.641181,51.275818,2635.506122,0.874799,507882.586851,0.935237,35.994530,19.018573,3.136000,0.077595,0.056996,119.942980,106.763249,32.000000,32.000000,32.000000,32.000000,365.800597,32.000000,68.991659,63.844857,88.156167,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,49.620253,49.620253,1673.583984,33.106556,0.674988,75.389733,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.295392,78.295209,168.351277,164.666279,114.687688,112.996325,54.498836,14.139467,165.051735,5.559167,75.439439,51.869436,165.977144,169.075575,165.350235,167.160291,93.283499,165.257529,-0.071245,0.037253,32.025740,-235.916029,157.509927,5.271773,33.181815,12.703873,14.222689,735.232123,0.848292,509260.655869,0.933145,35.489568,18.838939,3.131417,0.077933,0.057742,120.174366,106.669409,32.000000,32.000000,32.000000,32.000000,123.210580,32.000000,68.992011,63.885757,88.476289,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,49.620253,49.620253,1669.921875,33.129148,0.674056,75.405731,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.292229,77.868157,169.004240,165.252716,114.710318,113.142464,54.514173,14.137041,165.637357,5.583107,74.883855,52.091336,165.892723,169.560469,165.141786,167.839278,94.038027,165.838362,-0.071447,0.037251,32.025740,-235.912901,158.259010,5.294332,33.299445,12.669723,58.913133,3044.617099,0.441730,510913.815851,0.939634,35.656625,18.927039,3.168800,0.077298,0.056596,120.863857,106.415280,32.000000,32.000000,32.000000,32.000000,87.241352,32.000000,69.010405,63.904681,88.976612,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,49.620253,1662.597656,33.263204,0.684156,75.401785,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.865646,77.672470,169.663372,165.460631,114.796998,113.240743,54.396267,14.143177,166.691291,5.601979,74.329045,52.823243,165.848625,170.344289,164.998395,168.497817,94.392649,166.566349,-0.072021,0.037205,32.025740,-235.907091,159.199394,5.313410,33.482003,12.730161,18.627971,964.775924,1.649183,510404.685572,0.975519,36.703948,18.481534,3.281996,0.077896,0.057548,120.779289,106.348472,32.000000,32.000000,32.000000,32.000000,94.748476,32.000000,68.996321,63.917678,89.299277,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,33.416841,0.708012,75.411178,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.480044,77.051453,170.823943,165.468196,115.069313,113.372417,54.415778,14.141607,168.148890,5.619764,72.838981,53.365027,165.775969,171.617375,164.931639,169.836094,95.156682,167.645923,-0.072066,0.037150,32.025740,-235.911928,160.497873,5.331304,33.729795,12.853273,37.180176,1924.937305,0.399545,508829.152858,0.975544,36.280099,17.969401,3.294929,0.078588,0.057423,120.287974,106.179423,32.000000,32.000000,32.000000,32.000000,161.545622,32.000000,68.996636,64.031253,89.797889,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1684.570312,33.598642,0.707643,75.415789,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.830232,76.082882,171.854357,164.968036,115.296290,113.539281,54.705597,14.147173,168.806408,5.640302,71.778356,53.620747,165.656654,172.658925,164.920794,170.776178,95.765270,168.757934,-0.072079,0.036796,32.025740,-235.904729,160.595460,5.351411,33.930113,12.878209,51.511641,2652.794547,1.254551,507855.711015,0.966280,35.506548,17.917687,3.271209,0.078628,0.057548,120.014269,106.071882,32.000000,32.000000,32.000000,32.000000,152.732455,32.000000,69.008287,64.052167,90.148920,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,33.871009,0.699340,75.420426,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.037814,75.025507,173.107229,164.428694,115.554706,113.737506,54.842830,14.142178,170.092896,5.662250,70.909760,53.873216,165.454203,173.809332,164.789656,171.951310,96.250999,169.903297,-0.072221,0.036182,32.025740,-235.905313,161.968015,5.372661,34.161623,12.948365,21.125411,1085.213779,0.624647,505496.639094,0.953260,34.271773,17.601033,3.255027,0.078392,0.057461,119.911377,105.901310,32.000000,32.000000,32.000000,32.000000,91.846619,32.000000,68.999933,64.066330,90.448248,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,34.002595,0.691233,75.416539,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.340228,74.133223,174.341700,164.021629,115.927836,113.978703,54.561887,14.137469,171.599656,5.688433,69.790808,54.248935,165.121454,175.073879,164.512746,173.144167,96.893174,171.120934,-0.072368,0.035586,32.025740,-235.917046,163.778937,5.398437,34.382370,12.978458,60.343379,3115.804734,0.449714,503279.290027,0.940460,32.955833,17.451011,3.252955,0.078327,0.057099,120.458765,105.742913,32.000000,32.000000,32.000000,32.000000,297.298708,32.000000,69.028955,64.122266,90.938494,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,34.241083,0.683934,75.411365,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.560326,73.696521,175.288598,163.796676,116.206399,114.211980,54.814089,14.141179,172.499003,5.713227,69.264170,54.466738,164.937772,175.961604,164.350982,174.125748,97.330052,171.879306,-0.072643,0.035530,32.025740,-235.905985,163.925574,5.422639,34.562728,13.071675,36.957664,1899.513149,1.097930,501419.922729,0.933240,31.693378,17.435239,3.263845,0.078259,0.057355,120.366505,105.625258,32.000000,32.000000,32.000000,32.000000,195.548968,32.000000,69.041545,64.153315,91.271961,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,34.473784,0.682131,75.392392,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.744179,72.964336,176.362371,163.422147,116.679210,114.455869,54.810865,14.144176,173.686758,5.739685,68.822341,54.687564,164.636035,177.114767,164.107787,175.178326,98.311867,172.995278,-0.072562,0.035517,32.025740,-235.910503,165.588222,5.449174,34.772331,13.149819,19.844011,1019.982661,0.384421,499579.762254,0.932099,30.503421,17.290075,3.268484,0.080534,0.058403,120.465642,105.489393,32.000000,32.000000,32.000000,32.000000,85.100386,32.000000,69.040764,64.179689,91.783869,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,34.595200,0.677469,75.375763,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.898935,72.424161,177.136012,163.169206,116.992983,114.695191,54.663734,14.143034,174.221037,5.769088,68.499640,54.841550,164.441302,177.844851,163.913616,175.990447,98.979364,173.727577,-0.072614,0.035478,32.025740,-235.905273,165.901487,5.478663,34.919333,13.203712,39.272076,2024.018869,0.628553,498864.272552,0.924499,29.850883,17.161408,3.272732,0.078659,0.057609,120.504864,105.454765,32.000000,32.000000,32.000000,32.000000,81.732741,32.000000,69.032471,64.175525,92.112758,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,34.785962,0.673841,75.356355,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.209819,71.925177,178.226154,162.947927,117.340075,114.958589,54.443641,14.140894,175.606644,5.803063,68.198549,55.106457,164.288118,178.908631,163.719413,177.009367,99.414057,174.862735,-0.072349,0.035483,32.025740,-235.913295,166.795904,5.511335,35.105533,13.291267,51.408163,2660.203873,1.172867,496585.785905,0.921330,28.938925,16.631289,3.281516,0.078506,0.057641,120.498090,105.463017,32.000000,32.000000,32.000000,32.000000,128.283540,32.000000,69.046614,64.120807,92.387201,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,34.889781,0.672763,75.350056,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.400291,71.486150,179.213763,162.742061,117.829222,115.262840,54.803769,14.143748,176.065488,5.846416,67.901203,55.247708,164.021510,179.803842,163.446909,177.906972,100.156846,175.918655,-0.072381,0.035450,32.025740,-235.907010,166.556631,5.553808,35.282375,13.320621,25.114961,1291.076796,0.593519,495260.917638,0.921549,28.247791,16.259008,3.286447,0.078834,0.057298,120.256660,105.184908,32.000000,32.000000,32.000000,32.000000,124.740118,32.000000,69.022263,64.095060,92.832234,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,35.067958,0.670061,75.337058,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.514391,71.329875,179.972741,162.651314,118.163028,115.530065,54.488191,14.142891,176.937715,5.889815,67.810203,55.466467,163.840019,180.675058,163.270863,178.691183,100.562530,176.757509,-0.072431,0.035400,32.025740,-235.906233,167.214283,5.595441,35.411707,13.356862,56.389920,2915.607672,0.453598,494499.462869,0.920378,27.446549,16.280097,3.287710,0.077895,0.057578,120.175006,104.944852,32.000000,32.000000,32.000000,32.000000,73.521763,32.000000,69.010915,64.146323,93.129883,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,35.282249,0.668352,75.334194,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.623949,71.059578,180.910112,162.514075,118.815381,115.914343,54.711966,14.144747,178.306070,5.937852,67.800087,55.822274,163.667435,181.518722,163.058331,179.655264,101.367377,177.443506,-0.072688,0.035366,32.025740,-235.906501,168.747057,5.642139,35.613035,13.439711,33.161772,1707.597098,0.930911,493397.066042,0.912187,26.822990,15.959285,3.294353,0.078290,0.058818,120.660038,104.746119,32.000000,32.000000,32.000000,32.000000,82.318854,32.000000,69.025258,64.195847,93.585228,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,35.444919,0.666699,75.373743,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.679514,70.761962,181.909301,162.405968,119.715843,116.524705,54.421553,14.142035,179.131170,5.974185,67.570173,56.143950,163.552693,182.581604,162.915325,180.578107,101.767650,178.604864,-0.072895,0.035332,32.025740,-235.906599,170.119285,5.677334,35.815931,13.471084,53.957968,2793.281165,0.416011,493344.232428,0.917110,26.556409,15.887481,3.301380,0.077657,0.057276,120.606182,104.662607,32.000000,32.000000,32.000000,32.000000,92.874766,32.000000,69.040172,64.194553,93.891035,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,35.615090,0.664891,75.338089,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.702444,70.545799,182.628226,162.246330,120.595763,117.217428,54.204422,14.138039,179.114262,6.013261,67.586202,56.167893,163.294814,183.355456,162.661673,181.363905,102.414866,179.367284,-0.072887,0.035339,32.025740,-235.910758,170.284648,5.715430,35.939331,13.509507,22.961922,1193.448040,0.710918,492726.508179,0.913734,26.180364,15.354793,3.311919,0.077611,0.056941,120.794957,104.556846,32.000000,32.000000,32.000000,32.000000,86.748918,32.000000,68.996625,64.169974,94.286797,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,35.739698,0.665125,75.346979,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.726281,70.391757,183.508415,162.160071,121.439989,118.027386,54.435310,14.145032,180.567513,6.064700,67.598518,56.526401,163.176608,184.261185,162.527573,182.131518,102.758040,180.210722,-0.072661,0.035360,32.025740,-235.904582,171.300288,5.763607,36.126847,13.523661,67.378358,3487.142680,0.440447,493956.715268,0.921700,25.829176,15.413477,3.326827,0.078067,0.057457,120.855996,104.493357,32.000000,32.000000,32.000000,32.000000,72.848397,32.000000,69.028935,64.201217,94.570683,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,35.894183,0.667290,75.373069,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.837010,70.232473,184.438967,162.068493,121.965375,118.692634,54.302893,14.142035,181.645164,6.110598,67.578398,56.697212,163.032898,185.176064,162.345032,183.112259,103.720087,181.010706,-0.072745,0.035353,32.025740,-235.906926,171.756094,5.808090,36.301111,13.592808,15.053641,780.995602,1.043524,495108.365494,0.929941,25.590918,15.066344,3.338575,0.079045,0.057532,121.135399,104.245775,32.000000,32.000000,32.000000,32.000000,79.459485,32.000000,69.058351,64.274670,95.020366,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,36.009415,0.670440,75.359202,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.957888,70.032616,185.270278,161.999600,122.713154,119.393916,54.373414,14.142178,182.298076,6.165319,67.486688,56.946372,162.927142,185.965832,162.220757,183.889646,104.203686,181.914386,-0.072924,0.035471,32.025740,-235.910377,173.083859,5.860849,36.449537,13.664731,50.430579,2612.987584,0.359205,497514.954021,0.931573,25.413915,15.054028,3.353205,0.078355,0.056750,121.279934,104.108961,32.000000,32.000000,32.000000,32.000000,71.871411,32.000000,69.032615,64.283881,95.281965,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,36.202701,0.674278,75.384525,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.020918,69.918612,186.168462,161.957313,123.384605,120.066422,54.760702,14.146316,182.592316,6.220890,67.483356,57.130978,162.759246,186.750762,162.034264,184.850631,104.730820,182.830551,-0.073010,0.035922,32.025740,-235.903298,172.820091,5.914572,36.599334,13.730308,22.429474,1153.931638,1.619698,497819.734023,0.936631,25.148070,14.404723,3.363403,0.080795,0.057059,121.127573,103.889061,32.000000,32.000000,32.000000,32.000000,93.322543,32.000000,69.010778,64.351740,95.700123,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,36.356266,0.677110,75.391531,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.151186,69.816479,186.763990,161.935469,123.996704,120.639453,54.685182,14.141464,183.539323,6.272890,67.554209,57.463022,162.676568,187.441147,161.935714,185.495411,105.017975,183.533837,-0.073097,0.036154,32.025740,-235.909783,173.352031,5.964340,36.718208,13.784705,17.096954,880.803571,0.486827,499270.186701,0.938172,24.832071,14.273159,3.371132,0.079193,0.057898,120.877847,103.774691,32.000000,32.000000,32.000000,32.000000,292.782701,32.000000,69.012702,64.416750,95.988646,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,36.452206,0.678152,75.404819,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.086379,69.751612,187.602153,161.927068,124.588662,121.273755,54.408372,14.144033,184.676801,6.333965,67.642072,57.531865,162.567919,188.223853,161.801766,186.143212,105.532161,184.111829,-0.072913,0.036155,32.025740,-235.907051,175.046393,6.022721,36.901361,13.765232,61.119124,3164.764393,1.103567,500662.122038,0.935322,24.657585,14.101586,3.383594,0.078231,0.057270,120.618719,103.628042,32.000000,32.000000,32.000000,32.000000,199.671146,32.000000,69.025346,64.502976,96.414393,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,36.659592,0.680830,75.417775,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.167371,69.598970,188.590025,161.904664,125.198223,121.967571,54.751004,14.142035,184.725796,6.400187,67.666706,57.902499,162.457777,189.335216,161.666318,187.269514,106.112922,185.263454,-0.073545,0.036148,32.025740,-235.911173,175.087143,6.086329,37.093980,13.856034,21.290500,1095.528722,1.454735,502141.755490,0.938381,24.430617,14.086470,3.386400,0.078888,0.058311,120.879901,103.342008,32.000000,32.000000,32.000000,32.000000,84.704637,32.000000,69.012255,64.542021,96.798500,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,36.828446,0.682306,75.439825,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.449024,69.606698,189.364009,161.952272,125.703863,122.568422,54.370973,14.141893,186.161288,6.457226,67.886212,58.037829,162.353921,190.103759,161.512731,188.058187,106.840751,185.976020,-0.073952,0.036164,32.025740,-235.903965,176.154059,6.141550,37.213540,13.859279,41.251508,2137.483242,0.410974,503544.136764,0.949183,24.427825,13.795273,3.405600,0.078050,0.057314,120.739767,103.227115,32.000000,32.000000,32.000000,32.000000,115.327174,32.000000,68.984947,64.578885,97.181111,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,36.911278,0.685178,75.449388,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.463468,69.602282,190.111453,162.002961,126.201084,123.149393,54.358876,14.142321,187.310354,6.514956,67.945509,58.320411,162.295881,190.751494,161.439584,188.716396,107.145565,186.845215,-0.073855,0.036098,32.025740,-235.904843,177.232477,6.197140,37.355637,13.958951,37.365550,1936.559776,1.189438,504784.082773,0.946724,24.197613,13.657245,3.418507,0.078648,0.057488,120.636933,103.190591,32.000000,32.000000,32.000000,32.000000,262.076360,32.000000,68.987174,64.571935,97.451105,100.000000,8.860759,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,37.051320,0.687613,75.447240,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.464327,69.581028,190.903650,162.056731,126.792581,123.729283,54.666712,14.138753,187.583976,6.571260,68.055654,58.515505,162.223568,191.500090,161.359285,189.480294,107.552861,187.341981,-0.073797,0.035873,32.025740,-235.912822,178.533037,6.251608,37.515838,13.957292,11.250126,579.781574,0.615947,505368.895165,0.952688,23.936262,13.202323,3.415101,0.077791,0.057083,121.160561,102.951585,32.000000,32.000000,32.000000,32.000000,152.126695,32.000000,69.032599,64.650172,97.813892,100.000000,20.253165,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,37.217470,0.688373,75.531606,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.631022,69.614703,191.494542,162.130665,127.245539,124.298488,54.699935,14.143034,188.013358,6.628966,68.146047,58.730143,162.191094,192.068577,161.279033,189.941078,108.489788,188.044769,-0.073703,0.035903,32.025740,-235.906580,178.141169,6.306310,37.659269,14.056532,64.848478,3339.973142,0.685242,507043.705889,0.957131,23.918074,13.229344,3.427688,0.077878,0.057491,121.609603,102.823684,32.000000,32.000000,32.000000,32.000000,399.845639,32.000000,69.041525,64.691299,98.190269,100.000000,20.253165,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,37.333640,0.691054,75.518607,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.668993,69.559223,191.335272,162.119463,127.666937,124.932719,54.299112,14.142891,187.550688,6.680000,68.202481,58.580720,162.083671,191.683845,161.138009,189.598844,108.849650,187.488955,-0.073532,0.035923,32.025740,-235.907050,176.884051,6.355780,37.567945,13.986682,26.737348,1387.252743,2.294224,508438.958517,0.956153,23.896003,13.011180,3.441918,0.077989,0.057466,121.474415,102.738437,32.000000,32.000000,32.000000,32.000000,122.771741,32.000000,69.010717,64.709187,98.412620,100.000000,20.253165,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,37.267757,0.693500,75.453488,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.807342,69.654726,190.577995,162.101259,128.086058,125.636149,54.528822,14.140465,186.386058,6.725973,68.543401,58.539634,161.858308,190.809347,160.799148,188.600619,109.393057,186.622169,-0.073401,0.035951,32.025740,-235.908495,176.684366,6.399527,37.379690,13.944094,38.022259,1964.453706,0.399724,508478.126714,0.956877,23.770948,12.341180,3.442226,0.078055,0.057776,121.665752,102.583688,32.000000,32.000000,32.000000,32.000000,180.076312,32.000000,69.003971,64.738734,98.725686,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,37.109649,0.694320,75.440703,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.921396,69.700271,189.065416,162.009402,128.510323,126.345954,54.595220,14.144604,185.106559,6.765715,68.688219,58.283872,161.652421,189.165366,160.419918,186.980677,110.049527,185.087437,-0.073446,0.035962,32.025740,-235.911218,175.891311,6.437879,37.082531,13.837011,60.661779,3130.332822,0.972978,510075.005310,0.967988,23.679362,11.770276,3.437017,0.078455,0.057167,121.529091,102.408564,32.000000,32.000000,32.000000,32.000000,218.138961,32.000000,69.002620,64.787480,99.110103,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,36.883115,0.698053,75.441393,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
56.005123,69.755200,186.936681,161.845854,128.781466,127.058787,54.676263,14.144604,183.029760,6.795648,68.832429,57.594649,161.375238,186.951405,159.995506,184.761236,110.561992,183.074352,-0.073459,0.036073,32.025740,-235.905827,173.179286,6.465762,36.690892,13.684222,10.879913,560.604497,0.684377,511660.796012,0.966927,23.643472,10.896810,3.414927,0.078508,0.058253,121.280656,102.338792,32.000000,32.000000,32.000000,32.000000,366.324860,32.000000,69.010959,64.845962,99.464110,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,36.427414,0.701208,75.402944,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.929449,69.742227,184.449891,161.624904,128.757762,127.690774,54.397154,14.148600,180.289804,6.813460,68.803970,56.845910,161.143756,184.549063,159.669489,182.403185,110.709334,180.925529,-0.073105,0.036713,32.025740,-235.904608,171.889759,6.482723,36.174628,13.554024,62.444575,3234.063376,0.427781,512903.354492,0.969136,23.580885,9.653106,3.380914,0.077217,0.057286,121.337836,102.229256,32.000000,32.000000,32.000000,32.000000,693.743093,32.000000,68.995128,64.885995,99.682280,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,35.962356,0.703572,75.356065,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.915519,69.729254,181.526420,161.406202,128.623440,128.186503,54.253122,14.143890,177.433439,6.818546,68.835696,55.900849,160.855851,181.588698,159.256003,179.516365,111.193095,177.874095,-0.072976,0.036707,32.025740,-235.906377,169.765454,6.486130,35.623925,13.413694,17.619336,914.944580,2.373061,514520.061025,0.971692,23.556541,8.364809,3.337850,0.079952,0.057857,121.724959,101.911285,32.000000,32.000000,32.000000,32.000000,111.022201,32.000000,68.978476,64.989905,100.006566,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,35.408318,0.708771,75.328449,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.731975,69.721525,178.283259,161.171548,128.110703,128.459618,54.450768,14.140465,174.493207,6.809539,68.978923,54.947814,160.611946,178.045782,158.998041,175.844783,111.778762,174.354628,-0.072966,0.036765,32.025740,-235.912579,167.242857,6.476713,34.959883,13.110314,61.924884,3203.990232,0.411425,516707.166413,0.982970,23.615213,7.382227,3.297903,0.077339,0.057326,121.938692,101.724136,32.000000,32.000000,32.000000,32.000000,447.260576,32.000000,69.018010,65.065106,100.288766,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,35.054543,0.714394,75.346527,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.800174,69.754648,176.308114,160.988143,127.559557,128.582873,54.260686,14.143748,172.773695,6.785926,69.094052,54.066624,160.364281,176.448384,158.697490,174.403098,112.319754,173.069451,-0.072840,0.036727,32.025740,-235.909134,165.051491,6.452405,34.628935,13.047586,20.722091,1075.915802,1.444429,517436.454702,0.989644,23.615436,5.699500,3.246441,0.077631,0.057595,122.279488,101.609747,32.000000,32.000000,32.000000,32.000000,89.363813,32.000000,69.067578,65.160816,100.558435,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,34.606812,0.718754,75.385462,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.528716,69.802677,173.031714,160.844783,126.793949,128.494494,54.595290,14.145603,170.256816,6.753259,69.153766,53.166951,160.275250,173.288630,158.598097,171.150925,112.605434,169.762253,-0.072174,0.036762,32.025740,-235.910709,162.430079,6.419439,34.042190,12.863081,54.042949,2788.777458,0.406868,517143.614440,0.991728,23.781817,3.711655,3.198940,0.077223,0.057306,122.296218,101.466803,32.000000,32.000000,32.000000,32.000000,138.885655,32.000000,69.046914,65.193057,100.660886,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,34.017074,0.718744,75.416070,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.432839,69.816755,171.710459,160.648789,125.761724,128.096276,54.301428,14.141322,168.354700,6.703175,69.204537,52.453955,159.990782,171.751393,158.312652,169.770617,112.892735,168.486490,-0.072097,0.036766,32.025740,-235.906822,161.145654,6.370282,33.763241,12.799668,14.963629,776.346614,1.203911,516265.501677,0.994899,23.750196,2.653346,3.159634,0.077816,0.057046,121.835366,101.302355,32.000000,32.000000,32.000000,32.000000,85.379443,32.000000,69.028100,65.230911,100.741029,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,33.674856,0.720885,75.426690,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
55.213731,69.852363,168.900938,160.557234,124.614797,127.649268,54.470872,14.148314,165.991359,6.644663,69.232469,51.628130,159.789451,169.104381,158.099208,167.145018,113.006400,165.741734,-0.072090,0.037109,32.025740,-235.900973,159.387595,6.313610,33.256894,12.676502,60.520804,3130.187541,0.456101,515431.090305,0.993583,24.056295,1.023059,3.116076,0.079082,0.058265,121.681447,101.062062,32.000000,32.000000,32.000000,32.000000,478.274950,32.000000,69.011842,65.265073,100.760543,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,33.242307,0.724608,75.402961,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
54.384427,69.939038,167.319240,160.393726,123.161781,126.729374,54.414503,14.144604,164.572117,6.575951,69.528726,50.642809,159.670569,167.343602,158.037391,165.430523,113.001053,165.776222,-0.072126,0.037140,32.025740,-235.906154,157.010088,6.247571,32.929101,12.588821,36.166326,1872.490904,1.634020,513196.039157,0.997802,24.161752,0.211818,3.097631,0.077365,0.056795,121.847179,100.879266,32.000000,32.000000,32.000000,32.000000,394.228777,32.000000,69.005221,65.330610,100.722681,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,32.999419,0.726087,75.399424,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.167271,70.221155,164.573120,160.531196,121.569602,125.713543,54.306315,14.139467,161.878434,6.507195,70.186218,49.810540,159.558153,164.553592,157.912297,162.602598,112.666568,161.690882,-0.071922,0.037186,32.025740,-235.909004,155.207267,6.180313,32.422050,12.423067,16.659251,864.241550,0.398371,51893.029066,0.995661,24.406644,-1.039252,3.059039,0.077586,0.057301,122.195568,100.751681,32.000000,32.000000,32.000000,32.000000,672.169210,32.000000,69.029017,65.507206,100.627919,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,32.526121,0.725273,75.392324,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.110323,70.607638,163.254402,160.656909,119.822905,124.429543,54.841398,14.145032,160.384625,6.437598,70.731479,48.896546,159.503399,163.254894,157.771813,161.348340,112.364225,160.195286,-0.071840,0.037196,32.025740,-235.907686,153.485145,6.113462,32.126117,12.300749,58.573890,3009.023282,0.666861,53114.948290,1.006379,25.291229,-1.019527,3.076602,0.078114,0.057167,122.137290,100.729666,32.000000,32.000000,32.000000,32.000000,247.662429,32.000000,69.063711,65.635482,100.590279,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,32.259578,0.730859,75.386059,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.663335,71.296467,161.802545,161.048624,117.652167,122.610593,54.536922,14.139181,158.918951,6.359258,72.137764,48.296499,159.503285,161.856443,157.748690,160.153399,111.869482,158.872735,-0.071922,0.037220,32.025740,-235.911903,153.294435,6.038031,31.846050,12.268943,55.762576,2880.594978,1.449678,52356.569565,1.026254,26.761441,-2.404159,3.095384,0.077829,0.057128,122.181409,100.711153,32.000000,32.000000,32.000000,32.000000,177.684785,32.000000,69.086848,65.751718,100.437159,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,31.946155,0.742497,75.382743,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.919647,72.147740,160.428568,161.575899,115.683714,120.777590,54.379591,14.142891,157.811940,6.290590,73.678633,47.396407,159.664069,160.509921,157.793285,158.678405,111.239810,157.516814,-0.071586,0.037273,32.025740,-235.908847,151.487735,5.972729,31.601360,12.135248,13.765325,713.149428,0.414053,53544.860995,1.029271,28.196632,-2.739315,3.132861,0.077184,0.057603,121.789156,100.799869,32.000000,32.000000,32.000000,32.000000,314.973760,32.000000,69.066174,65.927371,100.325982,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,31.675880,0.751799,75.387926,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.944803,73.149100,158.214387,162.206281,113.680616,118.661422,54.889483,14.149171,155.371398,6.220660,75.367315,46.560284,159.767254,158.219302,157.788464,156.288249,110.547457,155.140431,-0.071431,0.037250,32.025740,-235.898810,148.948737,5.905152,31.184605,12.041778,33.235402,1705.853727,0.429748,54399.380297,1.031356,29.333864,-2.812039,3.131864,0.077889,0.056646,121.965002,100.618980,32.000000,32.000000,32.000000,32.000000,647.939735,32.000000,69.045910,66.092976,100.224746,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1684.570312,31.415340,0.750132,75.381857,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
