OSU 80 Ton Compressor Load Stand
49.284166,74.175210,156.340414,162.834770,111.493263,116.524246,54.373263,14.148885,153.312781,6.159070,76.864629,46.070575,159.956748,156.318975,157.774756,154.467331,109.931054,153.482110,-0.071334,0.037243,32.025740,-235.897952,147.581508,5.845696,30.857894,11.909092,53.419405,2767.857010,1.731164,56161.120765,1.037371,30.937808,-2.767844,3.150622,0.078451,0.057481,121.660255,100.370321,32.000000,32.000000,32.000000,32.000000,959.671936,32.000000,69.023751,66.257066,100.103837,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,31.014110,0.752309,75.469129,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.611739,75.143475,154.593700,163.361922,109.669786,114.701947,54.379517,14.138039,151.707604,6.103625,78.156406,45.514264,160.183806,154.485137,157.857213,152.728751,109.158241,151.757889,-0.071140,0.037212,32.025740,-235.910921,146.433772,5.792894,30.566252,11.907001,48.380738,2506.496694,0.711455,57599.705246,1.033806,32.938639,-3.110777,3.167785,0.077442,0.057451,121.745595,100.288997,32.000000,32.000000,32.000000,32.000000,725.056068,32.000000,69.034810,66.461944,99.969178,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,30.763379,0.752674,75.411655,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.773492,76.430223,152.610965,164.056927,107.786596,112.649666,54.636257,14.139895,150.185241,6.051914,79.316772,44.842003,160.388870,152.639462,157.954616,150.882919,108.529010,149.793020,-0.070896,0.037265,32.025740,-235.909883,144.837976,5.743724,30.213343,11.709135,56.360019,2906.164414,0.437093,58906.136211,1.042414,34.650605,-3.223901,3.172224,0.077449,0.056940,121.884275,100.191364,32.000000,32.000000,32.000000,32.000000,1014.319432,32.000000,69.046554,66.599137,99.826208,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,30.422838,0.752859,75.424841,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.997134,77.248225,150.972362,164.511063,105.713339,110.583525,54.441144,14.144747,148.230642,6.001569,80.557039,44.421756,160.577706,151.014352,158.107041,149.265157,107.806066,148.361843,-0.070778,0.037297,32.025740,-235.907645,143.083814,5.695374,29.930843,11.663194,20.033007,1036.689963,0.478103,60426.114946,1.043880,36.324240,-3.215903,3.180172,0.077207,0.057469,121.837146,100.028473,32.000000,32.000000,32.000000,32.000000,523.106609,32.000000,69.031274,66.705459,99.603902,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,30.128348,0.751900,75.445161,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.332468,78.089280,149.415990,165.007543,103.805878,108.768344,54.490595,14.142891,146.857874,5.954976,81.616823,43.819207,160.826333,149.420160,158.261010,147.707672,106.982468,146.639921,-0.070311,0.037374,32.025740,-235.907540,142.156196,5.650902,29.677480,11.623833,16.853470,871.360314,0.406833,62053.019495,1.043039,38.500850,-3.466221,3.194470,0.077693,0.057138,121.930235,99.974313,32.000000,32.000000,32.000000,32.000000,761.073515,32.000000,69.028937,66.813916,99.391294,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,29.922675,0.753681,75.447965,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.751273,78.844754,148.085406,165.466235,101.976397,106.876129,54.930997,14.139181,145.823200,5.906120,82.475275,43.573627,161.063864,148.102370,158.451382,146.480483,106.160632,145.437370,-0.070296,0.037372,32.025740,-235.908636,141.303407,5.604356,29.480425,11.531770,34.965806,1793.312821,1.133519,63365.046002,1.047984,40.153763,-3.389390,3.212374,0.077577,0.057665,121.713113,99.912259,32.000000,32.000000,32.000000,32.000000,480.168840,32.000000,69.049297,66.955107,99.205640,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,29.675821,0.753702,75.448519,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.154456,79.830080,146.617556,166.028370,100.283797,105.208589,54.487100,14.148742,144.462502,5.853974,83.246727,43.153703,161.280773,146.596152,158.618073,144.971411,105.403235,144.027064,-0.070464,0.036580,32.025740,-235.906589,140.038535,5.555257,29.250033,11.424471,45.672293,2361.506369,1.334667,64521.804567,1.047886,41.718061,-3.349391,3.224866,0.077755,0.057792,121.820677,99.840836,32.000000,32.000000,32.000000,32.000000,173.729749,32.000000,69.056056,67.045583,99.002951,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,29.521048,0.751730,75.456736,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.790122,80.424836,145.602461,166.381483,98.748360,103.452674,54.630623,14.140465,143.569375,5.807489,83.827546,42.798460,161.534565,145.726926,158.801434,144.053225,104.857836,143.036894,-0.070212,0.035795,32.025740,-235.911926,139.296696,5.511387,29.076075,11.397101,14.764174,761.382682,0.636208,65693.983576,1.037229,43.112508,-3.078908,3.236749,0.077271,0.056850,121.593763,99.816079,32.000000,32.000000,32.000000,32.000000,658.956612,32.000000,69.014756,67.183643,98.768670,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,29.323777,0.749618,75.464867,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.022830,81.123632,144.350339,166.784505,97.261862,101.818607,54.605743,14.139752,141.994432,5.741505,84.180350,42.547105,161.790429,144.432745,159.003103,142.777042,104.255156,141.903126,-0.070296,0.035495,32.025740,-235.913783,137.882538,5.447672,28.880391,11.396903,47.244457,2437.488273,0.482635,67011.131229,1.046419,44.760500,-2.972492,3.247023,0.077191,0.058372,121.483939,99.736075,32.000000,32.000000,32.000000,32.000000,267.411354,32.000000,69.011961,67.354434,98.524776,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,29.131555,0.746689,75.460588,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
43.132818,81.428396,143.390063,166.917077,96.100585,100.531313,54.754488,14.142463,141.285210,5.687646,84.302736,42.443745,162.021172,143.385567,159.232702,141.742232,103.612390,140.799229,-0.069968,0.035459,32.025740,-235.904701,137.162293,5.396164,28.713340,11.344272,18.445699,949.085588,1.472948,67314.195004,1.036656,45.763102,-2.887007,3.250772,0.078510,0.057521,121.584563,99.726869,32.000000,32.000000,32.000000,32.000000,165.345549,32.000000,69.059123,67.551933,98.314382,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,29.003124,0.741612,75.453531,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
42.272474,81.604015,142.310586,167.016578,94.948219,99.180153,54.953381,14.141893,140.245831,5.627136,84.272649,42.240777,162.177687,142.332981,159.430764,140.727121,102.840422,139.708536,-0.070256,0.035523,32.025740,-235.912786,136.428324,5.338265,28.540572,11.273503,20.195993,1035.382435,0.458010,68384.386063,1.041514,47.329236,-2.813883,3.278988,0.077860,0.056990,121.692887,99.690679,32.000000,32.000000,32.000000,32.000000,261.185440,32.000000,68.988884,67.679232,97.962815,100.000000,30.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,28.811894,0.742783,75.440277,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
41.833880,81.761662,141.488704,167.087771,94.033870,98.017253,54.315476,14.141607,139.479514,5.571913,84.102108,42.081140,162.348927,141.594763,159.570543,140.038740,102.271438,139.128910,-0.070167,0.035554,32.025740,-235.906864,135.745708,5.286400,28.410303,11.233511,48.878345,2535.262310,1.175186,69394.720230,1.048935,48.654734,-2.689782,3.324384,0.076733,0.057839,121.705469,99.626579,32.000000,32.000000,32.000000,32.000000,275.192093,32.000000,69.034256,67.788330,97.737864,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,28.728521,0.747407,75.439612,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
41.821219,81.806191,141.021350,167.114960,93.388626,97.090537,54.590037,14.145175,139.177291,5.528081,83.903544,41.950859,162.500406,141.205726,159.777089,139.592650,101.707671,138.762247,-0.070241,0.035558,32.025740,-235.907053,135.633107,5.244276,28.332483,11.204212,42.563454,2196.612563,1.072799,70303.409661,1.053932,49.832577,-2.433282,3.366507,0.077671,0.057126,122.265038,99.735281,32.000000,32.000000,32.000000,32.000000,518.419334,32.000000,69.056122,67.929618,97.464598,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,28.630598,0.751990,75.423869,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
41.749582,81.781852,141.080220,167.111596,92.725486,96.093507,54.425525,14.141036,139.304556,5.474132,83.503123,42.234885,162.659898,141.264241,160.004827,139.670490,101.125663,138.681223,-0.070398,0.035579,32.025740,-235.911518,136.016144,5.192611,28.323108,11.177689,13.038816,674.940555,0.440386,70719.813377,1.065975,50.507198,-2.139461,3.382156,0.077668,0.057459,122.341471,99.726622,32.000000,32.000000,32.000000,32.000000,235.871067,32.000000,69.044511,68.038198,97.189766,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1684.570312,28.636422,0.749267,75.424935,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
41.786045,81.594335,141.208035,167.000041,92.294349,95.219218,54.902473,14.135328,139.313884,5.428043,82.998469,42.250781,162.768028,141.408704,160.165217,139.679939,100.690080,138.693471,-0.070516,0.035564,32.025740,-235.916410,135.656544,5.149344,28.363766,11.194547,16.864781,865.403797,0.499746,70632.947447,1.051032,50.566713,-1.750203,3.372005,0.077341,0.056702,122.167001,99.851704,32.000000,32.000000,32.000000,32.000000,376.394847,32.000000,69.028811,68.089439,96.943235,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1684.570312,28.638207,0.742943,75.423963,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
41.930159,81.363681,141.498853,166.866347,91.916921,94.492411,54.454678,14.143462,139.857439,5.383299,82.197200,42.660298,162.873739,141.847394,160.366811,140.122410,100.449902,138.775716,-0.070812,0.035531,32.025740,-235.905825,136.105044,5.107446,28.431092,11.198262,48.939026,2531.920850,1.617653,70712.979387,1.045233,50.627227,-1.206805,3.379201,0.077102,0.057262,122.162816,99.950040,32.000000,32.000000,32.000000,32.000000,491.475524,32.000000,69.024570,68.276479,96.732973,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,28.717631,0.736555,75.440967,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
41.900770,80.951622,142.132380,166.582710,91.831441,93.860210,54.746283,14.144319,140.555846,5.345701,81.113017,43.060426,162.912040,142.592399,160.559831,140.845261,100.180032,139.415333,-0.070747,0.034794,32.025740,-235.907419,136.908642,5.071351,28.562858,11.248603,15.958567,821.238408,1.238672,70378.342123,1.025329,50.396507,-0.765384,3.379311,0.077462,0.057693,122.357364,99.820295,32.000000,32.000000,32.000000,32.000000,408.612520,32.000000,69.007581,68.392519,96.497734,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,28.879003,0.729443,75.449184,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
42.197928,80.026390,143.139535,165.981850,91.795335,93.494994,54.416197,14.141607,141.577887,5.319529,79.778950,43.861456,162.930205,143.664605,160.674709,141.911200,100.027822,140.436794,-0.070778,0.034843,32.025740,-235.908661,137.721071,5.046657,28.798858,11.297303,9.843213,509.610905,0.422733,69725.172010,1.021571,49.995376,-0.486019,3.374632,0.078583,0.057071,122.361723,99.854430,32.000000,32.000000,32.000000,32.000000,662.251704,32.000000,69.020636,68.492052,96.265165,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,29.027411,0.720399,75.450454,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
42.219824,79.097429,144.253178,165.358073,92.053607,93.350702,54.807104,14.143462,143.093010,5.302571,77.872051,44.526868,162.873724,144.900056,160.798224,143.019027,99.925453,141.517344,-0.070972,0.034863,32.025740,-235.908276,138.940581,5.030915,29.021155,11.357290,39.920549,2052.058081,1.292088,420090.930801,1.009128,49.618045,0.088024,3.392119,0.078029,0.057795,122.088899,99.959285,32.000000,32.000000,32.000000,32.000000,219.995410,32.000000,69.034523,68.574115,96.026664,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,29.324246,0.714009,75.470407,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
42.200884,77.951354,145.934539,164.578024,92.694232,93.442961,54.584140,14.140751,144.524625,5.304880,75.219613,44.946170,162.579000,146.491154,160.854797,144.662235,99.859170,143.126635,-0.070794,0.035095,32.025740,-235.911314,140.345603,5.034379,29.303854,11.519834,13.836807,714.166394,2.080579,417445.461628,1.001561,48.342527,0.723831,3.392099,0.078225,0.057076,122.010892,100.009639,32.000000,32.000000,32.000000,32.000000,200.466652,32.000000,68.993579,68.700645,95.706766,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,29.560679,0.705525,75.459207,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
42.475237,76.240385,147.505847,163.511785,93.325433,93.677930,54.760777,14.137611,145.815093,5.314846,73.586473,45.465754,162.328549,148.085423,160.779821,146.237379,99.869081,144.720643,-0.070920,0.035121,32.025740,-235.914780,141.653118,5.044687,29.554206,11.611104,15.302001,787.242680,0.514125,415873.736687,0.990197,47.387832,1.334906,3.416717,0.077796,0.057556,121.868352,100.033981,32.000000,32.000000,32.000000,32.000000,379.158548,32.000000,69.002146,68.794404,95.496785,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,29.763286,0.699904,75.449056,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
43.388163,75.171655,149.056387,162.891908,94.192417,94.131639,54.595676,14.137897,147.146903,5.343056,72.047999,45.854265,162.027993,149.674774,160.644551,147.776344,99.865762,146.212296,-0.070705,0.035083,32.025740,-235.913351,142.774467,5.072679,29.829314,11.622715,54.026439,2787.905772,1.495479,415068.083157,0.993048,46.264017,2.153441,3.458092,0.078293,0.056610,121.626368,99.939270,32.000000,32.000000,32.000000,32.000000,258.750280,32.000000,68.962398,68.853543,95.315764,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,30.005615,0.700006,75.444939,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.603150,73.760878,150.591473,162.071294,95.152923,94.741074,54.470946,14.142463,148.948954,5.384430,70.868340,46.219768,161.739755,151.190704,160.486708,149.194423,99.812486,147.700557,-0.070896,0.035062,32.025740,-235.910255,143.980372,5.112618,30.094956,11.763551,20.535539,1062.114118,1.353806,413898.709240,0.981540,44.231344,2.882407,3.472749,0.077667,0.056789,121.779831,100.011456,32.000000,32.000000,32.000000,32.000000,113.609880,32.000000,68.966704,68.966704,95.157423,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,30.280434,0.696024,75.433356,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.326521,72.977040,151.660213,161.618744,96.185118,95.492002,54.897542,14.136755,149.638836,5.436337,69.944893,46.543646,161.416842,152.223761,160.266349,150.336572,99.758685,148.727347,-0.070760,0.035073,32.025740,-235.914656,143.898958,5.163807,30.286186,11.831363,14.527737,745.547066,0.380035,414068.898434,0.964557,42.103501,3.571644,3.435416,0.079117,0.057606,121.804400,100.019786,32.000000,32.000000,32.000000,32.000000,448.774387,32.000000,68.972218,69.039518,94.980389,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,30.494744,0.684269,75.429878,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.711659,72.296028,152.961279,161.244352,97.406948,96.522140,54.566469,14.139895,151.008966,5.508152,69.020017,46.908046,161.054827,153.455261,160.020811,151.609803,99.754588,149.937815,-0.071111,0.034349,32.025740,-235.916417,145.617549,5.232678,30.522402,11.824043,51.000763,2633.181628,0.985421,414390.919032,0.941405,39.309436,4.304067,3.376252,0.077896,0.057156,121.975713,99.994044,32.000000,32.000000,32.000000,32.000000,89.756599,32.000000,68.955389,69.077524,94.812995,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,30.669512,0.668291,75.497120,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.133243,71.462128,154.271667,160.720746,98.640533,97.524169,54.663860,14.140751,151.946809,5.580070,68.442058,47.344885,160.787168,154.802259,159.806213,152.794861,99.821714,151.165262,-0.070867,0.033643,32.025740,-235.913437,146.244119,5.301991,30.747728,11.982819,17.966964,925.985927,1.388119,416372.696457,0.923573,37.715724,4.823443,3.345949,0.077835,0.057579,122.406208,99.965368,32.000000,32.000000,32.000000,32.000000,246.917791,32.000000,68.946184,69.125229,94.694233,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,30.819976,0.661302,75.406711,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.543414,70.946935,155.415952,160.436563,99.924287,98.825380,54.457779,14.145317,153.267047,5.673639,67.890791,47.584336,160.522960,155.953394,159.596601,154.081090,99.856602,152.298148,-0.070414,0.033284,32.025740,-235.907401,147.390308,5.390944,30.980086,11.897481,48.481258,2508.094784,0.398623,419802.862076,0.929130,36.607560,5.373310,3.346220,0.077294,0.056796,122.770663,99.995047,32.000000,32.000000,32.000000,32.000000,125.348803,32.000000,68.969951,69.173081,94.641424,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,31.000821,0.662875,75.394992,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.704135,70.223088,156.554330,159.973218,100.997702,99.909476,54.850713,14.143748,154.225345,5.748685,67.406118,47.910078,160.241548,157.095611,159.382216,155.063747,99.901105,153.408901,-0.070335,0.034048,32.025740,-235.906520,147.515512,5.463822,31.121733,12.050288,52.047107,2673.279153,1.138975,422742.698842,0.925969,35.309244,5.856246,3.344046,0.077774,0.057163,122.448867,100.050374,32.000000,32.000000,32.000000,32.000000,541.272673,32.000000,68.964820,69.209486,94.587399,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,31.214950,0.663982,75.390048,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.057860,69.729530,157.647296,159.697189,102.159643,101.094797,54.524220,14.142891,155.212305,5.836808,66.685931,48.309631,159.930001,158.111273,159.063860,156.210096,100.013048,154.433849,-0.070212,0.034901,32.025740,-235.906723,149.092075,5.549144,31.294248,12.099007,30.005724,1550.403178,0.426187,427416.495179,0.931722,34.345323,6.326078,3.339161,0.078594,0.057260,122.515865,100.006011,32.000000,32.000000,32.000000,32.000000,445.273212,32.000000,68.974273,69.279156,94.559700,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,31.383859,0.666501,75.383263,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.320526,69.025147,158.660582,159.281768,103.236440,102.210478,54.533966,14.145032,156.264040,5.922461,66.233301,48.457640,159.683793,159.149725,158.880253,157.154415,100.118894,155.372828,-0.069918,0.035227,32.025740,-235.907523,149.389533,5.632179,31.472605,12.106922,14.220608,734.650999,0.401720,431004.405651,0.930049,33.446473,6.773706,3.352044,0.078839,0.057408,122.483461,100.085026,32.000000,32.000000,32.000000,32.000000,469.097594,32.000000,68.962074,69.309321,94.521845,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,31.550135,0.669818,75.381414,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.482857,68.611168,159.565477,159.045238,104.196387,103.262546,54.370549,14.137326,157.367382,5.996312,65.813773,48.652818,159.441108,160.000677,158.644803,157.980833,100.307070,156.186386,-0.069918,0.035169,32.025740,-235.908531,150.400590,5.703294,31.595572,12.193324,21.933219,1136.497932,0.703168,435044.995784,0.937862,32.569381,7.113512,3.350074,0.079911,0.058383,122.053443,100.048821,32.000000,32.000000,32.000000,32.000000,414.288966,32.000000,68.970033,69.397836,94.467665,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,31.656857,0.672290,75.388309,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.770640,68.043786,160.403829,158.700397,105.094678,104.260828,54.303526,14.140608,157.748368,6.065665,65.326718,48.925585,159.099770,160.895171,158.348281,158.836982,100.635593,157.098593,-0.069761,0.035138,32.025740,-235.909006,151.111655,5.770377,31.761722,12.185967,11.438613,593.437977,1.497318,438554.815597,0.940685,31.581627,7.419555,3.352891,0.078302,0.057095,121.539664,100.060524,32.000000,32.000000,32.000000,32.000000,123.405977,32.000000,68.973891,69.370134,94.442335,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,31.785216,0.674887,75.379215,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.913670,67.673471,161.281993,158.486000,105.829579,105.166910,54.468297,14.144461,158.712416,6.119103,64.859432,49.194698,158.869035,161.701246,158.098418,159.563318,100.823221,158.005820,-0.069853,0.035092,32.025740,-235.909727,152.287151,5.822798,31.959101,12.172300,8.156117,421.861250,0.981151,442055.843437,0.948705,30.993123,7.586744,3.360486,0.078297,0.057175,121.400514,100.027887,32.000000,32.000000,32.000000,32.000000,315.892339,32.000000,69.004326,69.443738,94.493387,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,31.915269,0.679783,75.370580,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.087628,67.160530,162.028077,158.182892,106.542490,106.006955,54.454884,14.139038,159.635645,6.163058,64.650227,49.394272,158.671161,162.443898,157.874659,160.361705,101.137647,158.864267,-0.069999,0.035101,32.025740,-235.912700,152.816889,5.864340,32.009135,12.294294,17.302956,895.186379,1.893943,444738.536422,0.951428,30.117462,7.655027,3.357791,0.077641,0.057392,121.627749,99.834049,32.000000,32.000000,32.000000,32.000000,222.805943,32.000000,68.996282,69.510849,94.531481,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1684.570312,32.049379,0.681577,75.379121,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.406379,66.882970,162.743447,158.025326,107.308056,106.782663,54.507153,14.141322,159.932606,6.204007,64.312227,49.549896,158.392488,163.171517,157.637137,161.090058,101.332985,159.491436,-0.069813,0.035723,32.025740,-235.912213,153.346012,5.903351,32.142542,12.375178,48.941213,2529.596355,2.681110,447645.365011,0.952799,29.594460,7.860330,3.366096,0.077690,0.056688,121.756953,99.773150,32.000000,32.000000,32.000000,32.000000,711.330308,32.000000,68.976044,69.645477,94.575482,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,32.194254,0.685172,75.384695,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.452539,66.439066,163.411037,157.792484,107.883415,107.511218,54.656294,14.142606,160.737675,6.239994,64.072331,49.737983,158.236944,163.803422,157.466314,161.697948,101.651781,160.243954,-0.070110,0.035976,32.025740,-235.902924,154.042353,5.937549,32.242701,12.403234,56.716090,2923.452840,1.272588,449783.565174,0.955627,28.896287,7.916152,3.369434,0.077747,0.057103,122.296830,99.666425,32.000000,32.000000,32.000000,32.000000,107.052229,32.000000,69.014766,69.747261,94.640339,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,32.307521,0.687050,75.374552,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.401386,66.173126,163.986577,157.646403,108.626031,108.188983,54.630436,14.139895,161.281172,6.272708,63.920861,49.847516,158.019782,164.343486,157.236813,162.360352,101.834179,160.847519,-0.070369,0.036725,32.025740,-235.911190,154.142595,5.969081,32.331826,12.400565,52.156430,2689.695893,0.451653,452084.360583,0.954132,28.280646,7.990364,3.362025,0.078174,0.056781,122.461500,99.571397,32.000000,32.000000,32.000000,32.000000,203.695163,32.000000,68.984353,69.768343,94.651641,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,32.381517,0.686596,75.395869,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.439555,65.839613,164.505727,157.449674,109.217774,108.827260,54.670191,14.141179,162.112391,6.305285,63.764063,50.053147,157.803410,164.913229,157.013759,162.866380,102.262905,161.263435,-0.070482,0.036682,32.025740,-235.907782,154.613940,6.000074,32.472571,12.414665,41.718160,2149.832117,0.392907,453885.140826,0.955947,27.787924,7.993944,3.372600,0.079154,0.057981,122.071611,99.533804,32.000000,32.000000,32.000000,32.000000,115.901348,32.000000,69.001392,69.857996,94.754974,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,32.392895,0.689750,75.387431,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.541860,65.699482,165.073870,157.341938,109.875206,109.471625,54.384408,14.138610,162.275548,6.331893,63.599755,50.246478,157.611204,165.360356,156.821694,163.486063,102.502814,161.739978,-0.070836,0.036702,32.025740,-235.910841,155.401059,6.024656,32.567014,12.438681,19.726072,1021.871312,0.431332,456049.119157,0.962885,27.576082,8.069292,3.388055,0.078367,0.057910,121.891325,99.306481,32.000000,32.000000,32.000000,32.000000,202.773862,32.000000,68.956201,69.795004,94.802649,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,32.585477,0.694740,75.385889,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.540185,65.483776,165.634531,157.200064,110.346749,110.019724,54.296545,14.141607,163.064189,6.351739,63.475505,50.330856,157.412986,165.992828,156.594909,163.935295,102.873109,162.260448,-0.071035,0.036665,32.025740,-235.910621,156.106781,6.043493,32.634971,12.446975,22.841350,1185.167029,0.542946,457368.654751,0.966208,27.202197,7.817756,3.396103,0.077311,0.057873,121.771488,99.215329,32.000000,32.000000,32.000000,32.000000,107.048101,32.000000,68.961759,69.858660,94.883598,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,32.658086,0.699249,75.390755,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.521901,65.338413,166.127574,157.093452,110.827663,110.517020,54.339754,14.142749,162.969393,6.375330,63.490928,50.379917,157.287368,166.515315,156.469511,164.398155,103.310873,162.655979,-0.071329,0.036700,32.025740,-235.907682,156.188523,6.066063,32.730370,12.494594,18.493729,958.819407,1.155578,459315.133368,0.974443,26.953977,7.780446,3.400650,0.078865,0.057257,121.985989,99.261921,32.000000,32.000000,32.000000,32.000000,154.184952,32.000000,68.987495,69.939147,95.009025,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,32.730099,0.699545,75.391318,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.511468,65.123271,166.663947,156.958300,111.419468,111.027685,54.829755,14.139324,163.350536,6.395970,63.320429,50.540067,157.121888,166.993976,156.248294,165.021871,103.739377,163.226182,-0.071966,0.036723,32.025740,-235.914538,156.091935,6.085835,32.883845,12.446579,39.897464,2050.024148,1.005223,460548.113183,0.980402,26.740038,7.630914,3.412318,0.080118,0.057181,122.195093,99.133727,32.000000,32.000000,32.000000,32.000000,246.373952,32.000000,68.973921,69.972479,95.145450,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,32.785110,0.703062,75.397694,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.682818,64.944543,167.118323,156.847775,111.970216,111.518700,54.679323,14.139038,164.186723,6.419643,63.299372,50.663559,156.982475,167.448784,156.122676,165.380464,104.059106,163.594168,-0.072116,0.036724,32.025740,-235.909759,156.762069,6.107309,32.973402,12.469856,57.819929,2979.095419,1.250143,461527.386150,0.984089,26.613982,7.360562,3.423765,0.078315,0.057435,121.672822,99.151904,32.000000,32.000000,32.000000,32.000000,341.653885,32.000000,68.938808,69.978904,95.237459,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,32.852958,0.706378,75.398213,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.821327,64.809398,167.561269,156.775864,112.381768,111.915257,54.592931,14.141322,164.286415,6.438130,63.241826,50.801965,156.796164,167.890784,155.934611,165.807307,104.380378,164.095315,-0.072530,0.036693,32.025740,-235.911396,157.512761,6.125930,33.055115,12.511542,55.456678,2861.853744,0.583478,462468.876016,0.979492,26.409857,7.172868,3.435558,0.077792,0.058074,121.933256,99.040945,32.000000,32.000000,32.000000,32.000000,276.549116,32.000000,68.912326,70.070297,95.327104,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,32.988998,0.710057,75.396014,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.744957,64.697146,168.024672,156.674296,112.853561,112.335232,54.399343,14.141179,164.682281,6.450473,63.219820,51.046453,156.690076,168.266233,155.778876,166.353468,104.695383,164.638111,-0.072994,0.036931,32.025740,-235.911376,157.786888,6.138918,33.042837,12.567491,15.105626,782.303130,0.403741,463459.457270,0.982291,26.050394,7.008213,3.432799,0.079233,0.057014,121.754423,98.946653,32.000000,32.000000,32.000000,32.000000,184.179594,32.000000,68.875721,70.127509,95.418579,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,33.037229,0.710568,75.390730,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.730076,64.566419,168.424689,156.607983,113.334814,112.702697,54.421192,14.142035,165.455216,6.466129,63.196514,51.006212,156.554662,168.688321,155.616442,166.697068,105.058047,164.895908,-0.073333,0.037223,32.025740,-235.904312,157.825108,6.154740,33.083694,12.598052,13.879692,718.524821,0.422057,464135.588849,0.983944,25.769508,6.897709,3.432133,0.077059,0.057652,121.863571,98.857918,32.000000,32.000000,32.000000,32.000000,107.813218,32.000000,68.877896,70.189837,95.592979,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,33.078663,0.709505,75.403464,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.894619,64.504642,168.770273,156.558459,113.788296,113.078575,54.852798,14.142321,165.891716,6.482497,63.271431,51.066275,156.429668,169.145990,155.475019,167.114741,105.292471,165.181375,-0.073280,0.037199,32.025740,-235.907620,158.911378,6.170131,33.170528,12.641451,12.897916,662.446398,1.560661,465111.495735,0.992560,25.737574,6.810446,3.447017,0.078051,0.057595,121.877012,98.715969,32.000000,32.000000,32.000000,32.000000,278.281608,32.000000,68.833805,70.228784,95.705903,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,33.153381,0.713582,75.407197,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.908572,64.428524,169.153601,156.503340,114.134009,113.410844,54.738302,14.142749,166.548018,6.494513,63.245608,51.168064,156.344370,169.490111,155.383174,167.354421,105.650091,165.617492,-0.073642,0.037162,32.025740,-235.912583,159.031239,6.181974,33.222690,12.652901,10.231738,526.608769,1.707247,465683.981813,0.995405,25.622509,6.555750,3.456278,0.078684,0.057304,122.094500,98.647259,32.000000,32.000000,32.000000,32.000000,554.883931,32.000000,68.857101,70.341638,95.835521,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,33.242722,0.716355,75.411459,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.023053,64.388259,169.583856,156.461371,114.402114,113.753222,54.414592,14.139324,166.853981,6.514021,63.269711,51.219868,156.226412,169.982021,155.255597,167.869594,106.007248,166.124195,-0.073611,0.037125,32.025740,-235.910617,158.559548,6.199654,33.277268,12.707569,58.409864,3024.132494,1.840187,466523.100774,0.987067,25.387762,6.440732,3.451715,0.079880,0.057208,122.058908,98.503140,32.000000,32.000000,32.000000,32.000000,560.484354,32.000000,68.862331,70.431052,95.931776,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,33.271228,0.715902,75.413385,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.927988,64.323726,169.881742,156.415766,114.704303,114.039750,54.427819,14.144461,166.742097,6.526818,63.268267,51.506834,156.155280,170.246932,155.178313,168.203948,106.229954,166.307754,-0.073876,0.037102,32.025740,-235.908747,159.837650,6.212159,33.362498,12.736526,58.174265,3011.202495,2.329695,467011.026280,0.991535,25.296998,6.265238,3.458568,0.078094,0.057493,122.249240,98.483274,32.000000,32.000000,32.000000,32.000000,214.681470,32.000000,68.872562,70.456195,96.069690,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,33.331990,0.717054,75.410342,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.028808,64.217275,170.195670,156.353093,115.023762,114.344711,54.456857,14.140037,167.336508,6.540509,63.179667,51.510695,156.071582,170.578185,155.080882,168.499567,106.485306,166.715350,-0.073411,0.037079,32.025740,-235.913498,159.774000,6.225136,33.396882,12.738816,50.432149,2609.065001,0.409222,467511.620602,0.997788,25.136677,6.119230,3.459268,0.077941,0.058077,122.094603,98.342215,32.000000,32.000000,32.000000,32.000000,299.964825,32.000000,68.861911,70.500720,96.161365,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,33.415723,0.718416,75.418192,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.007784,64.161844,170.602665,156.316721,115.340299,114.627019,54.652442,14.140037,167.484255,6.552316,63.310314,51.617254,155.989349,171.014630,154.951630,168.878492,106.743291,167.053748,-0.073144,0.037106,32.025740,-235.909577,159.827026,6.237180,33.482057,12.714438,17.650379,909.859749,0.413189,468189.083506,1.002015,25.171822,5.972898,3.472077,0.079194,0.058369,122.204735,98.215915,32.000000,32.000000,32.000000,32.000000,939.620129,32.000000,68.835012,70.586666,96.266636,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,33.464189,0.721137,75.419420,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.232170,64.145574,170.917696,156.307768,115.698371,114.916603,54.328398,14.142749,168.377537,6.565340,63.234950,51.785976,155.881189,171.225585,154.853901,169.237964,107.067230,167.374289,-0.073107,0.037140,32.025740,-235.907846,160.658095,6.249879,33.533678,12.698121,15.562197,807.000881,0.477532,468659.388527,1.001627,24.959665,5.886906,3.471340,0.078638,0.058495,122.082897,98.028557,32.000000,32.000000,32.000000,32.000000,291.202276,32.000000,68.806191,70.597297,96.398479,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,33.477604,0.720707,75.415695,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.115348,64.116893,171.255572,156.275034,115.965049,115.206956,54.608365,14.147030,168.527114,6.584441,63.358657,51.832816,155.848700,171.568815,154.793370,169.537236,107.207109,167.719907,-0.072661,0.037182,32.025740,-235.903565,161.009415,6.267646,33.599652,12.826786,35.196923,1815.831359,1.370806,469195.631370,1.000833,24.926264,5.769292,3.481134,0.078814,0.057783,121.833184,97.995546,32.000000,32.000000,32.000000,32.000000,460.317861,32.000000,68.815743,70.637098,96.472861,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,33.570370,0.723019,75.423903,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.224782,64.099795,171.532349,156.268878,116.113442,115.468306,54.558265,14.140894,167.965781,6.598622,63.323061,51.855106,155.758835,171.858767,154.670076,169.883622,107.579653,168.031926,-0.071875,0.037174,32.025740,-235.908884,161.013884,6.280701,33.638183,12.846241,58.187084,3004.664855,1.554212,469479.657630,1.004274,24.675248,5.578122,3.471667,0.077518,0.056839,121.821168,97.821696,32.000000,32.000000,32.000000,32.000000,401.904707,32.000000,68.842796,70.828264,96.619854,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,33.651038,0.722482,75.424773,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.262253,64.036368,171.859785,156.222435,116.288666,115.725804,54.507070,14.134472,168.972181,6.610889,63.417139,51.904726,155.698219,172.252802,154.617691,170.142040,107.675225,168.326521,-0.071641,0.037244,32.025740,-235.912365,161.461206,6.292055,33.740703,12.801724,13.881919,717.507854,0.691519,470415.760270,1.004181,24.768679,5.581184,3.486804,0.078723,0.057413,122.100752,97.710592,32.000000,32.000000,32.000000,32.000000,170.599069,32.000000,68.889975,70.869115,96.776968,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,33.701577,0.725024,75.497299,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.411166,64.050984,172.141617,156.224953,116.566664,115.967491,54.840984,14.141750,168.903787,6.625011,63.444387,52.103030,155.669939,172.607371,154.548502,170.552038,107.928142,168.618164,-0.071549,0.037324,32.025740,-235.912112,161.668843,6.304937,33.815890,12.823432,12.790501,657.071006,0.418891,470559.411456,1.004890,24.637186,5.337496,3.484675,0.079852,0.057744,122.243780,97.611973,32.000000,32.000000,32.000000,32.000000,502.638501,32.000000,68.916626,70.895704,96.848415,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,33.784031,0.724318,75.427645,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.428816,64.044090,172.540083,156.217399,116.869139,116.206203,54.406956,14.140465,169.172501,6.632862,63.439310,52.104832,155.623302,172.824309,154.494980,170.856990,108.140150,168.913651,-0.071468,0.037429,32.025740,-235.913559,161.848991,6.313680,33.840231,12.881472,24.256952,1256.064102,1.760855,471279.752563,1.007073,24.534634,5.363421,3.488671,0.078091,0.057237,122.071168,97.488487,32.000000,32.000000,32.000000,32.000000,317.522446,32.000000,68.918105,70.980490,96.991517,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,33.814592,0.725309,75.419616,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
