OSU 80 Ton Compressor Load Stand
49.392770,64.002449,172.842817,156.179909,117.071849,116.444177,54.575452,14.144747,169.205548,6.641894,63.491257,52.183835,155.557638,173.135967,154.400829,171.061246,108.291880,169.240006,-0.071423,0.037471,32.025740,-235.907971,162.238654,6.321480,33.852672,12.884682,49.058825,2532.501973,1.912265,471614.998938,0.999762,24.393986,5.230625,3.483861,0.078630,0.057541,121.665784,97.358276,32.000000,32.000000,32.000000,32.000000,270.436597,32.000000,68.853791,71.031554,97.104561,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,33.792415,0.723976,75.419820,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.536004,63.994176,173.108986,156.177111,117.259818,116.668087,54.369867,14.136755,170.251401,6.655008,63.449108,52.320737,155.535934,173.407542,154.360546,171.349223,108.510047,169.475407,-0.071513,0.037548,32.025740,-235.915473,162.594669,6.333174,33.914949,12.829364,60.052507,3111.736869,1.011915,472099.327227,1.009400,24.368713,5.140164,3.490678,0.078791,0.058050,121.426404,97.292544,32.000000,32.000000,32.000000,32.000000,124.402671,32.000000,68.882693,71.001118,97.241884,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,33.845532,0.725899,75.429085,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.451144,63.996106,173.313933,156.162562,117.363758,116.882664,54.540338,14.141893,170.265200,6.664731,63.475264,52.338870,155.458830,173.692410,154.291644,171.558410,108.676359,169.735853,-0.071502,0.037586,32.025740,-235.908375,162.406300,6.341858,33.966228,12.910249,60.313921,3115.514172,0.502362,472702.608335,1.009041,24.364611,5.122491,3.499355,0.079001,0.058089,121.782610,97.329124,32.000000,32.000000,32.000000,32.000000,232.243956,32.000000,68.885166,70.974572,97.378975,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,33.941905,0.729315,75.425284,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.441269,63.996658,173.627704,156.185504,117.443016,117.080090,54.611789,14.141607,170.569726,6.675892,63.525660,52.558038,155.429636,173.886137,154.257103,171.849693,108.922152,170.001486,-0.071442,0.037613,32.025740,-235.906700,162.467852,6.353061,34.035861,12.883401,60.029644,3096.772938,0.410561,473004.162841,1.011571,24.207293,5.000899,3.494609,0.078381,0.057448,121.682555,97.161602,32.000000,32.000000,32.000000,32.000000,75.280301,32.000000,68.886721,71.052795,97.551166,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,33.939489,0.728463,75.421372,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.475365,64.003828,173.871138,156.162283,117.547306,117.296653,54.719939,14.141893,170.763684,6.682519,63.603721,52.706791,155.396838,174.225207,154.185643,172.239497,109.053083,170.274384,-0.071597,0.037620,32.025740,-235.909519,162.926777,6.359477,34.066946,12.928549,29.890511,1538.925988,0.410591,473581.028313,1.012166,24.297486,4.941321,3.504751,0.077954,0.057201,121.321603,97.046989,32.000000,32.000000,32.000000,32.000000,119.615404,32.000000,68.920047,71.140736,97.687812,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,34.036060,0.729609,75.423758,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.567626,64.013755,174.130334,156.171515,117.831115,117.488918,54.424379,14.136042,171.127039,6.690909,63.644314,52.688757,155.359538,174.441505,154.172129,172.383423,109.292986,170.466544,-0.072132,0.037632,32.025740,-235.913899,163.735741,6.367758,34.116619,12.942812,23.577117,1220.470285,0.413910,473848.103485,1.012772,24.308318,4.804263,3.511797,0.078243,0.057819,121.377895,97.051319,32.000000,32.000000,32.000000,32.000000,155.178586,32.000000,68.915186,71.281739,97.778135,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,34.038782,0.732093,75.428762,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.616412,64.014583,174.393177,156.158086,118.021472,117.682797,54.765904,14.136755,170.918879,6.696134,63.689848,52.711562,155.327916,174.730291,154.135534,172.680594,109.442772,170.700692,-0.071833,0.036992,32.025740,-235.912533,163.831576,6.372774,34.208178,12.942884,24.222120,1246.039721,0.833211,474420.931948,1.011895,24.280004,4.784905,3.514297,0.079284,0.058508,121.117749,96.978392,32.000000,32.000000,32.000000,32.000000,374.763507,32.000000,68.935680,71.387518,97.900153,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,34.105729,0.731727,75.417050,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.732578,64.055948,174.675325,156.209285,118.106231,117.878821,54.719584,14.136612,171.506784,6.705324,63.726950,52.865735,155.308706,175.007098,154.075029,172.939098,109.658626,171.060821,-0.071479,0.035945,32.025740,-235.909735,163.938302,6.380959,34.230842,12.987166,20.016952,1030.588166,1.057501,474605.922289,1.017008,24.194012,4.623485,3.512985,0.077308,0.058869,121.213842,96.879593,32.000000,32.000000,32.000000,32.000000,214.209194,32.000000,68.904176,71.330005,97.962173,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,34.181078,0.732483,75.418022,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.750318,64.093728,174.935055,156.238942,118.251814,118.067717,54.693452,14.137754,172.014582,6.718312,63.854782,52.902613,155.308364,175.316271,154.041749,173.307105,109.865143,171.324291,-0.071245,0.034969,32.025740,-235.911860,164.733864,6.393982,34.304280,12.949393,10.587189,545.350004,1.031331,475019.806031,1.011247,24.144174,4.569244,3.514828,0.078453,0.058223,120.983134,96.841758,32.000000,32.000000,32.000000,32.000000,104.220857,32.000000,68.935375,71.414969,98.109178,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,34.256734,0.732458,75.414766,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.808867,64.101450,175.188171,156.241180,118.344035,118.227706,54.327010,14.140608,172.097357,6.727201,63.861136,52.944127,155.285993,175.434943,153.993217,173.406768,110.063832,171.632732,-0.071130,0.034026,32.025740,-235.909333,164.472727,6.403016,34.361580,13.008442,22.702883,1177.321861,1.249082,475302.018021,1.011304,24.065053,4.500149,3.512292,0.077858,0.058834,121.275027,96.711942,32.000000,32.000000,32.000000,32.000000,168.434993,32.000000,68.919508,71.412404,98.228594,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,34.281057,0.731481,75.411467,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.802709,64.139507,175.413237,156.272236,118.548704,118.418928,54.354253,14.138753,172.758567,6.736472,63.928941,53.026740,155.288080,175.757477,153.986221,173.765910,110.235951,171.789546,-0.070831,0.033668,32.025740,-235.912168,165.006196,6.411722,34.377249,12.939656,13.136661,680.897071,2.367674,475648.185772,1.013113,24.084452,4.400853,3.516260,0.080513,0.058543,121.580942,96.565630,32.000000,32.000000,32.000000,32.000000,232.437021,32.000000,68.883578,71.411792,98.358857,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,34.303649,0.731740,75.407402,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.844293,64.167084,175.732568,156.268039,118.702597,118.588760,54.701879,14.145175,172.779208,6.748918,63.950033,53.083355,155.265983,176.028743,153.953863,173.928139,110.389602,172.053725,-0.070639,0.033609,32.025740,-235.902969,165.103334,6.423314,34.403537,13.015582,20.267173,1043.808726,1.105704,475814.941641,1.020034,24.031544,4.327530,3.517209,0.078882,0.058133,121.427801,96.477833,32.000000,32.000000,32.000000,32.000000,119.552417,32.000000,68.846821,71.441425,98.469612,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,34.349464,0.732261,75.402330,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.837977,64.194386,175.981177,156.292660,118.933592,118.778906,54.324819,14.142178,172.680927,6.761171,64.030920,53.311182,155.267899,176.235135,153.947074,174.249796,110.624056,172.288407,-0.070364,0.033569,32.025740,-235.909887,165.184201,6.434518,34.481086,13.042033,10.669909,553.340452,1.916390,476263.203973,1.021411,24.075976,4.219084,3.522163,0.077821,0.057605,121.596881,96.309563,32.000000,32.000000,32.000000,32.000000,137.710588,32.000000,68.851005,71.489090,98.602867,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,34.393729,0.733886,75.397736,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.864835,64.252575,176.176141,156.335187,119.133387,118.982494,54.698684,14.143462,172.188304,6.769997,64.053980,53.229460,155.252267,176.558028,153.903395,174.411777,110.768830,172.578954,-0.070196,0.033641,32.025740,-235.908766,165.308996,6.442820,34.557553,13.007234,60.852898,3134.255406,1.244858,476612.346846,1.015520,24.060519,4.172600,3.525631,0.077753,0.057677,121.562655,96.198291,32.000000,32.000000,32.000000,32.000000,355.397662,32.000000,68.823016,71.626033,98.660904,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,34.453644,0.734502,75.392000,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.929334,64.273258,176.493042,156.326514,119.276045,119.132994,54.520646,14.136898,173.150270,6.774867,64.175976,53.324907,155.258635,176.834629,153.887434,174.729539,111.014705,172.930050,-0.070332,0.034014,32.025740,-235.913533,166.033546,6.447217,34.578504,13.020144,59.510545,3075.126085,2.371503,476897.565316,1.024423,24.094357,4.033245,3.531066,0.078648,0.058342,121.351241,96.119788,32.000000,32.000000,32.000000,32.000000,138.795897,32.000000,68.842898,71.741923,98.719108,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,34.509790,0.735707,75.390287,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.973924,64.357372,176.768778,156.407372,119.413101,119.306096,54.655450,14.144604,173.288726,6.787485,64.264846,53.523639,155.247518,177.047308,153.916812,174.927767,110.982319,173.134298,-0.070332,0.035003,32.025740,-235.909258,166.226111,6.460707,34.671235,13.140858,60.880899,3138.177990,0.416758,477460.526287,1.018717,24.124765,4.006073,3.533074,0.079119,0.057202,121.121841,96.118658,32.000000,32.000000,32.000000,32.000000,188.917967,32.000000,68.835663,71.756245,98.796253,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,34.609354,0.736089,75.374118,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.087745,64.367024,176.997965,156.433952,119.637626,119.482911,54.663699,14.138182,173.911048,6.795909,64.278733,53.470760,155.259300,177.250275,153.921422,175.197594,111.198246,173.330784,-0.070616,0.036018,32.025740,-235.913556,166.514191,6.467984,34.741445,13.103823,40.103622,2066.876731,0.426817,477491.240307,1.021944,24.078778,3.902109,3.534857,0.078873,0.057445,121.575049,96.069731,32.000000,32.000000,32.000000,32.000000,144.672598,32.000000,68.823269,71.721948,98.908018,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,34.617288,0.736027,75.370052,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.036601,64.445623,177.204784,156.505578,119.832115,119.637183,54.807485,14.141750,174.388911,6.809093,64.395580,53.584948,155.262080,177.499220,153.905652,175.397388,111.513910,173.514080,-0.070763,0.037006,32.025740,-235.907211,166.884377,6.480753,34.794851,13.103499,17.163454,882.256380,0.418084,478356.591282,1.020129,24.116838,4.016952,3.537220,0.079523,0.058868,121.623065,95.898067,32.000000,32.000000,32.000000,32.000000,146.880807,32.000000,68.790589,71.769714,99.006604,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,34.687444,0.735447,75.365330,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.033820,64.516777,177.489973,156.546708,120.032684,119.810660,54.688102,14.144747,174.684787,6.816578,64.501397,53.620432,155.289682,177.775731,153.921567,175.717867,111.706228,173.727657,-0.070589,0.037352,32.025740,-235.908788,167.118569,6.488149,34.835924,13.153443,20.200025,1040.612547,0.634942,478497.488156,1.018970,24.009080,3.880281,3.533758,0.077607,0.056968,121.515848,95.822804,32.000000,32.000000,32.000000,32.000000,109.518449,32.000000,68.804315,71.808235,99.123412,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,34.703329,0.735572,75.361639,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.061691,64.552078,177.665273,156.583641,120.204629,119.979901,54.738360,14.140037,174.603589,6.827321,64.531102,53.727480,155.275557,177.958491,153.928241,175.946217,111.750382,173.893045,-0.070605,0.037416,32.025740,-235.914314,167.073886,6.498855,34.885724,13.158437,15.004996,772.278749,1.488644,478562.739783,1.018956,24.140412,3.638490,3.541503,0.078371,0.057624,121.822960,95.744520,32.000000,32.000000,32.000000,32.000000,363.648654,32.000000,68.758866,71.759635,99.201496,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,34.760557,0.736586,75.354130,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.171947,64.593998,177.874331,156.620295,120.312334,120.153795,54.763023,14.133616,174.864715,6.841138,64.614634,53.791881,155.300959,178.165384,153.918477,176.089409,111.860901,174.181273,-0.070243,0.037420,32.025740,-235.920899,167.157365,6.512323,34.933271,13.115399,58.862950,3028.200359,1.268648,478934.527726,1.022913,24.214435,3.532175,3.547400,0.078841,0.057704,121.153280,95.691520,32.000000,32.000000,32.000000,32.000000,145.495545,32.000000,68.754798,71.729080,99.313587,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,34.803434,0.738451,75.358128,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.235504,64.632610,178.104598,156.670379,120.444455,120.325048,54.403649,14.138896,175.099297,6.860514,64.588285,53.844918,155.326940,178.428638,153.917623,176.315362,112.092829,174.451003,-0.069965,0.037385,32.025740,-235.912516,167.009439,6.531006,34.986460,13.178235,34.879815,1806.242820,1.710909,479544.687748,1.022887,24.220992,3.554565,3.548927,0.079681,0.057528,121.717632,95.598256,32.000000,32.000000,32.000000,32.000000,205.812291,32.000000,68.747212,71.832491,99.345864,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,34.870903,0.738543,75.351539,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.271227,64.679495,178.410774,156.715147,120.676421,120.484046,54.391833,14.145603,175.514925,6.884454,64.715830,53.927646,155.353240,178.628702,153.920118,176.552195,112.304183,174.623562,-0.069929,0.037298,32.025740,-235.906135,168.073252,6.554166,35.041291,13.240566,16.806095,870.488628,0.436327,479965.763723,1.021554,24.149329,3.559902,3.545295,0.078382,0.057738,121.702590,95.552562,32.000000,32.000000,32.000000,32.000000,183.751155,32.000000,68.771974,71.996266,99.435940,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,34.942520,0.737958,75.342811,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.230859,64.764993,178.541001,156.769149,120.683735,120.650303,54.188959,14.141750,175.456484,6.895707,64.791181,54.000951,155.319351,178.934189,153.916456,176.686059,112.442428,174.915338,-0.069787,0.037334,32.025740,-235.913092,167.744876,6.565000,35.065415,13.219686,25.744188,1338.438365,0.737352,480129.383929,1.028444,24.122552,3.436264,3.545393,0.078799,0.058309,121.531816,95.464224,32.000000,32.000000,32.000000,32.000000,306.243578,32.000000,68.738867,72.159903,99.510429,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,34.914122,0.737540,75.340441,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.275232,64.812431,178.855563,156.795171,120.941939,120.821672,54.620810,14.139895,174.685819,6.913914,64.851430,53.984801,155.358279,179.247889,153.950913,176.937635,112.624753,175.206174,-0.069732,0.037321,32.025740,-235.912987,167.427309,6.582626,35.049927,13.208183,22.417242,1156.256133,1.533628,480324.628523,1.029350,24.132714,3.294125,3.548964,0.080554,0.058467,121.427020,95.490539,32.000000,32.000000,32.000000,32.000000,78.963670,32.000000,68.753829,72.281164,99.619637,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,34.918504,0.737620,75.340535,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.269693,64.888002,179.038139,156.836862,121.075016,120.964299,54.662582,14.137183,175.650167,6.930689,64.967040,54.035044,155.348278,179.394858,153.920069,177.183140,112.780393,175.329647,-0.069685,0.037301,32.025740,-235.914881,168.423292,6.599372,35.114819,13.203657,42.436793,2187.169305,1.004122,480843.131661,1.035770,24.259712,3.272793,3.554409,0.078296,0.058245,121.019312,95.405880,32.000000,32.000000,32.000000,32.000000,173.553753,32.000000,68.751559,72.463036,99.695372,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,34.969259,0.740397,75.338285,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.308030,64.941233,179.166240,156.874077,121.158071,121.107688,54.501431,14.141464,175.518632,6.946633,65.068286,54.112747,155.427577,179.593479,153.957112,177.402389,112.985934,175.531613,-0.069614,0.037212,32.025740,-235.911907,169.147593,6.615456,35.111591,13.159447,61.771712,3193.094165,1.155598,481148.451564,1.028172,24.261533,3.206858,3.557528,0.079453,0.057254,120.833342,95.350379,32.000000,32.000000,32.000000,32.000000,143.950228,32.000000,68.741101,72.569291,99.767246,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,34.996485,0.741880,75.335813,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.384570,65.004670,179.486485,156.913810,121.340723,121.243370,54.686948,14.144604,176.201181,6.960215,65.128115,54.215623,155.450566,179.859009,153.947584,177.575190,113.163819,175.776675,-0.069855,0.036164,32.025740,-235.906644,168.950863,6.627922,35.182793,13.201458,61.313616,3158.662595,0.611856,481481.747604,1.028926,24.342797,3.100588,3.561552,0.078261,0.057880,120.579189,95.269929,32.000000,32.000000,32.000000,32.000000,103.860939,32.000000,68.778016,72.570463,99.844764,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,35.072754,0.742515,75.326548,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.395457,65.084656,179.714391,156.987961,121.335781,121.374929,54.505896,14.135328,176.249925,6.971426,65.262161,54.315506,155.452354,180.118503,153.969820,177.739812,113.202309,175.921825,-0.069929,0.035654,32.025740,-235.917553,169.084025,6.638641,35.216943,13.274859,60.413559,3122.632935,0.420841,481632.548591,1.032471,24.356637,2.975745,3.561385,0.078260,0.057280,120.763529,95.159691,32.000000,32.000000,32.000000,32.000000,94.539268,32.000000,68.772087,72.548840,99.924322,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,35.117613,0.742819,75.335106,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.335709,65.189191,179.934227,157.049800,121.421060,121.515190,54.272173,14.134472,176.591634,6.982579,65.333336,54.429818,155.526757,180.355172,154.018244,178.157321,113.312398,176.225576,-0.070372,0.034934,32.025740,-235.921513,168.727972,6.649188,35.309529,13.268855,13.301538,690.485610,0.424531,481799.628351,1.028576,24.341500,2.895684,3.562330,0.078749,0.057401,121.194314,95.184584,32.000000,32.000000,32.000000,32.000000,187.178852,32.000000,68.804458,72.727083,99.991171,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1666.259766,35.143974,0.742159,75.333350,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.472036,65.259802,180.209784,157.122553,121.448478,121.661524,54.254661,14.138753,176.600654,6.992830,65.403655,54.369124,155.550838,180.616282,154.039344,178.388957,113.468650,176.381182,-0.070094,0.034913,32.025740,-235.914128,169.059876,6.659243,35.366397,13.322261,25.697063,1334.370500,0.431768,482352.961005,1.033083,24.410318,2.915088,3.566083,0.078394,0.057509,121.348094,95.123210,32.000000,32.000000,32.000000,32.000000,106.433688,32.000000,68.798113,72.781979,100.033946,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,35.223632,0.742779,75.317999,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.346570,65.303658,180.393954,157.175440,121.479394,121.813250,54.468701,14.138325,177.563200,7.011171,65.461548,54.539417,155.558195,180.818536,154.064509,178.545966,113.477231,177.425984,-0.070049,0.034880,32.025740,-235.913740,169.515966,6.676392,35.382228,13.329149,31.079042,1607.498567,1.967958,482876.801256,1.040364,24.576170,2.926032,3.574683,0.078528,0.057920,121.338593,94.953809,32.000000,32.000000,32.000000,32.000000,101.070254,32.000000,68.781687,72.841314,100.026625,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,35.274370,0.744847,75.329770,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.546547,65.348067,180.596319,157.218813,121.576565,121.943198,54.500135,14.137897,176.834821,7.023302,65.495621,54.617772,155.615088,181.071174,154.109398,178.800111,113.637217,177.407436,-0.070144,0.034824,32.025740,-235.914168,169.565628,6.688430,35.423535,13.298551,62.225537,3216.629669,1.018751,483093.764280,1.039060,24.506953,2.831724,3.570488,0.079423,0.056762,120.990926,94.976886,32.000000,32.000000,32.000000,32.000000,180.717465,32.000000,68.780264,72.775795,100.071214,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,35.274442,0.743220,75.322576,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.603002,65.437436,180.777874,157.287371,121.755101,122.101697,54.775801,14.141607,177.736947,7.034149,65.669475,54.659980,155.642763,181.240269,154.142427,178.948383,113.918909,177.225052,-0.069913,0.034817,32.025740,-235.912091,170.332268,6.698912,35.473912,13.358665,22.184264,1141.001639,0.846134,483875.808292,1.039215,24.679488,3.237998,3.583044,0.077595,0.056854,121.215228,94.978783,32.000000,32.000000,32.000000,32.000000,378.764004,32.000000,68.813611,72.651815,100.182513,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,35.363837,0.745500,75.393091,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.504125,65.513290,181.020103,157.361806,121.841908,122.259145,54.351873,14.138753,177.897367,7.049262,65.718406,54.688476,155.672901,181.511911,154.159374,179.202872,114.023931,177.298105,-0.070186,0.034999,32.025740,-235.916579,170.100013,6.711790,35.501210,13.401271,9.240186,478.956638,0.421924,483918.687813,1.035337,24.518915,3.070663,3.572872,0.078110,0.057525,121.411066,94.832098,32.000000,32.000000,32.000000,32.000000,275.326641,32.000000,68.776532,72.547474,100.297578,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,35.370255,0.744291,75.323301,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.555787,65.682104,181.153036,157.481296,121.949851,122.408819,54.466783,14.146031,178.031145,7.061656,65.979716,54.737013,155.734875,181.629445,154.117371,179.351289,114.225951,177.320564,-0.070033,0.035691,32.025740,-235.906850,170.332940,6.723440,35.513940,13.338543,64.813621,3352.467298,1.185011,483978.552806,1.030444,24.550530,2.716678,3.572473,0.078224,0.058397,121.337080,94.837758,32.000000,32.000000,32.000000,32.000000,208.500052,32.000000,68.816857,72.528048,100.376128,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,35.356246,0.743375,75.326667,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.601274,65.839889,181.277654,157.569165,122.102311,122.552278,54.739535,14.138896,177.397555,7.066230,66.219262,54.872335,155.768224,181.866542,154.208705,179.505340,114.424620,177.381827,-0.070044,0.036323,32.025740,-235.911699,169.614106,6.728981,35.511776,13.350858,20.368631,1048.312434,2.857544,484562.982641,1.042256,24.727569,2.640619,3.584264,0.078134,0.057135,121.297005,94.825523,32.000000,32.000000,32.000000,32.000000,120.676567,32.000000,68.818635,72.521544,100.414452,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,35.402566,0.746510,75.325167,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.579345,65.970092,181.453448,157.677745,122.185092,122.671380,54.481354,14.139467,177.836628,7.080595,66.314230,54.776581,155.850702,181.948579,154.241765,179.636456,114.446887,177.592978,-0.069800,0.036847,32.025740,-235.908841,169.696909,6.742443,35.557267,13.326390,52.376522,2708.437127,0.407928,484907.094735,1.040620,24.843496,2.447501,3.583230,0.078513,0.057440,121.048111,94.806354,32.000000,32.000000,32.000000,32.000000,109.812457,32.000000,68.882349,72.529959,100.453497,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1673.583984,35.452997,0.747797,75.323463,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.605381,66.108573,181.497831,157.757223,122.319939,122.764433,54.408210,14.141036,178.402057,7.091483,66.813411,54.673054,155.930423,181.990390,154.301590,179.676326,114.492836,177.544923,-0.070458,0.036825,32.025740,-235.908251,171.134276,6.751601,35.574179,13.324245,21.014110,1088.119397,1.299748,485222.519608,1.036050,24.954748,2.273113,3.582472,0.078229,0.057837,121.092177,94.797689,32.000000,32.000000,32.000000,32.000000,164.360218,32.000000,68.870323,72.585003,100.549446,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,35.459272,0.747801,75.326088,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.739498,66.597146,181.356166,158.109846,122.429325,122.808150,54.731721,14.140894,177.829229,7.099614,67.276699,54.691429,155.999232,181.810795,154.315285,179.416070,114.617612,177.406189,-0.070802,0.036832,32.025740,-235.912151,170.216365,6.761040,35.567869,13.396781,11.328419,583.123034,0.506727,485872.585157,1.042818,25.107379,2.334480,3.587501,0.078935,0.057895,121.068835,94.750274,32.000000,32.000000,32.000000,32.000000,125.610417,32.000000,68.871231,72.640924,100.630122,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,35.382624,0.748613,75.316823,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.724428,66.902283,181.399221,158.298200,122.414017,122.824330,54.679497,14.138610,177.984990,7.106400,67.602547,54.633104,156.104831,181.731954,154.387805,179.458768,114.787313,177.388724,-0.070768,0.036898,32.025740,-235.911984,170.385072,6.767704,35.567057,13.391516,60.501648,3117.257543,1.264073,486330.189496,1.044798,25.219234,2.269502,3.586532,0.078430,0.057445,120.779111,94.802446,32.000000,32.000000,32.000000,32.000000,288.426988,32.000000,68.828273,72.885609,100.652710,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,35.368669,0.749123,75.374774,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.714948,67.166600,181.222011,158.504473,122.273489,122.795120,54.559115,14.141179,177.923982,7.107724,68.049489,54.424667,156.290173,181.695425,154.517167,179.426949,114.826692,177.309509,-0.071277,0.036894,32.025740,-235.905005,170.449315,6.770154,35.497658,13.388217,52.769204,2724.853867,2.341638,486869.197782,1.037294,25.570803,2.089772,3.574260,0.079826,0.058125,120.833130,94.726999,32.000000,32.000000,32.000000,32.000000,142.387755,32.000000,68.811583,73.024062,100.725959,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,35.332914,0.749720,75.397770,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.647309,67.615249,181.116211,158.825231,121.953596,122.725943,54.769658,14.136612,177.586003,7.114898,68.451972,54.344404,156.381297,181.422579,154.599033,179.189812,114.786383,177.057470,-0.071140,0.036905,32.025740,-235.920680,169.716244,6.778226,35.484550,13.330303,18.688054,961.289183,0.439090,487032.683099,1.039578,25.891321,1.913152,3.576171,0.077660,0.057071,121.046916,94.665206,32.000000,32.000000,32.000000,32.000000,122.402672,32.000000,68.811730,73.015112,100.793145,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,35.334555,0.751107,75.397651,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.755481,68.004325,180.713333,159.081347,121.695388,122.606382,54.531823,14.140894,177.383862,7.121430,69.103380,54.291020,156.578212,181.158090,154.693482,179.071370,114.919480,176.896225,-0.071636,0.037250,32.025740,-235.913948,169.943074,6.784532,35.440610,13.311407,60.729130,3137.451586,0.503383,487251.840899,1.042547,26.165315,1.842380,3.573345,0.078361,0.057719,120.868142,94.721907,32.000000,32.000000,32.000000,32.000000,74.822556,32.000000,68.847726,73.023641,100.920333,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,35.300766,0.751795,75.327946,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.777166,68.502158,180.635692,159.397098,121.509923,122.422681,54.366069,14.135899,177.294861,7.133760,69.607104,54.277579,156.757389,180.994418,154.848111,178.772851,115.008785,176.710359,-0.072549,0.036515,32.025740,-235.916819,169.626935,6.796006,35.380352,13.317123,7.753921,401.812487,1.423463,487838.197930,1.040672,26.683049,1.782730,3.576028,0.077471,0.057436,120.605851,94.581396,32.000000,32.000000,32.000000,32.000000,196.259610,32.000000,68.822268,73.082653,101.000638,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1684.570312,35.320870,0.752854,75.405134,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.704570,68.900950,180.287764,159.650718,121.056607,122.193502,54.765618,14.139038,176.984527,7.134829,70.100552,54.170748,156.909003,180.704413,154.988735,178.448893,114.949798,176.442682,-0.072562,0.035312,32.025740,-235.913680,169.983477,6.798091,35.337674,13.340887,19.341877,994.994348,0.436448,487573.231733,1.042799,26.961674,1.585630,3.560469,0.078180,0.057084,120.818746,94.571052,32.000000,32.000000,32.000000,32.000000,82.613758,32.000000,68.819263,73.085865,101.090060,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,35.255925,0.750836,75.404103,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.741412,69.399133,180.140873,159.967619,120.821435,121.944146,54.406088,14.143177,176.748249,7.136386,70.619062,54.029342,157.102640,180.512413,155.138205,178.205793,114.874082,176.188084,-0.072488,0.034953,32.025740,-235.911992,168.844688,6.799204,35.267230,13.291339,55.766276,2887.713741,3.415338,487400.847841,1.045257,27.437387,1.422492,3.557420,0.077886,0.057602,120.973062,94.564973,32.000000,32.000000,32.000000,32.000000,112.990864,32.000000,68.789849,73.025177,101.054799,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,35.161355,0.749762,75.318681,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.772797,69.705515,179.947062,160.157152,120.516930,121.733713,54.801013,14.140751,176.635667,7.141206,70.810641,54.113820,157.246398,180.389915,155.280040,178.143065,114.784725,176.042986,-0.072551,0.033765,32.025740,-235.908047,168.531771,6.804197,35.283223,13.291574,23.449204,1205.506353,1.367841,487314.264700,1.038369,27.910262,1.375047,3.555651,0.077779,0.058231,120.833738,94.534863,32.000000,32.000000,32.000000,32.000000,111.952891,32.000000,68.790714,73.042575,100.992878,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,35.180287,0.750416,75.367887,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.907389,69.833593,180.135600,160.225183,120.263499,121.510945,54.670120,14.139609,176.339847,7.154499,70.693373,54.101795,157.433430,180.570026,155.496254,178.268232,114.814744,176.140931,-0.072452,0.033064,32.025740,-235.912292,168.356212,6.816418,35.282069,13.253584,41.836513,2155.933915,0.473474,487248.255508,1.043596,28.370837,1.349418,3.550175,0.078737,0.057728,120.743292,94.554683,32.000000,32.000000,32.000000,32.000000,102.503124,32.000000,68.853405,73.066503,101.020562,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1669.921875,35.183406,0.750935,75.328594,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.795204,69.834697,180.336288,160.218464,120.308619,121.343138,54.381791,14.142749,176.649595,7.181922,70.515578,54.257626,157.567024,180.738386,155.677791,178.381545,114.837293,176.359222,-0.072813,0.032342,32.025740,-235.906702,169.060772,6.842629,35.301884,13.248968,56.498546,2926.939581,1.123382,487070.128167,1.034397,28.645201,1.380970,3.544163,0.078219,0.057522,120.660303,94.689454,32.000000,32.000000,32.000000,32.000000,293.695265,32.000000,68.878439,73.163346,101.064681,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,35.197849,0.748783,75.319533,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.874283,69.781975,180.620127,160.182629,120.444325,121.255957,54.194933,14.142035,176.105126,7.217295,70.360284,54.311817,157.621516,180.959821,155.785321,178.709559,114.834500,176.503466,-0.072567,0.031970,32.025740,-235.909866,167.934915,6.878180,35.362773,13.303077,26.219332,1362.990835,0.627697,486200.388519,1.032323,28.636137,1.389974,3.538496,0.078811,0.058788,120.635975,94.619657,32.000000,32.000000,32.000000,32.000000,104.061492,32.000000,68.874912,73.203242,101.124699,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,35.266689,0.746393,75.321843,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.841661,69.720421,180.770089,160.181789,120.440113,121.255976,54.439904,14.138182,177.010965,7.253543,70.251470,54.411111,157.685431,181.145891,155.829353,178.978206,114.797371,176.730925,-0.072410,0.032404,32.025740,-235.912412,169.107600,6.913523,35.393262,13.350425,60.466745,3129.170575,0.465531,485577.222491,1.038867,28.751532,1.454342,3.550262,0.079051,0.057751,120.705652,94.552639,32.000000,32.000000,32.000000,32.000000,166.394435,32.000000,68.803655,73.255123,101.196283,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,35.264832,0.747256,75.323906,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.807110,69.759617,181.040872,160.242262,120.523482,121.309524,54.165306,14.142606,177.269698,7.298703,70.249684,54.515272,157.755062,181.485501,155.904434,179.153594,114.767275,177.011879,-0.072260,0.033655,32.025740,-235.909132,168.418436,6.956351,35.418541,13.311173,24.682713,1283.812751,1.002076,485089.055301,1.039792,28.618226,1.514524,3.550323,0.077533,0.057481,120.634990,94.642839,32.000000,32.000000,32.000000,32.000000,149.327440,32.000000,68.780252,73.204561,101.253390,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,35.351504,0.745002,75.317300,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.823043,69.761549,181.261685,160.258500,120.629325,121.469754,54.342727,14.140465,176.970101,7.352060,70.198771,54.555690,157.825858,181.686860,155.975014,179.411730,114.848255,177.156982,-0.072425,0.034095,32.025740,-235.911599,168.778834,7.007617,35.471568,13.375343,62.600678,3245.395285,0.434992,485110.774463,1.035676,28.589903,1.642078,3.555550,0.077898,0.057946,120.624569,94.621226,32.000000,32.000000,32.000000,32.000000,152.499300,32.000000,68.771852,73.454939,101.307587,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1658.935547,35.314992,0.745857,75.320164,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.898605,69.860920,181.492924,160.333532,120.785757,121.641344,54.669472,14.138325,177.825844,7.398218,70.381887,54.576616,157.920113,181.971975,156.072508,179.675896,114.904061,177.348771,-0.072848,0.035422,32.025740,-235.914557,169.881442,7.052680,35.488337,13.324876,10.190680,525.155960,1.068156,485492.058873,1.042264,28.664312,1.783747,3.563298,0.078013,0.057258,120.453924,94.697264,32.000000,32.000000,32.000000,32.000000,124.209281,32.000000,68.773941,73.532226,101.356240,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1680.908203,35.396904,0.745795,75.320249,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.823256,69.959465,181.555319,160.439922,120.851424,121.815175,54.405045,14.142891,177.395993,7.435248,70.472352,54.683843,158.010576,182.121314,156.184711,179.710614,114.942560,177.601300,-0.072952,0.036088,32.025740,-235.907376,168.976072,7.087704,35.526074,13.430119,53.851824,2788.632177,0.422002,485937.522670,1.039882,28.650003,1.760338,3.566526,0.078812,0.058506,120.417343,94.669708,32.000000,32.000000,32.000000,32.000000,105.258111,32.000000,68.760225,73.580567,101.436948,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1662.597656,35.415728,0.748056,75.321656,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.882971,70.074022,181.685863,160.576833,120.895964,121.979350,54.332621,14.146174,178.153049,7.465564,70.665131,54.626861,158.085280,182.170727,156.222186,179.859925,115.034866,177.629722,-0.072981,0.036736,32.025740,-235.906218,169.337814,7.116805,35.525461,13.363749,28.387305,1471.951500,2.595747,486592.038292,1.033710,28.672406,1.780571,3.565774,0.078648,0.058019,120.650197,94.673812,32.000000,32.000000,32.000000,32.000000,249.866624,32.000000,68.780669,73.770696,101.460229,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1677.246094,35.403666,0.747309,75.400668,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.849984,70.274709,181.750456,160.718786,120.936474,122.084689,54.363921,14.141464,177.888638,7.485349,70.847776,54.670233,158.149238,182.250264,156.310089,179.890582,115.089519,177.674637,-0.073055,0.037089,32.025740,-235.910927,168.845260,7.134960,35.542698,13.329347,14.854695,769.808974,0.492852,487422.378906,1.042165,28.847703,1.842100,3.572288,0.079102,0.057412,120.338890,94.697468,32.000000,32.000000,32.000000,32.000000,131.126004,32.000000,68.799661,73.871364,101.480104,100.000000,25.126582,0.000000,80.000000,80.506329,0.000000,55.620253,54.620253,1684.570312,35.465817,0.749412,75.397549,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
