OSU 80 Ton Compressor Load Stand
52.664652,66.274921,174.808858,157.562729,117.499096,117.296378,54.721597,14.141179,173.102414,5.929820,64.354658,53.829983,157.547145,175.188337,156.608029,172.961430,110.622568,170.692546,-0.072100,0.037320,32.025740,-235.911376,163.091506,5.637402,34.378709,13.026851,59.758106,3076.578894,0.794120,465206.015111,0.941057,25.346396,3.442945,3.298321,0.078360,0.058197,121.235994,96.686724,32.000000,32.000000,32.000000,32.000000,599.398376,32.000000,69.130724,75.518614,98.430720,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1662.597656,34.326421,0.682732,75.407913,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.729386,65.679346,175.582393,157.246795,118.398854,118.569961,54.753865,14.140751,173.258069,6.030100,63.756319,54.093516,157.103265,176.000109,156.187714,173.693753,111.066509,171.362058,-0.072336,0.037334,32.025740,-235.913927,163.878156,5.734349,34.520518,13.036858,21.328318,1097.417373,0.470577,468852.185538,0.947159,24.472309,3.473999,3.315368,0.080622,0.058029,121.271306,96.644550,32.000000,32.000000,32.000000,32.000000,313.882107,32.000000,69.061425,75.533113,98.238433,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1673.583984,34.488244,0.687984,75.477695,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.779852,65.088518,176.344365,156.882191,119.361009,119.498068,54.877056,14.137611,173.006668,6.114342,63.388499,54.100935,156.764857,176.757476,155.874165,174.386368,111.524873,171.960787,-0.072630,0.037343,32.025740,-235.910859,163.247019,5.815962,34.601349,13.064679,12.074463,619.879099,0.396705,471820.597690,0.950434,23.311899,3.386126,3.319282,0.077535,0.056875,120.744941,96.655082,32.000000,32.000000,32.000000,32.000000,443.858580,32.000000,69.013714,75.494422,98.179864,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1677.246094,34.536782,0.690614,75.370453,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.874436,64.679771,176.923032,156.613859,120.213208,120.307720,54.385022,14.142321,173.161249,6.192526,63.165710,54.182477,156.430821,177.294655,155.502636,174.970303,111.919520,172.548592,-0.072160,0.037403,32.025740,-235.905987,163.198049,5.892894,34.724298,13.099081,60.924623,3156.047539,1.124470,474975.897006,0.957391,22.652150,3.214846,3.329877,0.077143,0.058019,120.665262,96.630396,32.000000,32.000000,32.000000,32.000000,724.544361,32.000000,69.006664,75.522468,98.206231,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1666.259766,34.614655,0.695398,75.435759,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.834175,64.228031,177.417491,156.317001,120.917436,120.981995,54.237771,14.137469,175.091333,6.272600,62.858349,54.358093,156.159399,177.822109,155.242564,175.495457,112.317015,173.085863,-0.072289,0.037436,32.025740,-235.915903,164.249160,5.969935,34.818868,13.120195,25.076537,1302.553986,2.003795,476693.767142,0.960208,22.011334,2.999643,3.341130,0.078507,0.057969,120.577205,96.592285,32.000000,32.000000,32.000000,32.000000,378.166884,32.000000,69.013366,75.476350,98.249720,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1680.908203,34.719809,0.700550,75.369097,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.915110,63.915031,177.845789,156.123114,121.321414,121.488976,54.390572,14.138610,174.268750,6.357832,62.634985,54.326910,155.915002,178.203750,154.988378,175.825652,112.531492,173.422627,-0.072431,0.037366,32.025740,-235.909861,164.211960,6.050984,34.887059,13.203856,26.872137,1391.901731,0.399739,478305.538823,0.972486,21.509000,2.843101,3.346098,0.078602,0.057904,120.811753,96.510440,32.000000,32.000000,32.000000,32.000000,627.970059,32.000000,68.958476,75.425587,98.248758,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1677.246094,34.775667,0.703573,75.441317,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.034459,63.627968,178.223411,155.924477,121.753270,121.985359,54.754356,14.141036,175.398077,6.434065,62.464427,54.540342,155.644001,178.602870,154.697710,176.295012,112.655092,173.824177,-0.073034,0.036758,32.025740,-235.912662,164.032790,6.124217,34.969025,13.167290,22.164284,1140.420516,0.978367,479395.138570,0.980241,21.097081,2.662710,3.358006,0.078544,0.058498,120.850048,96.414561,32.000000,32.000000,32.000000,32.000000,157.138068,32.000000,68.985320,75.570132,98.171944,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1673.583984,34.921605,0.706630,75.428770,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.129309,63.408475,178.570521,155.746829,122.285493,122.444395,54.364126,14.137897,175.888028,6.505760,62.311764,54.593731,155.403993,178.945386,154.452827,176.688399,113.068692,174.210530,-0.073700,0.036514,32.025740,-235.914658,164.831413,6.192959,35.012208,13.168660,56.384877,2922.000031,0.916445,480347.070833,0.979113,20.704053,2.584057,3.360964,0.079518,0.058120,121.137502,96.263171,32.000000,32.000000,32.000000,32.000000,287.017827,32.000000,68.986077,75.582425,98.198801,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1658.935547,34.894361,0.708163,75.333631,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.177392,63.185405,178.789790,155.577019,122.351049,122.770303,54.658582,14.139752,176.130790,6.545835,62.284282,54.781252,155.214141,179.195072,154.263845,176.876864,113.272455,174.369422,-0.074356,0.036441,32.025740,-235.915090,165.972116,6.232464,35.050053,13.188061,56.140647,2893.670258,1.114232,481471.511750,0.973413,20.299150,2.622153,3.360521,0.077671,0.058168,121.395523,96.193096,32.000000,32.000000,32.000000,32.000000,178.153456,32.000000,68.999648,75.483762,98.179488,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1662.597656,34.970071,0.707188,75.334262,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.229276,63.141013,178.984256,155.500648,122.598311,123.069248,54.368439,14.139752,176.234900,6.576509,62.528152,54.765658,155.037583,179.479383,154.037446,177.096722,113.658786,174.661460,-0.074581,0.036367,32.025740,-235.911823,165.994958,6.261858,35.070662,13.200610,22.927667,1188.072647,0.439302,481887.550506,0.981575,19.986150,2.363864,3.361055,0.079141,0.058532,121.070297,96.078557,32.000000,32.000000,32.000000,32.000000,233.616140,32.000000,69.022051,75.629250,98.097342,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1662.597656,35.018915,0.709857,75.323914,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.238732,63.203328,179.100713,155.543449,122.638966,123.285937,54.644142,14.137897,175.457697,6.603987,62.634981,54.657731,154.895264,179.419455,153.841909,177.274143,113.835601,174.735185,-0.074770,0.036419,32.025740,-235.911718,164.142393,6.288488,35.101476,13.218208,19.321518,996.156595,0.442155,482294.120741,0.977325,19.715726,2.223901,3.362139,0.077457,0.058077,120.402254,95.933594,32.000000,32.000000,32.000000,32.000000,1011.239290,32.000000,69.018131,75.671113,98.036672,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1673.583984,34.997783,0.709832,75.366574,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.315959,63.184302,179.058832,155.527223,122.923454,123.445925,54.416905,14.138896,175.484356,6.627372,62.881419,54.474039,154.781260,179.552631,153.692893,177.254281,113.962642,174.669092,-0.074749,0.036390,32.025740,-235.913659,164.662726,6.310123,35.085826,13.244190,48.874212,2530.322760,1.085095,482445.030118,0.983756,19.620273,1.954715,3.362515,0.078549,0.057412,120.845801,95.816778,32.000000,32.000000,32.000000,32.000000,481.942280,32.000000,68.984687,75.445826,98.050699,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1666.259766,35.016391,0.710436,75.400302,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.382623,63.431913,178.722748,155.688080,122.786971,123.496195,54.453625,14.141750,175.995010,6.634209,63.647832,53.818371,154.721204,179.134744,153.560402,176.852297,114.112216,174.470018,-0.074230,0.037169,32.025740,-235.910151,166.142167,6.318020,34.917332,13.193128,36.467517,1886.728431,1.290598,482969.282821,0.980487,19.673287,1.807450,3.364106,0.077632,0.058133,120.276426,95.724176,32.000000,32.000000,32.000000,32.000000,194.720892,32.000000,68.966900,75.341588,98.189710,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1666.259766,34.828189,0.712511,75.421056,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
53.286159,64.833944,176.725717,156.696680,121.895426,123.166497,54.730190,14.135899,174.269307,6.632553,66.450096,52.543883,154.829325,177.037130,153.308081,174.938294,113.939668,172.822128,-0.074072,0.037182,32.025740,-235.918779,163.552697,6.315863,34.468970,13.039058,10.597123,545.495285,0.510023,483195.205982,0.984231,19.578342,1.653919,3.358447,0.079003,0.057151,120.232799,95.599192,32.000000,32.000000,32.000000,32.000000,632.857264,32.000000,68.941526,75.456179,98.266305,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1680.908203,34.381901,0.711866,75.477678,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.963395,66.841310,174.632017,157.996221,120.469475,122.349876,54.460603,14.141036,171.702103,6.620391,68.851852,51.736345,155.214327,174.803933,153.418474,172.680638,113.977374,170.771249,-0.073996,0.037191,32.025740,-235.908905,161.573008,6.302735,34.040675,12.925196,19.281896,997.464123,0.682403,483375.190705,0.983261,19.760485,1.424508,3.347957,0.078082,0.058490,120.620250,95.508774,32.000000,32.000000,32.000000,32.000000,351.272937,32.000000,68.947506,75.617116,98.365318,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1677.246094,34.085084,0.714523,75.499489,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.904905,68.832229,172.505609,159.195273,118.951776,121.103004,54.744412,14.138610,169.593459,6.595781,71.585976,50.841000,155.763289,172.596707,153.725945,170.565522,113.677126,168.511203,-0.073889,0.037177,32.025740,-235.909534,159.685446,6.277892,33.613535,12.778194,17.008196,875.282898,2.333736,484794.007074,0.981289,21.257269,0.933549,3.316541,0.078306,0.057353,120.728882,95.377527,32.000000,32.000000,32.000000,32.000000,266.869783,32.000000,68.923729,75.727073,98.467809,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1673.583984,33.624119,0.719300,75.426614,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.771700,70.282439,170.428495,160.063924,116.731693,119.535406,54.533402,14.140894,167.999449,6.543339,73.192012,50.405026,156.262782,170.565954,154.079803,168.673670,113.179553,166.623159,-0.073506,0.037136,32.025740,-235.911988,157.396817,6.226781,33.240288,12.723616,59.859117,3092.414511,1.276254,484919.975029,0.991423,23.582632,0.063413,3.297221,0.078935,0.058064,120.315357,95.283565,32.000000,32.000000,32.000000,32.000000,258.633573,32.000000,68.926450,75.963429,98.557269,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1666.259766,33.278043,0.721975,75.420230,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.524744,71.589691,168.876328,160.752105,114.547772,117.754870,54.309886,14.135899,166.754945,6.491536,74.203213,50.146304,156.735933,169.008046,154.471326,167.208877,112.547776,165.218212,-0.073291,0.037179,32.025740,-235.917963,156.827782,6.176356,32.985644,12.558638,17.985050,932.959410,1.426840,52472.843071,0.982507,25.631337,-0.562396,3.260673,0.078502,0.057684,120.215359,95.216229,32.000000,32.000000,32.000000,32.000000,931.066728,32.000000,68.925788,76.158468,98.570079,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1673.583984,33.054268,0.721743,75.475027,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.500049,72.353467,167.985668,161.168468,112.726706,115.779324,54.303540,14.140465,165.651732,6.434895,74.512522,50.036840,157.195698,168.066763,154.916071,166.358458,111.929664,164.266024,-0.072876,0.037196,32.025740,-235.912743,155.153608,6.119699,32.830907,12.588063,8.870729,460.215404,0.398635,53629.475854,0.979905,27.213328,-0.845620,3.229543,0.079581,0.058291,120.663950,95.211620,32.000000,32.000000,32.000000,32.000000,518.588031,32.000000,68.997459,76.143849,98.555451,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1680.908203,32.917579,0.717047,75.399799,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.479961,72.552296,167.617997,161.240431,111.551997,114.341032,54.920726,14.141893,164.141690,6.377657,74.050511,50.387345,157.601821,167.697016,155.350521,166.030995,111.371864,163.821315,-0.072410,0.037132,32.025740,-235.907232,154.702269,6.065292,32.811326,12.498200,14.675479,752.811110,1.307534,55216.150643,0.977550,28.765571,-0.799176,3.215177,0.078627,0.058622,120.579317,95.206792,32.000000,32.000000,32.000000,32.000000,527.043870,32.000000,69.000287,75.987214,98.444643,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1677.246094,32.875821,0.711438,75.402416,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.242715,71.885691,168.241540,160.724386,110.822660,113.378540,54.696114,14.141322,165.519551,6.320549,72.473637,51.094190,157.676545,168.454008,155.641297,166.610953,110.928217,164.285327,-0.072444,0.037124,32.025740,-235.911070,156.442766,6.011379,32.950485,12.598882,10.528472,542.299105,2.601209,55790.007961,0.963632,29.553895,-0.579892,3.199724,0.078257,0.057751,120.293280,95.279406,32.000000,32.000000,32.000000,32.000000,926.265252,32.000000,68.997450,76.043318,98.366817,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1680.908203,33.006379,0.700982,75.485860,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.262189,70.731318,169.581313,159.941583,111.185665,113.101650,54.418975,14.139895,167.147268,6.282152,69.933797,51.811224,157.548630,169.748502,155.863441,167.848326,110.701787,165.544934,-0.072695,0.037218,32.025740,-235.912497,159.052206,5.975815,33.270092,12.643327,18.237258,944.146038,1.551279,56023.451241,0.941837,29.772699,-0.208953,3.193943,0.079004,0.057458,119.959698,95.279070,32.000000,32.000000,32.000000,32.000000,306.497542,32.000000,68.997354,75.858628,98.331545,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1680.908203,33.361704,0.692477,75.505532,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.323301,69.233528,171.320910,158.933274,112.199090,113.418060,54.751298,14.142606,167.781665,6.262872,68.093362,52.567321,157.288851,171.571752,155.827237,169.635488,110.613334,167.296933,-0.073021,0.037226,32.025740,-235.909622,158.932222,5.956977,33.607567,12.794439,19.605043,1008.796032,2.156858,463870.807001,0.940806,29.342438,0.429660,3.220383,0.079563,0.058212,120.053671,95.408276,32.000000,32.000000,32.000000,32.000000,878.834304,32.000000,68.994530,75.824919,98.257513,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1662.597656,33.606431,0.688001,75.433782,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.174453,67.643946,173.015662,157.957880,113.618658,114.265307,54.644501,14.138468,170.146225,6.253965,66.211139,53.146171,156.940611,173.276914,155.691151,171.229517,110.574717,168.934670,-0.073186,0.037267,32.025740,-235.913434,160.881746,5.948568,33.913056,12.850243,46.973658,2421.797937,1.246229,461540.185833,0.940128,28.168633,1.183266,3.244818,0.078567,0.058399,119.767202,95.386317,32.000000,32.000000,32.000000,32.000000,778.898038,32.000000,68.972481,76.021440,98.156098,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1662.597656,33.917383,0.681254,75.427193,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.318306,66.238230,174.519066,157.166206,115.377816,115.510269,54.390210,14.137611,171.841032,6.252221,64.582040,53.535652,156.468373,174.839605,155.374275,172.646410,110.760067,170.229619,-0.073309,0.037283,32.025740,-235.914617,162.706963,5.947571,34.206771,12.993315,36.433463,1887.164274,1.166503,460801.993457,0.932241,26.609903,1.999996,3.274276,0.078264,0.057672,119.905256,95.451189,32.000000,32.000000,32.000000,32.000000,298.305090,32.000000,68.970302,75.945938,98.052467,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1666.259766,34.125869,0.680505,75.420562,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.381561,65.271111,175.520509,156.571050,117.288702,117.059230,54.699857,14.138039,173.111859,6.259756,63.745546,53.784447,156.087548,175.954211,155.035981,173.567504,111.299266,171.223693,-0.072918,0.037328,32.025740,-235.913698,164.280079,5.953753,34.355270,12.997083,17.011278,876.154583,0.493795,462111.016856,0.940111,25.168847,2.714237,3.316099,0.078151,0.057365,119.531467,95.516468,32.000000,32.000000,32.000000,32.000000,790.247908,32.000000,69.028626,75.743762,97.882941,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1673.583984,34.348617,0.683878,75.402254,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.424606,64.865938,175.982895,156.329312,118.563190,118.414627,54.426431,14.135471,173.511674,6.239881,63.945409,53.543095,155.695597,176.358315,154.623390,174.196151,111.968843,171.710684,-0.072328,0.037329,32.025740,-235.918227,163.108151,5.933468,34.433955,12.985255,60.437747,3128.444171,0.643975,464535.874746,0.948431,23.619584,3.059628,3.335717,0.077592,0.057841,119.536759,95.498537,32.000000,32.000000,32.000000,32.000000,507.083014,32.000000,69.021699,75.946235,97.791928,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1658.935547,34.362157,0.687521,75.398111,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.524474,64.918065,176.279572,156.439268,119.486341,119.432407,54.694265,14.136612,173.747184,6.203720,63.919750,53.772949,155.570778,176.603853,154.389391,174.368257,112.153975,171.903960,-0.071644,0.037108,32.025740,-235.915126,162.981213,5.899644,34.498179,13.030836,20.261531,1043.663445,1.398903,468051.177332,0.952020,22.589439,2.925807,3.350807,0.078029,0.058624,119.562329,95.477256,32.000000,32.000000,32.000000,32.000000,880.221439,32.000000,69.084688,75.978633,97.774318,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1666.259766,34.451282,0.692812,75.388957,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.724653,64.506572,176.879635,156.137383,120.344311,120.270450,54.718687,14.136755,174.387348,6.169429,63.297141,54.100403,155.354193,177.319026,154.215606,174.998800,112.529718,172.579429,-0.071096,0.037111,32.025740,-235.913023,163.722586,5.867439,34.633605,13.036371,16.943769,872.377280,0.398395,471300.311611,0.965976,22.141412,2.454176,3.356876,0.079126,0.058021,119.346734,95.399296,32.000000,32.000000,32.000000,32.000000,355.400001,32.000000,69.061361,76.163962,97.836400,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1673.583984,34.559392,0.700715,75.373785,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.741145,63.871185,177.476091,155.699270,120.901172,120.948151,54.532802,14.141322,174.834340,6.135965,62.717137,54.391835,155.118750,177.931475,154.031279,175.597260,112.768059,172.979202,-0.071145,0.037114,32.025740,-235.908129,164.309466,5.835317,34.767120,13.088515,50.238140,2595.408597,1.198202,474930.672911,0.967611,22.094213,2.347488,3.356142,0.077820,0.057607,119.011618,95.550427,32.000000,32.000000,32.000000,32.000000,-12032.647105,32.000000,69.080088,75.924625,97.903550,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1662.597656,34.720818,0.704688,75.357761,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.773274,63.550207,177.808365,155.507361,121.293386,121.383437,54.435165,14.141607,175.112632,6.111396,63.004619,54.054737,154.873813,178.129371,153.795055,175.856518,112.918096,173.472964,-0.071041,0.037159,32.025740,-235.913888,164.440116,5.811533,34.785457,13.086893,62.033459,3210.527872,1.439897,476599.767218,0.968838,21.484067,2.245378,3.354780,0.078051,0.057255,119.339230,95.399246,32.000000,32.000000,32.000000,32.000000,452.188054,32.000000,69.139121,75.939508,97.935592,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1658.935547,34.734413,0.705952,75.357326,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.849273,63.995003,177.583691,155.820965,121.377024,121.647986,54.677658,14.138182,174.885625,6.093234,63.723333,53.691838,154.771275,177.838200,153.546921,175.543760,113.096428,173.175542,-0.071117,0.036587,32.025740,-235.912739,164.272879,5.795068,34.701832,13.128543,18.605910,958.674127,0.488690,477724.047553,0.975637,20.832338,2.168606,3.365041,0.078511,0.058788,120.054078,95.328510,32.000000,32.000000,32.000000,32.000000,670.923212,32.000000,69.156493,76.062217,98.024558,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1666.259766,34.686236,0.707094,75.364333,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.926423,64.680874,176.766491,156.292940,121.371115,121.742227,54.705641,14.134186,174.320875,6.099734,65.056007,53.317972,154.788244,177.011535,153.397246,174.813533,113.247950,172.551558,-0.071261,0.036417,32.025740,-235.918368,163.547722,5.800761,34.518175,13.053049,37.304880,1921.160002,0.397204,478569.081759,0.979409,20.479538,2.217737,3.369288,0.081372,0.058421,120.623478,95.159113,32.000000,32.000000,32.000000,32.000000,184.078080,32.000000,69.159764,76.163097,98.132071,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1666.259766,34.494158,0.709382,75.389102,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.847759,65.294556,175.942311,156.630087,120.848434,121.616815,54.284401,14.137897,173.280221,6.091932,66.122991,52.714491,154.882264,176.120598,153.439921,173.958835,113.360836,171.787547,-0.072079,0.036438,32.025740,-235.916782,162.850502,5.791830,34.342594,12.954171,16.131854,837.219305,1.325647,479831.556757,0.976795,20.849117,1.919485,3.360192,0.077845,0.057705,120.319297,95.088124,32.000000,32.000000,32.000000,32.000000,625.821714,32.000000,69.175403,76.246573,98.223594,100.000000,40.493671,0.000000,80.000000,80.506329,0.000000,60.000000,59.240506,1669.921875,34.371641,0.711085,75.406848,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.613554,66.801029,174.002291,157.684742,119.648313,120.984807,54.458122,14.139752,171.312001,6.076450,68.390376,51.684705,155.095625,174.210797,153.325647,172.154726,113.329946,170.085006,-0.072077,0.036369,32.025740,-235.912639,160.790030,5.775574,33.989920,12.869374,60.515064,3130.623384,0.659504,480859.465683,0.977257,21.458717,1.515870,3.339853,0.077678,0.057673,120.359973,94.987665,32.000000,32.000000,32.000000,32.000000,471.627193,32.000000,69.168490,76.240130,98.283344,100.000000,40.493671,0.000000,78.000000,80.506329,0.000000,60.000000,59.240506,1666.259766,34.016695,0.713243,75.426426,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.358414,68.528375,172.395315,159.078548,117.750802,119.712808,54.335812,14.140465,169.970566,6.048221,70.607341,50.260354,155.594799,172.560446,153.600215,170.703138,113.133347,168.740616,-0.072682,0.036288,32.025740,-235.907842,159.841160,5.747216,33.629077,12.716710,21.781909,1129.379169,1.522472,481122.405669,0.987040,22.150167,1.093387,3.329229,0.079124,0.056601,120.480372,94.948236,32.000000,32.000000,32.000000,32.000000,663.809781,32.000000,69.119819,75.984638,98.356911,100.000000,40.493671,0.000000,76.000000,80.506329,0.000000,60.000000,59.240506,1680.908203,33.628951,0.714551,75.430730,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.274181,69.623536,170.928406,160.220144,115.460423,117.883164,54.457435,14.143034,168.400377,6.018834,71.399348,49.936098,156.175051,171.096802,153.956631,169.174361,112.831320,167.178522,-0.072874,0.036609,32.025740,-235.910991,158.427836,5.718661,33.385090,12.671238,55.920004,2892.943853,0.403477,481225.391014,0.987476,23.888706,0.430630,3.307176,0.079015,0.058373,120.204987,94.828274,32.000000,32.000000,32.000000,32.000000,210.113660,32.000000,69.089158,76.164752,98.355882,100.000000,40.493671,0.000000,76.000000,80.506329,0.000000,60.000000,59.240506,1662.597656,33.405644,0.717778,75.425113,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.123709,70.247656,169.792342,160.727186,113.363041,116.082337,54.252805,14.144033,167.359135,5.994198,71.837970,49.759228,156.710872,169.985258,154.448845,168.044616,112.470348,166.158777,-0.072470,0.037136,32.025740,-235.903131,157.187197,5.693826,33.208031,12.648537,23.802143,1236.015339,1.111167,479490.224721,0.988971,25.869760,0.075809,3.292600,0.077693,0.057227,119.547142,94.852284,32.000000,32.000000,32.000000,32.000000,820.900015,32.000000,69.143298,76.214323,98.390238,100.000000,40.493671,0.000000,76.000000,80.506329,0.000000,60.000000,59.240506,1680.908203,33.189244,0.719717,75.418619,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.058924,70.332405,169.424685,160.778704,111.464632,114.343122,54.484927,14.134329,167.196454,5.962635,71.325061,49.858519,157.009269,169.681592,154.814253,167.766812,112.019989,165.722688,-0.072410,0.037125,32.025740,-235.922473,156.797007,5.663691,33.170077,12.626252,58.086390,3003.502608,0.425090,53739.618063,0.976155,27.048889,-0.267032,3.269844,0.078071,0.058185,119.611426,94.857068,32.000000,32.000000,32.000000,32.000000,-22744.839002,32.000000,69.100414,76.288776,98.346814,100.000000,40.493671,0.000000,76.000000,80.506329,0.000000,60.000000,59.240506,1658.935547,33.205273,0.711587,75.420264,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.041237,69.984585,169.513011,160.581312,110.122824,112.814948,54.643403,14.138896,167.440620,5.932668,70.327926,49.957137,157.212742,169.715767,155.152144,167.846675,111.608093,165.712237,-0.072855,0.037226,32.025740,-235.915129,157.294476,5.636422,33.251466,12.602650,57.903112,2985.342497,0.982355,53921.885086,0.969474,27.823267,-0.329475,3.257488,0.078055,0.057633,119.901923,94.880712,32.000000,32.000000,32.000000,32.000000,424.186595,32.000000,69.078540,76.116734,98.345869,100.000000,40.493671,0.000000,76.000000,80.506329,0.000000,60.000000,59.240506,1666.259766,33.308641,0.704510,75.492594,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
52.032675,69.354143,170.121967,160.168350,109.871305,111.958741,54.618222,14.138325,168.042643,5.898728,69.278641,50.680876,157.246982,170.401600,155.333562,168.433641,111.346967,166.327736,-0.072189,0.037249,32.025740,-235.914066,158.092241,5.604846,33.354348,12.707010,51.874381,2675.748928,0.396352,53769.088531,0.952383,27.972809,-0.060783,3.254479,0.077527,0.057753,119.782723,94.865820,32.000000,32.000000,32.000000,32.000000,147.237521,32.000000,69.102953,75.968732,98.353524,100.000000,40.493671,0.000000,76.000000,80.506329,0.000000,60.000000,59.240506,1662.597656,33.404202,0.693343,75.443584,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.903656,68.427370,171.327458,159.467080,110.261612,111.945874,54.468085,14.143320,169.235664,5.868891,67.659614,51.404494,157.153058,171.669144,155.471564,169.620393,111.244827,167.382859,-0.072053,0.037346,32.025740,-235.907438,159.149773,5.575113,33.589140,12.780448,57.571278,2977.787891,0.392224,457481.821907,0.936442,27.642690,0.346753,3.257283,0.077820,0.056549,119.383336,94.903683,32.000000,32.000000,32.000000,32.000000,413.944148,32.000000,69.129543,75.936599,98.364334,100.000000,40.493671,0.000000,76.000000,79.506329,0.000000,60.000000,59.240506,1669.921875,33.607603,0.681835,75.431020,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.893219,66.719917,173.096951,158.497196,111.319104,112.361314,54.298855,14.140751,170.930720,5.842400,65.375744,51.552830,156.902404,173.518686,155.463116,171.499085,111.231861,169.180346,-0.072331,0.036579,32.025740,-235.911477,160.754318,5.550440,33.902490,12.820746,37.215090,1930.893821,0.435133,453670.714906,0.928426,27.020818,0.864194,3.269522,0.078905,0.057646,119.640010,94.981583,32.000000,32.000000,32.000000,32.000000,838.942751,32.000000,69.146013,76.024218,98.343548,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.925731,0.675731,75.431284,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.736821,65.217601,174.349088,157.794723,112.569012,113.139564,54.766280,14.142463,172.117354,5.854309,63.554148,51.882016,156.572143,174.750395,155.284626,172.779689,111.491591,170.497452,-0.071935,0.036430,32.025740,-235.903557,161.772347,5.562963,34.166095,12.900350,18.235034,938.044241,0.394337,452606.004401,0.931188,26.223317,1.404072,3.300875,0.078245,0.057823,120.086825,95.023232,32.000000,32.000000,32.000000,32.000000,683.591368,32.000000,69.160099,76.330660,98.362552,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,34.096678,0.675517,75.424866,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.808387,64.283738,175.252464,157.349213,113.876687,114.141420,54.444215,14.144319,172.941626,5.881730,62.745073,52.026817,156.210817,175.705624,154.965794,173.516740,111.858901,171.183449,-0.071416,0.036423,32.025740,-235.908726,162.582327,5.588506,34.298131,12.949753,62.515443,3234.935061,0.614794,451862.074074,0.933621,24.526333,2.158017,3.335637,0.078313,0.058045,119.598748,94.995617,32.000000,32.000000,32.000000,32.000000,560.113689,32.000000,69.130578,76.783967,98.290062,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,34.266578,0.674403,75.409285,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.750617,63.932404,175.676037,157.200904,114.698299,115.152426,54.341563,14.137326,173.125038,5.921189,62.869744,51.969631,155.998804,176.129351,154.678892,173.896007,112.272508,171.572315,-0.070951,0.036354,32.025740,-235.913269,162.679104,5.626458,34.361003,12.958462,48.425434,2510.564559,1.269374,452365.069821,0.931499,23.181077,2.437499,3.369923,0.078975,0.056811,119.698764,95.085894,32.000000,32.000000,32.000000,32.000000,651.519530,32.000000,69.103821,76.887523,98.216955,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,34.337528,0.678866,75.404470,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.783525,63.576403,176.253280,157.004190,115.576058,115.914645,54.342708,14.141464,174.009124,5.960163,62.299180,52.364594,155.826976,176.708982,154.534762,174.475785,112.501200,172.028630,-0.071009,0.036286,32.025740,-235.917951,163.687485,5.664575,34.480058,12.973680,23.945272,1241.390732,0.373648,454138.101321,0.941559,22.175300,2.349794,3.382704,0.078345,0.056848,119.767617,95.098204,32.000000,32.000000,32.000000,32.000000,350.576028,32.000000,69.029914,76.798237,98.072973,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,34.456853,0.681679,75.396040,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.710378,62.926500,176.828546,156.537195,116.046490,116.569102,54.606637,14.136184,174.541226,5.982431,61.604438,52.505345,155.584043,177.346919,154.389432,175.119322,112.759697,172.744221,-0.070647,0.037186,32.025740,-235.913267,164.284423,5.686411,34.580650,13.083106,63.265132,3263.991238,0.487647,456775.700776,0.951981,21.882011,2.094311,3.394666,0.078236,0.058264,119.535049,95.105103,32.000000,32.000000,32.000000,32.000000,371.176415,32.000000,69.020344,76.931993,97.968570,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,34.481933,0.687717,75.383434,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.854433,62.547675,177.376680,156.247615,116.556518,117.088946,54.711627,14.135899,175.004122,5.983679,61.533735,52.662462,155.329164,177.742346,154.120507,175.568532,113.033139,173.214069,-0.070036,0.037197,32.025740,-235.910122,164.689751,5.687451,34.630053,13.037201,17.644101,908.552221,0.993782,458736.929931,0.956693,21.492938,2.050828,3.403655,0.078219,0.057484,119.631215,95.044295,32.000000,32.000000,32.000000,32.000000,468.237364,32.000000,69.030112,77.201739,97.904745,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,34.592496,0.690614,75.376572,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.863567,62.071007,177.905654,155.899298,117.047998,117.550196,54.630972,14.137041,175.539050,5.961893,61.075128,52.693005,155.109912,178.304912,153.945191,176.082240,113.220969,173.719461,-0.070149,0.037174,32.025740,-235.913391,165.288054,5.667080,34.759836,13.057755,61.262126,3159.243719,0.379085,459837.445535,0.957289,20.916567,2.082035,3.419595,0.078994,0.057193,119.410163,94.987279,32.000000,32.000000,32.000000,32.000000,351.802024,32.000000,69.010972,76.895543,97.861976,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,34.677058,0.695520,75.371663,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.809959,62.273083,177.913290,156.046456,117.574106,117.966373,54.389838,14.141464,175.502124,5.928886,61.780385,52.606789,154.966671,178.216256,153.711590,176.116815,113.527417,173.688789,-0.070070,0.037173,32.025740,-235.906516,165.059813,5.635417,34.743663,13.095349,7.970473,412.853835,1.363615,460589.900591,0.955815,20.393008,1.998317,3.420666,0.079351,0.056960,119.394501,94.878469,32.000000,32.000000,32.000000,32.000000,103.311351,32.000000,69.013505,76.720641,97.855179,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,34.672407,0.695520,75.368211,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.907863,62.439601,177.684399,156.178789,117.589101,118.236723,54.413744,14.138182,175.253359,5.930294,62.183139,52.396723,154.896664,178.231786,153.559653,175.977283,113.658123,173.730071,-0.069766,0.037248,32.025740,-235.914536,164.724176,5.637291,34.658379,13.032062,54.407604,2816.961950,0.394635,461254.106832,0.959594,19.907173,2.014136,3.430263,0.078229,0.057689,119.483211,94.754730,32.000000,32.000000,32.000000,32.000000,102.826102,32.000000,69.103581,76.515949,97.948029,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,34.615124,0.697182,75.375993,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.822010,62.899480,177.122479,156.522086,117.221767,118.258614,54.303105,14.137041,174.501713,5.959762,63.211579,52.039681,154.902947,177.612292,153.442839,175.454447,113.820423,173.257653,-0.070196,0.037248,32.025740,-235.915187,163.685998,5.665706,34.510277,13.053735,23.625390,1225.700396,3.048875,462547.610993,0.968884,20.163066,1.695340,3.433959,0.077846,0.057295,119.675902,94.743517,32.000000,32.000000,32.000000,32.000000,90.474572,32.000000,69.139974,76.538438,98.080675,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,34.454996,0.700874,75.398955,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.723531,63.647822,176.248261,157.034410,116.524471,118.013912,54.468935,14.140608,173.725194,5.998283,64.484264,51.401133,155.006601,176.601305,153.444038,174.612972,113.640053,172.351807,-0.070542,0.037371,32.025740,-235.908189,163.072336,5.702586,34.345479,12.939710,63.866793,3303.362359,0.446596,463487.222891,0.969090,20.231330,1.581251,3.423073,0.078355,0.056973,119.855943,94.681836,32.000000,32.000000,32.000000,32.000000,140.920114,32.000000,69.105982,76.571034,98.191551,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,34.226407,0.701954,75.421815,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.627026,64.912549,174.832014,157.919259,115.269106,117.401807,54.768724,14.138896,172.192399,6.040227,66.248730,50.688269,155.267195,175.237746,153.452521,173.283963,113.590137,171.155172,-0.070621,0.037492,32.025740,-235.911535,161.625363,5.743379,34.060148,12.822026,40.477225,2082.131224,1.029014,463973.224790,0.974205,20.777362,1.228613,3.417901,0.078037,0.057057,119.596501,94.580436,32.000000,32.000000,32.000000,32.000000,307.280224,32.000000,69.102407,76.482667,98.233142,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,33.990461,0.705583,75.427679,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.500853,66.705570,172.966453,159.067071,113.768148,116.423729,54.295235,14.140465,170.270638,6.085347,68.542803,49.860270,155.646270,173.049239,153.632497,171.229885,113.469034,169.434389,-0.070936,0.037547,32.025740,-235.911272,159.730701,5.786297,33.684322,12.787696,32.959583,1710.212154,0.379834,464632.157893,0.973186,21.624661,1.042924,3.407506,0.078552,0.056995,119.049197,94.480516,32.000000,32.000000,32.000000,32.000000,137.855185,32.000000,69.149406,76.806331,98.272200,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,33.723034,0.708773,75.435742,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.502278,67.965140,171.559842,159.830443,112.138541,115.151621,54.736398,14.138325,168.851658,6.106100,69.846604,49.536990,156.162396,171.795836,153.967795,169.875023,113.085260,167.875422,-0.071303,0.037563,32.025740,-235.921254,158.400285,5.805718,33.428561,12.705351,18.631544,958.964688,0.595471,464319.525289,0.968033,22.986501,0.607049,3.386444,0.078764,0.057672,119.103437,94.507616,32.000000,32.000000,32.000000,32.000000,237.449921,32.000000,69.169110,76.809393,98.332918,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,33.458690,0.709111,75.424645,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.303292,68.665259,170.528823,160.199986,110.684415,113.822158,54.329707,14.141464,167.779869,6.112635,70.390611,49.252453,156.562030,170.841675,154.369619,168.942503,112.716839,166.972249,-0.070776,0.037570,32.025740,-235.910764,157.114796,5.811645,33.233598,12.595330,15.582184,808.017847,0.724129,463500.238094,0.975496,24.906700,0.025093,3.358516,0.078294,0.057537,119.562329,94.415834,32.000000,32.000000,32.000000,32.000000,260.196491,32.000000,69.054263,76.868054,98.423852,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.291602,0.707736,75.420502,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
