OSU 80 Ton Compressor Load Stand
51.323071,69.009968,170.051035,160.364889,109.527196,112.596033,54.354104,14.140465,167.270744,6.120996,70.246769,49.527273,156.898400,170.360881,154.715577,168.503744,112.255495,166.563474,-0.070149,0.037621,32.025740,-235.910946,156.490042,5.819762,33.197610,12.613288,56.985518,2953.671264,1.262786,51353.528862,0.960157,26.164833,-0.232719,3.331112,0.077981,0.057391,119.684238,94.423810,32.000000,32.000000,32.000000,32.000000,118.142226,32.000000,69.090514,76.597700,98.419343,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,33.209420,0.703185,75.425327,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.259694,68.873904,170.056770,160.281737,108.915822,111.669163,54.778736,14.140037,167.412669,6.146688,69.731704,49.597830,157.050097,170.175602,154.953916,168.498101,111.877462,166.378748,-0.070047,0.037721,32.025740,-235.909087,156.563688,5.843815,33.256749,12.609574,18.849342,969.424912,1.493452,52041.051215,0.961971,27.066005,-0.238043,3.323935,0.077590,0.058068,119.987787,94.492376,32.000000,32.000000,32.000000,32.000000,148.243448,32.000000,69.086795,76.857070,98.414120,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,33.296164,0.699012,75.417852,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.188531,68.322779,170.664533,159.852839,109.178611,111.209710,54.264709,14.139324,168.138435,6.170626,68.478977,50.235496,157.139443,170.982017,155.248836,169.194935,111.611628,166.964068,-0.070049,0.037786,32.025740,-235.909964,156.901202,5.866384,33.368935,12.658815,14.343478,744.675380,0.403253,454330.094754,0.951622,27.390703,0.053647,3.313345,0.078207,0.057029,119.589686,94.559717,32.000000,32.000000,32.000000,32.000000,126.354704,32.000000,69.114968,77.144250,98.398849,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,33.369169,0.691960,75.433535,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.142371,67.467075,171.916592,159.289606,109.768688,111.280532,54.727348,14.138039,169.401830,6.205533,67.117813,50.697646,157.075522,172.190281,155.354164,170.266375,111.527051,168.140729,-0.069923,0.037811,32.025740,-235.914025,158.341099,5.899818,33.599958,12.689917,17.443153,897.946716,1.210125,451246.202318,0.937412,27.318780,0.354910,3.317553,0.078736,0.057300,119.720007,94.632401,32.000000,32.000000,32.000000,32.000000,92.125558,32.000000,69.172522,77.260508,98.353565,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.582955,0.685066,75.425778,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.027588,66.479621,173.033339,158.690320,110.790252,111.779414,54.464953,14.140180,170.317422,6.235445,65.683063,51.065434,156.866403,173.230860,155.294716,171.317282,111.525040,168.917937,-0.069855,0.037829,32.025740,-235.908944,159.214834,5.928783,33.765874,12.755494,60.918672,3151.107989,1.588223,449224.958585,0.942498,26.839749,0.863777,3.334038,0.077726,0.057646,119.404564,94.700114,32.000000,32.000000,32.000000,32.000000,104.728784,32.000000,69.189872,77.446763,98.310562,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,33.753036,0.682685,75.435913,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.038329,65.557148,173.626296,158.174496,111.807662,112.565802,54.651548,14.139609,170.950498,6.270460,64.797289,51.190427,156.528164,174.025149,155.083255,172.013444,111.643534,169.823025,-0.070249,0.037786,32.025740,-235.912619,159.784177,5.963355,33.873624,12.856410,35.512218,1830.650009,1.312868,448513.685487,0.933989,26.030851,1.434991,3.361530,0.078512,0.057228,118.779506,94.751525,32.000000,32.000000,32.000000,32.000000,146.152262,32.000000,69.181070,77.649853,98.219195,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,33.844378,0.681910,75.428369,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
51.037468,65.299245,173.826008,158.063948,112.698902,113.400198,54.315567,14.139609,170.926146,6.311500,64.917917,50.948070,156.346311,174.167468,154.852640,172.161754,111.878877,170.077354,-0.070411,0.037260,32.025740,-235.908372,159.780098,6.002641,33.902815,12.775147,19.000869,985.551091,0.379420,449198.710588,0.942611,25.159923,1.757034,3.390976,0.077774,0.057290,119.449081,94.751509,32.000000,32.000000,32.000000,32.000000,110.792928,32.000000,69.201958,77.765930,98.180621,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,33.845226,0.684791,75.438615,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.936025,65.681277,173.473962,158.390000,113.022466,113.982451,54.310784,14.145746,170.509633,6.351114,66.087052,50.472254,156.329308,173.712295,154.696005,171.729805,112.049397,169.621193,-0.070443,0.036657,32.025740,-235.905666,159.222357,6.041225,33.800150,12.779438,57.172558,2965.729578,0.655470,450764.886453,0.943521,24.226539,2.009844,3.401881,0.080580,0.057691,119.878284,94.751178,32.000000,32.000000,32.000000,32.000000,94.797334,32.000000,69.219386,77.518767,98.158200,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,33.719211,0.687771,75.434967,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.850647,66.652600,172.600434,159.082187,112.650338,114.129898,54.721341,14.140037,169.493555,6.382869,67.330267,49.949507,156.497799,172.884080,154.691959,170.867645,112.183577,168.782631,-0.070369,0.036234,32.025740,-235.909087,158.333634,6.072627,33.609911,12.785190,45.459470,2340.440641,1.234429,453221.869865,0.955770,23.969510,1.878570,3.405851,0.078622,0.057857,119.727030,94.764623,32.000000,32.000000,32.000000,32.000000,147.392691,32.000000,69.191686,77.302528,98.078002,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.609244,0.693014,75.507595,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.882971,67.474801,171.686207,159.581573,112.118570,113.847630,54.321326,14.138182,168.864754,6.390882,68.474130,49.670859,156.660757,171.889100,154.777733,170.034273,112.118782,167.886053,-0.070936,0.036142,32.025740,-235.915843,157.679633,6.080594,33.435106,12.700988,22.731321,1178.919951,0.412905,455812.960868,0.963818,24.454678,1.521309,3.405722,0.079781,0.057751,119.471308,94.667496,32.000000,32.000000,32.000000,32.000000,183.283357,32.000000,69.216074,77.220131,98.131477,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,33.450486,0.700100,75.426230,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.828806,68.057859,170.958900,159.886433,111.206922,113.247338,54.415516,14.139467,168.344509,6.381912,68.940619,49.636244,156.884163,171.219031,154.953624,169.409557,112.001887,167.300487,-0.070642,0.036067,32.025740,-235.909331,157.384947,6.071497,33.309542,12.639558,46.420444,2403.347265,0.520056,457597.502446,0.962006,25.512927,1.042862,3.394262,0.078640,0.058239,119.112790,94.740234,32.000000,32.000000,32.000000,32.000000,165.741026,32.000000,69.260920,77.150176,98.211964,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,33.374524,0.703421,75.429111,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.684419,68.306773,170.692101,160.002894,110.492536,112.586270,54.742072,14.136470,167.878494,6.348638,68.985231,49.668821,157.039513,170.936794,155.125982,169.085493,111.907027,166.888572,-0.070765,0.036966,32.025740,-235.914778,156.891006,6.038991,33.223393,12.582384,21.337839,1098.143778,1.034643,457777.832661,0.968072,26.302205,0.738148,3.374139,0.080286,0.058352,118.655870,94.744725,32.000000,32.000000,32.000000,32.000000,560.301415,32.000000,69.217611,77.173102,98.179084,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,33.275321,0.703093,75.420809,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.701792,68.167413,170.886957,159.859557,110.072001,112.036683,54.849942,14.133187,168.160737,6.305986,68.464375,49.896200,157.125473,171.069615,155.283989,169.191406,111.747170,166.962992,-0.071258,0.037372,32.025740,-235.919204,157.310631,5.997244,33.287040,12.650503,13.001898,667.821791,0.503530,456504.060783,0.963866,26.940440,0.612913,3.363425,0.077752,0.058470,119.414953,94.701113,32.000000,32.000000,32.000000,32.000000,193.593902,32.000000,69.207994,77.340484,98.194285,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,33.303430,0.700357,75.429333,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.561234,67.792399,171.181242,159.585772,110.142145,111.760884,54.585295,14.134757,168.594109,6.270114,67.787811,50.127132,157.136237,171.534294,155.387412,169.579887,111.520758,167.440246,-0.070668,0.037314,32.025740,-235.916817,157.780140,5.962090,33.369782,12.704251,18.056549,931.942443,1.091365,454509.868515,0.956102,27.336660,0.537066,3.367743,0.080060,0.057875,119.380307,94.775990,32.000000,32.000000,32.000000,32.000000,209.833804,32.000000,69.190771,77.246905,98.186131,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,33.369475,0.699839,75.429333,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.563852,67.391748,171.551384,159.332155,110.275245,111.780798,54.448599,14.135899,168.874565,6.247114,67.241491,50.262122,157.051215,171.804043,155.381603,169.968591,111.491103,167.781744,-0.070545,0.037218,32.025740,-235.918453,157.971525,5.940057,33.441345,12.701294,60.223702,3116.095295,1.782746,452419.963201,0.948869,27.179559,0.727788,3.370432,0.081554,0.057551,119.300278,94.865114,32.000000,32.000000,32.000000,32.000000,1024.517326,32.000000,69.193943,76.945956,98.186955,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,33.456472,0.695997,75.429145,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.509315,67.139009,171.767793,159.215707,110.489039,111.999762,54.652686,14.133616,169.261916,6.231318,67.011870,50.248306,156.959902,172.103247,155.309003,170.136132,111.449412,167.980247,-0.070637,0.037240,32.025740,-235.922860,158.282833,5.925005,33.474683,12.636565,19.648645,1012.863897,1.284473,451363.290980,0.953097,26.948216,1.151890,3.385622,0.078738,0.057459,119.191430,94.860129,32.000000,32.000000,32.000000,32.000000,917.643483,32.000000,69.192275,76.572992,98.167127,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.463035,0.695041,75.429520,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.533220,66.793028,172.194299,158.973301,110.931315,112.371234,54.286793,14.139324,169.670988,6.223081,66.394410,50.487274,156.893329,172.490435,155.310731,170.592149,111.574588,168.249915,-0.070521,0.037219,32.025740,-235.916988,158.794170,5.918015,33.554774,12.738257,14.251335,739.590549,0.385430,450930.640759,0.954623,26.544889,1.322742,3.392767,0.078432,0.057591,119.292430,94.923974,32.000000,32.000000,32.000000,32.000000,762.461117,32.000000,69.194174,76.949065,98.156429,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,33.570569,0.693797,75.427048,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.545743,66.403202,172.494930,158.721389,111.359762,112.743858,54.409996,14.142749,169.931827,6.207110,66.057839,50.615451,156.761049,172.704067,155.184989,170.771102,111.633079,168.642017,-0.070637,0.036982,32.025740,-235.908662,159.078718,5.902707,33.572137,12.708597,26.343020,1364.007801,1.185298,451582.599508,0.953427,26.347973,1.446408,3.400715,0.078546,0.057313,118.770700,94.888031,32.000000,32.000000,32.000000,32.000000,178.604247,32.000000,69.177754,77.092057,98.112584,100.000000,40.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,33.610272,0.695977,75.429230,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.459609,66.305819,172.421443,158.662611,111.695272,113.023945,54.646983,14.140465,169.997697,6.182063,66.132354,50.403136,156.686738,172.640440,155.109016,170.712102,111.744241,168.467678,-0.070807,0.037056,32.025740,-235.909312,159.554326,5.878790,33.561824,12.742674,57.146040,2946.116658,1.640651,452294.480269,0.961681,25.977517,1.432481,3.407547,0.077612,0.057331,119.377911,94.918670,32.000000,32.000000,32.000000,32.000000,470.472160,32.000000,69.219330,76.922548,98.111379,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.596352,0.696487,75.431404,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.396100,66.535349,171.435415,158.751338,111.685914,113.260489,54.447948,14.141750,168.911305,6.123119,66.819648,49.867240,156.567097,171.688350,154.897975,169.681733,111.764415,167.625007,-0.071316,0.035620,32.025740,-235.909825,158.555121,5.822813,33.394123,12.710562,58.678713,3036.190808,0.890623,453095.862715,0.961457,25.574874,1.535505,3.412650,0.079541,0.056915,118.918712,94.931570,32.000000,32.000000,32.000000,32.000000,503.157309,32.000000,69.155376,77.041905,98.118207,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,33.409070,0.698051,75.432691,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.425338,67.236958,170.008285,159.221025,111.350776,113.162264,54.594136,14.142463,167.437813,6.058553,68.037324,49.248091,156.624945,170.192750,154.808799,168.351075,111.756561,166.258743,-0.071542,0.034777,32.025740,-235.908785,157.016269,5.760918,33.062183,12.534116,47.144325,2432.839285,0.411995,453901.948076,0.961218,25.565703,1.352563,3.417019,0.080958,0.058441,119.056945,94.949769,32.000000,32.000000,32.000000,32.000000,461.165919,32.000000,69.134300,77.040365,98.129111,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,33.168004,0.700787,75.418968,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.437810,68.217913,168.559670,159.782292,110.379431,112.644512,54.353057,14.135756,166.260240,5.991013,69.278910,48.809138,156.815570,168.828614,154.843635,166.919936,111.504321,164.965699,-0.071216,0.034828,32.025740,-235.914348,155.905792,5.695807,32.838552,12.439385,22.918377,1187.927366,0.400921,455177.617042,0.968657,25.860349,0.984653,3.401760,0.078889,0.057676,118.843555,94.976543,32.000000,32.000000,32.000000,32.000000,231.519222,32.000000,69.116061,76.882364,98.093528,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.882528,0.704166,75.412473,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.357089,68.907022,167.451035,160.168910,108.933171,111.816060,54.666948,14.137041,165.208497,5.932656,69.872014,48.544025,157.029881,167.754653,155.056951,165.889730,111.320191,163.900042,-0.071138,0.033924,32.025740,-235.909960,154.676370,5.639156,32.684050,12.459434,11.991585,617.990447,0.495831,455778.842774,0.966357,26.531975,0.425905,3.371485,0.078333,0.057308,118.783754,94.922802,32.000000,32.000000,32.000000,32.000000,311.334958,32.000000,69.152598,77.124744,98.063275,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.766773,0.704764,75.406072,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
50.134843,69.069031,167.060450,160.259620,107.841118,110.835386,54.581327,14.136470,164.719576,5.905706,69.662075,48.732206,157.264790,167.377346,155.292427,165.546415,110.848188,163.467862,-0.071216,0.033820,32.025740,-235.913308,154.151081,5.611181,32.642309,12.442504,49.292092,2544.269725,1.010540,455632.970747,0.968374,27.500141,0.138682,3.341931,0.078981,0.058977,118.543682,94.955711,32.000000,32.000000,32.000000,32.000000,853.134336,32.000000,69.129624,76.913090,97.994836,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.707255,0.704324,75.409822,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.781821,68.616411,167.325998,159.925626,107.216653,110.017901,54.464143,14.136184,165.097648,5.892361,68.692975,49.030644,157.319307,167.661044,155.459742,165.704219,110.527554,163.663139,-0.071284,0.035618,32.025740,-235.917351,154.699498,5.597971,32.710717,12.488535,57.906952,2995.366879,1.913163,52939.510899,0.959093,28.272053,-0.124173,3.325272,0.077648,0.057972,118.709548,94.983677,32.000000,32.000000,32.000000,32.000000,447.316303,32.000000,68.989854,76.874209,97.878475,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.738537,0.700156,75.394821,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.657233,67.820269,168.299091,159.320958,107.596445,109.730144,54.911424,14.140323,166.145334,5.882669,66.951817,49.862726,157.151986,168.714418,155.509050,166.768369,110.278895,164.504703,-0.071586,0.035585,32.025740,-235.909782,156.009070,5.588713,32.951819,12.559106,10.320732,529.514387,0.462627,451126.304148,0.957178,28.662565,0.165934,3.332222,0.078437,0.057545,118.777599,95.044267,32.000000,32.000000,32.000000,32.000000,400.201164,32.000000,68.953889,77.078926,97.790604,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.979947,0.697211,75.413777,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.626951,66.236299,169.796380,158.239146,108.797293,110.064736,54.598724,14.135613,167.522161,5.885461,64.586416,50.489249,156.777570,170.217963,155.416688,168.179454,110.265156,165.878888,-0.071736,0.035900,32.025740,-235.915308,157.356947,5.593073,33.284156,12.616894,58.100720,2997.981935,0.393619,448095.563429,0.958429,28.574506,0.568800,3.361187,0.078101,0.058221,118.950862,95.063342,32.000000,32.000000,32.000000,32.000000,326.888829,32.000000,68.989904,77.003079,97.745326,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,33.364878,0.696221,75.427901,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.837215,64.633713,171.189253,157.265544,110.119668,110.904069,54.626296,14.134900,168.755237,5.883643,63.028678,50.819259,156.343363,171.570426,155.129575,169.591275,110.417061,167.261966,-0.071248,0.037219,32.025740,-235.916348,158.129116,5.593087,33.535878,12.756305,33.430980,1724.159119,2.213908,446423.249183,0.948807,27.907496,1.171012,3.389216,0.078608,0.058197,118.951030,95.066738,32.000000,32.000000,32.000000,32.000000,629.685206,32.000000,68.996421,77.055625,97.629758,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,33.574301,0.692819,75.444180,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.921729,63.529251,171.962306,156.661145,111.560684,111.960834,54.324096,14.141464,169.542052,5.894022,62.065735,50.898758,155.886155,172.320485,154.699228,170.369543,110.604341,167.934879,-0.070382,0.037234,32.025740,-235.912561,158.975296,5.603691,33.654482,12.738040,13.266640,688.015834,0.395863,445607.409274,0.953915,26.354952,1.759160,3.421455,0.078804,0.058283,119.122093,95.075526,32.000000,32.000000,32.000000,32.000000,518.593400,32.000000,69.076717,77.229384,97.523972,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,33.651417,0.689345,75.509999,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.895798,63.382831,172.090316,156.630647,112.472998,113.034158,54.512555,14.135328,169.447332,5.922751,62.599450,50.642792,155.579559,172.355572,154.311139,170.348249,110.974754,168.226331,-0.070060,0.035206,32.025740,-235.916410,159.077008,5.631782,33.631620,12.719649,53.348233,2757.106224,0.691987,446249.623430,0.952327,24.534473,2.181789,3.434968,0.077964,0.057630,118.748536,95.058770,32.000000,32.000000,32.000000,32.000000,127.243928,32.000000,69.098911,76.961681,97.475104,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,33.653184,0.689033,75.433415,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.963603,63.251030,172.216755,156.459133,113.046435,113.839347,54.462119,14.139324,169.651866,5.922855,62.480135,50.546402,155.378958,172.466388,154.108301,170.428682,111.302903,168.163071,-0.069871,0.035168,32.025740,-235.912577,159.507827,5.629386,33.649019,12.750391,62.215833,3218.373040,1.758551,448448.510111,0.962191,23.342629,2.272750,3.444638,0.078532,0.058064,118.581651,95.034590,32.000000,32.000000,32.000000,32.000000,989.132122,32.000000,69.123475,76.815210,97.457020,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,33.623993,0.693286,75.426094,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.820398,64.098692,171.067107,157.020979,112.731060,114.078575,54.475702,14.137754,168.600701,5.879253,64.439636,49.708441,155.258598,171.254780,153.774176,169.376716,111.382225,167.241967,-0.070047,0.034163,32.025740,-235.915944,158.851011,5.585111,33.391725,12.700339,47.738732,2468.868945,0.441815,451760.841559,0.968239,23.223008,2.022589,3.448994,0.078308,0.057728,119.229581,94.983574,32.000000,32.000000,32.000000,32.000000,569.645420,32.000000,69.131588,76.629766,97.361519,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,33.451550,0.700380,75.422539,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.802612,65.224773,169.690224,157.735954,111.679833,113.660707,54.732222,14.141607,167.334645,5.805865,66.257188,48.946563,155.423120,169.948316,153.768619,167.963960,111.422028,165.941526,-0.070616,0.033874,32.025740,-235.907190,157.555631,5.513834,33.109459,12.587739,17.543491,903.031547,0.381132,454015.953523,0.974252,23.021154,1.668353,3.446844,0.080323,0.057820,119.339688,95.000739,32.000000,32.000000,32.000000,32.000000,323.116108,32.000000,69.131724,76.483317,97.335220,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,33.159115,0.705225,75.421346,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.640545,66.798546,167.867410,158.743501,110.312105,112.683531,54.580376,14.137897,165.661748,5.720002,68.261483,48.509145,155.736054,168.210276,153.844439,166.340244,111.204511,164.351116,-0.069735,0.034756,32.025740,-235.912534,155.824885,5.430188,32.730153,12.456207,51.514758,2659.041626,0.497587,456144.742466,0.981294,24.016853,1.208342,3.433676,0.078528,0.057881,118.736525,94.929943,32.000000,32.000000,32.000000,32.000000,1020.322393,32.000000,69.119771,76.485880,97.317681,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.851606,0.710107,75.411808,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.985344,67.830203,166.745013,159.327956,108.748753,111.500123,54.909993,14.140465,164.593965,5.649044,69.112841,48.382576,156.132579,167.094086,154.148394,165.238307,111.003796,163.133460,-0.069498,0.035275,32.025740,-235.911599,154.580431,5.363408,32.547992,12.454043,12.214794,626.707300,1.344814,456031.947774,0.976342,25.161341,0.628386,3.407256,0.078157,0.058290,118.426650,94.909362,32.000000,32.000000,32.000000,32.000000,877.188072,32.000000,69.155006,76.737784,97.322083,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.638883,0.711501,75.382905,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.370675,68.068345,166.257696,159.437687,107.431301,110.197560,54.417213,14.134757,164.175414,5.610821,68.889862,48.510716,156.359275,166.803904,154.427867,164.784571,110.596132,162.680472,-0.069884,0.035778,32.025740,-235.915511,154.470465,5.327368,32.493883,12.388485,12.660797,655.472916,0.453392,454968.384536,0.978057,26.903089,0.180974,3.381659,0.078121,0.057712,118.014328,94.896256,32.000000,32.000000,32.000000,32.000000,-14418.679541,32.000000,69.122764,76.544848,97.158634,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.602985,0.710966,75.403328,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.319608,67.600900,166.820160,159.067911,107.013512,109.333868,54.628929,14.135328,164.802768,5.599031,67.683185,49.264347,156.481885,167.089276,154.665416,165.207745,110.187089,163.121140,-0.070165,0.036270,32.025740,-235.915756,155.127423,5.316036,32.652298,12.393263,57.530004,2966.891825,1.911101,53358.329017,0.978595,28.618143,-0.130667,3.403978,0.079122,0.057561,118.434097,94.899267,32.000000,32.000000,32.000000,32.000000,-2307.425266,32.000000,69.173346,76.521698,97.148367,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.703216,0.715212,75.403072,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.444563,66.461137,168.195083,158.206681,107.603118,109.189786,54.375561,14.135613,166.153373,5.587887,65.669108,49.893266,156.285189,168.563463,154.759242,166.598726,109.976802,164.293821,-0.071104,0.037245,32.025740,-235.915471,156.121509,5.304825,32.887342,12.549316,8.184291,424.040463,1.841046,448951.500952,0.990032,29.503803,0.085660,3.437159,0.079134,0.058102,118.044912,94.862727,32.000000,32.000000,32.000000,32.000000,798.845943,32.000000,69.140533,76.188513,97.013391,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,32.920428,0.714938,75.440976,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.543876,64.911170,169.430883,157.239240,108.929715,109.778167,54.436880,14.137183,167.498235,5.589748,63.743666,50.389783,155.895883,169.843287,154.565573,167.893693,109.994881,165.575687,-0.071953,0.037192,32.025740,-235.912758,157.655139,5.305806,33.108702,12.591110,32.391493,1676.361707,0.402990,445671.745984,0.978435,29.090439,0.680842,3.452432,0.078895,0.058499,118.482006,94.914980,32.000000,32.000000,32.000000,32.000000,845.219791,32.000000,69.164260,76.060445,96.866024,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.166633,0.708922,75.402364,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.715410,63.715382,170.444821,156.526563,110.409322,110.812595,54.799645,14.140894,168.466226,5.571805,62.314978,50.831587,155.501593,170.955941,154.274674,168.843819,110.238801,166.572718,-0.072310,0.037207,32.025740,-235.911171,158.567970,5.290135,33.338283,12.641866,36.255580,1863.919332,2.832264,443843.931133,0.976114,27.818427,1.384638,3.471908,0.078970,0.058200,118.815608,94.875283,32.000000,32.000000,32.000000,32.000000,641.650126,32.000000,69.191811,76.462177,96.807106,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.409882,0.704124,75.413905,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.801517,62.775684,171.306431,155.952734,111.780013,111.995186,54.404466,14.140323,169.070864,5.587271,61.670821,50.648762,155.095557,171.563416,153.941794,169.641680,110.505271,167.294324,-0.072420,0.036518,32.025740,-235.905534,158.950007,5.306331,33.430004,12.681136,22.760501,1178.629389,0.719301,443951.543382,0.974217,26.163537,1.903006,3.490263,0.079001,0.058121,118.931276,94.804980,32.000000,32.000000,32.000000,32.000000,322.741442,32.000000,69.179630,76.638685,96.832298,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.481462,0.702490,75.431966,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.941976,62.795536,171.373745,156.025194,112.547152,112.947556,54.720503,14.138039,169.005494,5.634386,62.126546,50.527737,154.861672,171.621659,153.626865,169.601586,110.833312,167.404187,-0.072365,0.036337,32.025740,-235.912392,158.641801,5.352850,33.416535,12.645003,10.606534,546.076408,0.647512,445796.008395,0.970142,24.786910,2.074181,3.498787,0.079242,0.058449,118.481012,94.805912,32.000000,32.000000,32.000000,32.000000,283.038055,32.000000,69.146137,76.532195,96.808689,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,33.454723,0.702664,75.429435,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.996670,63.026035,171.152872,156.187742,112.685397,113.419349,54.371778,14.141464,168.863786,5.684450,62.676147,50.317556,154.762244,171.409806,153.389762,169.366899,111.102029,167.215804,-0.072221,0.036384,32.025740,-235.909130,158.716852,5.400768,33.376922,12.687357,14.441875,748.307402,1.042218,448573.208570,0.983318,23.756620,2.106977,3.510269,0.079202,0.057732,118.438097,94.778793,32.000000,32.000000,32.000000,32.000000,434.517950,32.000000,69.139097,76.816285,96.808987,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,33.456003,0.708494,75.429870,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.016605,63.618869,170.353060,156.552304,112.239617,113.447420,54.286343,14.138039,168.065402,5.724385,64.239896,49.544015,154.714252,170.512716,153.204149,168.568954,111.131111,166.416254,-0.072032,0.035827,32.025740,-235.911412,157.739370,5.438821,33.153038,12.585791,57.225214,2969.797442,2.250244,451601.196485,0.982908,23.628956,1.824415,3.501570,0.082437,0.057071,118.297656,94.771321,32.000000,32.000000,32.000000,32.000000,356.855364,32.000000,69.136642,77.087128,96.770154,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,33.244056,0.713421,75.420502,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.950277,64.857663,168.900005,157.379435,111.329700,112.927231,54.817788,14.137611,166.477179,5.752680,66.030055,48.825775,154.944645,169.228799,153.245945,167.370797,111.124526,165.186133,-0.071345,0.036316,32.025740,-235.914290,156.019085,5.465942,32.904706,12.502870,19.727790,1013.880864,1.657137,453197.370216,0.992724,23.802103,1.477702,3.493153,0.077813,0.057185,118.596701,94.746066,32.000000,32.000000,32.000000,32.000000,173.138671,32.000000,69.165016,76.696658,96.893795,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,33.013339,0.715333,75.411126,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.887144,66.056160,167.606769,158.122720,109.895598,112.032035,54.520547,14.133616,165.061738,5.782619,67.456534,48.294020,155.246339,167.952111,153.391841,166.022392,110.857498,164.074386,-0.071429,0.036549,32.025740,-235.915672,154.419560,5.493552,32.660033,12.459561,52.650368,2720.640722,0.417260,454083.188127,0.995619,24.374043,1.116853,3.475415,0.079203,0.058325,118.347495,94.630138,32.000000,32.000000,32.000000,32.000000,441.493444,32.000000,69.137223,76.550946,96.912503,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.767332,0.718257,75.402288,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.777562,67.116385,166.556054,158.710753,108.507633,110.912152,54.765756,14.140465,164.112969,5.812498,68.259534,48.178879,155.531798,166.783111,153.631751,164.937612,110.583395,162.786737,-0.071767,0.036537,32.025740,-235.912253,153.414499,5.520811,32.435951,12.332645,16.788895,863.660427,1.202119,453850.631564,0.986046,25.682376,0.610667,3.450440,0.078345,0.057751,118.312865,94.586118,32.000000,32.000000,32.000000,32.000000,309.828346,32.000000,69.126989,76.557272,96.884284,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.558720,0.718351,75.400123,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.696711,67.280277,166.205394,158.765893,107.368058,109.776176,54.349159,14.139038,163.734002,5.877192,68.017986,48.379037,155.790148,166.475780,153.896387,164.598494,110.292663,162.417365,-0.071513,0.036998,32.025740,-235.916293,152.930774,5.581928,32.410871,12.366560,18.205453,943.710195,0.446070,452584.016013,0.987981,26.947128,0.411797,3.428443,0.079226,0.057573,118.622790,94.627285,32.000000,32.000000,32.000000,32.000000,316.042626,32.000000,69.174678,76.929336,96.953499,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.529799,0.716743,75.390568,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.659455,66.890971,166.467005,158.451295,106.749113,109.065668,54.329159,14.135471,164.045541,5.929160,67.131760,48.730395,155.850901,166.798401,154.102283,164.889917,109.978192,162.813574,-0.071245,0.036326,32.025740,-235.913980,153.135560,5.632344,32.498913,12.414412,22.706583,1177.467142,1.384735,450216.648090,0.978754,28.122510,0.143319,3.414604,0.078482,0.057215,118.442687,94.636325,32.000000,32.000000,32.000000,32.000000,824.557454,32.000000,69.154255,77.105400,96.860349,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.638324,0.714038,75.410572,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.716641,65.871060,168.014881,157.676066,107.337098,108.949983,54.840438,14.136470,165.621750,5.962071,65.031161,49.783340,155.730202,168.390919,154.209217,166.446382,109.806099,164.164900,-0.070862,0.036228,32.025740,-235.913471,154.501546,5.663990,32.855645,12.497208,12.524541,643.414602,1.264273,446499.620033,0.978329,28.371495,0.277814,3.413072,0.080472,0.057658,119.031992,94.576976,32.000000,32.000000,32.000000,32.000000,414.853214,32.000000,69.203884,77.108481,96.876774,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.902686,0.707556,75.414016,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.911724,64.219206,169.578353,156.641839,108.300360,109.564348,54.689633,14.135328,167.118513,5.998343,62.645149,50.267886,155.363188,169.902613,154.065625,168.018146,109.873453,165.643862,-0.070637,0.036035,32.025740,-235.919514,156.042744,5.699446,33.106917,12.561432,20.947950,1079.111982,1.008070,443749.992466,0.972204,28.021435,0.759863,3.421062,0.079076,0.057491,118.356565,94.637030,32.000000,32.000000,32.000000,32.000000,177.757316,32.000000,69.304255,77.057735,96.882774,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,33.209149,0.701317,75.423000,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.931767,62.520656,170.997602,155.690318,109.915269,110.763440,54.693935,14.138896,168.315010,6.046542,61.078550,50.623944,154.904845,171.327081,153.757593,169.333201,110.103296,166.810847,-0.070959,0.036141,32.025740,-235.916273,157.451272,5.745402,33.392464,12.632112,38.755068,1996.270220,1.832389,442185.088942,0.958392,26.941292,1.501217,3.448819,0.079611,0.058424,118.317647,94.643855,32.000000,32.000000,32.000000,32.000000,174.780233,32.000000,69.302375,76.989616,96.918542,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,33.380636,0.697506,75.427509,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.976022,61.544757,172.000168,155.087198,111.672537,112.170507,54.463893,14.136184,169.140273,6.106820,60.129021,50.882757,154.518384,172.374095,153.422415,170.271202,110.470743,167.897278,-0.071827,0.036775,32.025740,-235.915717,157.999547,5.803511,33.610939,12.717305,61.057915,3158.372034,1.100849,442080.673862,0.958173,25.084369,2.052876,3.467029,0.078698,0.058403,118.320956,94.664996,32.000000,32.000000,32.000000,32.000000,141.056624,32.000000,69.304893,77.034910,96.899004,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,33.654085,0.694403,75.429571,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.060473,60.747889,172.955234,154.630422,112.970765,113.555119,54.754334,14.138753,169.992716,6.184170,59.250281,51.098119,154.097718,173.299938,153.048092,171.207474,110.882075,168.773347,-0.072535,0.037057,32.025740,-235.915599,158.621956,5.878073,33.773555,12.786831,18.366587,945.017723,0.602525,444010.800152,0.963900,23.364789,2.308551,3.494613,0.078583,0.058866,118.183311,94.613230,32.000000,32.000000,32.000000,32.000000,822.217298,32.000000,69.281663,77.297446,96.893224,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,33.767262,0.699534,75.506317,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.266174,60.148722,173.544525,154.268495,114.384464,114.680422,54.381909,14.137041,170.742162,6.255954,58.843197,51.233503,153.754384,173.907907,152.681118,171.792484,111.169075,169.412518,-0.073343,0.037184,32.025740,-235.914861,159.393453,5.948140,33.907431,12.774335,12.013191,622.348874,0.387726,447438.856137,0.976810,22.342471,2.390823,3.511926,0.078650,0.057407,118.220229,94.566838,32.000000,32.000000,32.000000,32.000000,725.684222,32.000000,69.275358,77.432298,96.969633,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,33.910784,0.703444,75.509658,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.389688,60.060534,173.734976,154.196896,114.859097,115.469638,54.265801,14.138468,170.877444,6.311383,59.421736,50.986401,153.440629,174.041348,152.331617,171.965039,111.679079,169.634810,-0.073438,0.037071,32.025740,-235.910167,159.201211,6.002553,33.864158,12.815373,19.786591,1027.246705,1.305601,450852.881564,0.979720,21.457112,2.340546,3.525348,0.078301,0.057253,118.349412,94.476835,32.000000,32.000000,32.000000,32.000000,217.794763,32.000000,69.272555,76.827945,97.031506,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,33.887453,0.710139,75.422761,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.392202,60.630752,173.261537,154.586509,114.902412,115.799941,54.762510,14.139752,170.001069,6.359045,60.502611,50.551865,153.368759,173.355247,152.091985,171.414315,111.843533,169.158615,-0.073548,0.037029,32.025740,-235.913946,158.385233,6.048447,33.689191,12.758667,53.273740,2740.689484,2.009977,453649.074282,0.990081,20.642895,2.316081,3.522590,0.078012,0.057575,118.278996,94.303281,32.000000,32.000000,32.000000,32.000000,292.525515,32.000000,69.265162,77.003359,96.887816,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.727235,0.712052,75.433688,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.412440,61.633795,171.728157,155.230419,114.307057,115.619009,54.555521,14.133187,168.978088,6.365085,62.289903,49.520157,153.432567,171.963608,151.945367,170.029767,111.727660,167.996143,-0.073131,0.036965,32.025740,-235.921654,157.802881,6.054692,33.369746,12.620734,54.464965,2812.603523,1.226600,455419.509000,0.996053,20.425907,1.897207,3.517637,0.077845,0.058706,118.345015,94.199621,32.000000,32.000000,32.000000,32.000000,198.192808,32.000000,69.295275,77.039371,96.940130,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,33.432059,0.716201,75.428915,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.237305,63.778806,169.541127,156.631766,112.604922,114.679318,54.747063,14.136327,166.725627,6.328996,65.253648,48.772998,153.791459,169.727758,151.977990,167.856818,111.803734,165.964487,-0.072994,0.036981,32.025740,-235.919005,155.746631,6.020890,32.975637,12.514445,44.100301,2269.398287,0.456601,457201.205257,0.991276,20.993507,1.537423,3.507872,0.078196,0.058597,118.450410,94.119054,32.000000,32.000000,32.000000,32.000000,214.445535,32.000000,69.325171,76.964879,97.099924,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,33.053168,0.721223,75.411033,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.158922,65.420886,167.515592,157.594911,110.662420,113.214807,54.861033,14.141179,164.625405,6.257852,67.302391,48.119978,154.233285,167.809340,152.224371,165.979595,111.516948,164.151653,-0.073338,0.037047,32.025740,-235.906312,153.750340,5.951169,32.613713,12.414070,18.311848,940.368735,0.443821,458202.139670,0.995656,21.975471,1.174723,3.475403,0.078267,0.057728,117.986063,94.061784,32.000000,32.000000,32.000000,32.000000,-6182.950375,32.000000,69.319575,76.920234,97.247527,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.703504,0.723039,75.410402,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.146754,66.509140,166.162462,158.197725,108.596292,111.413393,54.374786,14.132331,163.578893,6.148442,68.189717,47.988165,154.748516,166.413617,152.666946,164.552020,110.990434,162.603282,-0.072787,0.037084,32.025740,-235.917937,152.963878,5.844986,32.400251,12.333095,10.040414,520.216410,0.543124,457592.622682,0.993479,24.303118,0.256245,3.443347,0.078544,0.057280,118.167474,93.982562,32.000000,32.000000,32.000000,32.000000,794.147663,32.000000,69.244467,76.876255,97.193118,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.469596,0.724649,75.409217,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
49.012598,66.815376,165.616581,158.316392,106.931171,109.745070,54.264125,14.140180,162.985619,6.044518,67.909570,47.926815,155.061769,165.933001,153.047314,164.072889,110.361014,161.876384,-0.072396,0.037043,32.025740,-235.909761,152.290212,5.744251,32.308837,12.317715,14.645538,760.365716,1.286423,50300.567815,0.984623,26.027100,-0.215196,3.407634,0.077647,0.057499,117.854554,93.940867,32.000000,32.000000,32.000000,32.000000,946.155289,32.000000,69.235957,77.062074,97.030126,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.416100,0.720314,75.407734,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.876438,66.612320,165.680704,158.151267,106.256318,108.767448,54.486280,14.135328,163.410444,5.966149,67.134218,48.256747,155.199257,165.950233,153.282137,164.114486,109.886612,161.957887,-0.072357,0.037116,32.025740,-235.914450,152.947785,5.666956,32.332385,12.304788,46.843266,2422.088499,2.300834,50773.138972,0.980616,27.128076,-0.341285,3.380945,0.078743,0.058194,117.825014,93.961385,32.000000,32.000000,32.000000,32.000000,238.526073,32.000000,69.236670,76.979652,96.958070,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.403767,0.711476,75.407265,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.857529,65.693138,166.540663,157.442118,106.679534,108.470345,54.457949,14.134615,164.254212,5.903309,65.533021,48.938271,155.108920,166.921215,153.466638,165.086428,109.649552,162.759991,-0.071492,0.037110,32.025740,-235.918430,154.037135,5.607250,32.540978,12.393930,54.887086,2839.480487,1.554886,51130.444886,0.971553,27.574750,-0.019844,3.379061,0.077721,0.057323,118.057274,94.006991,32.000000,32.000000,32.000000,32.000000,253.517801,32.000000,69.244982,76.822021,96.792750,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.639334,0.702495,75.404214,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.859860,64.569453,167.749721,156.710670,107.491458,108.866224,54.532726,14.135471,165.328362,5.869837,63.937477,49.222743,154.933855,167.968362,153.443123,166.034026,109.612703,163.886392,-0.071555,0.037298,32.025740,-235.917737,154.890333,5.576164,32.766052,12.536298,57.738027,2982.872722,0.482982,442155.291609,0.961389,27.514530,0.489141,3.389787,0.078199,0.057998,118.366491,94.058668,32.000000,32.000000,32.000000,32.000000,416.244088,32.000000,69.275683,76.593920,96.637883,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.882745,0.698205,75.483619,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.926603,63.738545,168.307499,156.331270,108.578549,109.641557,54.679687,14.138896,165.970500,5.861553,63.117752,49.333540,154.683230,168.575743,153.243921,166.664755,109.704668,164.577224,-0.070899,0.037305,32.025740,-235.908432,155.324171,5.569779,32.882817,12.516320,17.504094,901.869300,0.411954,440179.120489,0.957415,26.615208,1.065857,3.408700,0.078738,0.058770,118.081250,94.092547,32.000000,32.000000,32.000000,32.000000,366.726856,32.000000,69.272858,76.498886,96.443105,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,33.008777,0.692751,75.470203,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.874366,63.362427,168.455305,156.101571,109.621258,110.475161,54.501896,14.131903,166.010251,5.862487,62.930628,49.245166,154.469879,168.856824,153.016903,166.730777,109.870230,164.641404,-0.069787,0.037345,32.025740,-235.920325,155.588185,5.572179,32.903660,12.544881,59.388900,3069.895973,0.394144,440301.885565,0.956778,25.489075,1.577577,3.433283,0.078358,0.057404,118.031600,94.119034,32.000000,32.000000,32.000000,32.000000,848.222293,32.000000,69.333034,76.790747,96.490449,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.963323,0.692068,75.417800,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.822438,63.743509,167.996159,156.398139,109.703421,110.943440,54.532263,14.140465,165.650425,5.862567,63.830992,48.861604,154.410572,168.275989,152.847946,166.460972,110.069927,164.308630,-0.069210,0.037315,32.025740,-235.908332,155.339446,5.572236,32.824488,12.457018,58.837070,3039.677549,1.308187,442031.302752,0.957515,24.588096,1.775643,3.440000,0.077902,0.057463,118.039008,94.143185,32.000000,32.000000,32.000000,32.000000,153.601374,32.000000,69.327725,77.074407,96.535862,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.916498,0.693713,75.411314,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
