OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Monday, August 31, 2020
4:16:06 PM
Start
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
48.234917,64.753961,165.570172,156.924163,108.429863,110.123994,54.343223,14.135471,163.405030,5.461307,65.458385,47.882146,154.369337,165.790880,152.632247,163.896237,109.616579,161.857636,-0.072326,0.036704,32.025740,-235.913817,153.830290,5.182459,32.455081,12.407182,18.968509,983.371877,0.389378,445938.923375,0.979646,25.858346,0.878811,3.428985,0.077958,0.057905,118.248946,94.163086,32.000000,32.000000,32.000000,32.000000,320.002057,32.000000,69.386274,76.630279,96.199925,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.523867,0.707769,75.390432,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.049571,64.753961,165.447404,156.924163,108.321470,110.071367,54.589854,14.135899,163.441905,5.457777,65.560074,47.855285,154.387254,165.659459,152.625560,163.783395,109.608042,161.860023,-0.072326,0.036706,32.025740,-235.909632,153.723850,5.179403,32.411502,12.343950,56.275555,2904.275763,0.522442,446198.817195,0.983787,26.228832,0.835154,3.439102,0.078362,0.057886,118.334769,94.177800,32.000000,32.000000,32.000000,32.000000,305.242813,32.000000,69.387670,76.650603,96.190050,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.502808,0.709543,75.392477,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.989963,64.888278,165.331753,157.019860,108.185425,110.011975,54.702709,14.139609,163.344611,5.454543,65.661711,47.835604,154.441667,165.578268,152.655451,163.681985,109.597485,161.626708,-0.072331,0.036683,32.025740,-235.914416,153.598828,5.176287,32.374431,12.380010,12.989565,668.984038,1.216094,446083.716869,0.985418,26.333284,0.716633,3.432579,0.078973,0.057555,118.446079,94.159392,32.000000,32.000000,32.000000,32.000000,434.588412,32.000000,69.382207,76.658361,96.182955,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.500753,0.709248,75.407402,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.926909,65.003842,165.214835,157.083938,108.077012,109.946469,54.487022,14.136184,163.114825,5.451675,65.752064,47.833479,154.482317,165.428598,152.682545,163.610761,109.582480,161.699680,-0.072320,0.036700,32.025740,-235.914083,153.613840,5.173180,32.369906,12.358644,47.596924,2461.023777,0.410957,446031.566313,0.984622,26.530197,0.726183,3.443265,0.078734,0.057372,118.589099,94.170752,32.000000,32.000000,32.000000,32.000000,247.373066,32.000000,69.395689,76.692312,96.186641,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.443254,0.711533,75.393449,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.828048,65.115548,165.135186,157.145499,107.975355,109.877932,54.398490,14.134329,163.085022,5.448933,65.824708,47.752679,154.498798,165.325157,152.667597,163.450490,109.602470,161.472063,-0.072226,0.036709,32.025740,-235.914305,153.687527,5.170794,32.340192,12.374169,14.050630,727.677517,1.781198,446045.383221,0.983728,26.727965,0.637659,3.445132,0.078125,0.057385,118.559416,94.183831,32.000000,32.000000,32.000000,32.000000,361.083004,32.000000,69.386375,76.758002,96.166278,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.472030,0.711891,75.464509,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.850756,65.115548,165.011469,157.145499,107.892939,109.803297,54.491382,14.137611,163.029303,5.445069,65.904800,47.867393,154.535212,165.232251,152.693480,163.460618,109.609376,161.398622,-0.071969,0.036715,32.025740,-235.910533,153.476092,5.166757,32.360061,12.372041,16.564283,856.396382,0.486293,446024.281339,0.988741,26.910716,0.683666,3.447225,0.079307,0.057364,118.496348,94.194893,32.000000,32.000000,32.000000,32.000000,886.627108,32.000000,69.401853,76.819449,96.165640,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.438764,0.713432,75.404222,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.734228,65.218153,164.922212,157.202303,107.805682,109.727844,54.777320,14.132474,162.937054,5.441753,65.956949,47.809464,154.566286,165.105733,152.742442,163.258276,109.604201,161.263708,-0.071801,0.036718,32.025740,-235.920407,153.205659,5.163442,32.323658,12.334213,45.522923,2341.312326,1.649374,445934.397938,0.992245,27.127898,0.566943,3.452685,0.078354,0.057525,118.422880,94.216659,32.000000,32.000000,32.000000,32.000000,834.338788,32.000000,69.373266,76.860675,96.185747,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.397258,0.713683,75.401768,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.790413,65.297590,164.764362,157.235323,107.609739,109.617322,54.333727,14.136898,162.823966,5.437839,66.008918,47.739329,154.571581,165.003336,152.739788,163.138185,109.546913,161.089547,-0.071738,0.036724,32.025740,-235.913533,153.256746,5.159422,32.274543,12.342381,12.153848,630.194042,1.396642,445598.345753,0.989369,27.103656,0.528806,3.448461,0.078584,0.057746,118.330775,94.227359,32.000000,32.000000,32.000000,32.000000,568.605385,32.000000,69.356240,76.860263,96.166232,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.364821,0.713171,75.399134,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.655219,65.368754,164.755428,157.268902,107.526133,109.530412,54.459090,14.135471,162.668091,5.434256,66.076180,47.813110,154.587062,164.952670,152.783356,163.017946,109.515376,161.126318,-0.071932,0.036721,32.025740,-235.916104,153.070134,5.155818,32.249174,12.286595,48.530167,2510.564559,0.508939,445535.531356,0.986402,27.330756,0.476577,3.455010,0.078563,0.057961,118.206033,94.196078,32.000000,32.000000,32.000000,32.000000,698.962859,32.000000,69.349153,76.838009,96.181315,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.354850,0.715134,75.411987,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.679628,65.458399,164.646713,157.318432,107.425644,109.438578,54.697916,14.138610,162.453368,5.432599,66.170191,47.610279,154.611548,164.855041,152.795767,162.978059,109.503125,160.915449,-0.072032,0.036674,32.025740,-235.911331,152.792314,5.153952,32.230639,12.336719,12.435579,640.508984,1.901126,445271.304532,0.992382,27.350138,0.459710,3.447645,0.079041,0.057521,118.033584,94.198137,32.000000,32.000000,32.000000,32.000000,843.998808,32.000000,69.369393,76.847781,96.199069,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.329013,0.713923,75.404504,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.577869,65.458399,164.561634,157.318432,107.302146,109.339096,54.639711,14.134472,162.466064,5.430138,66.305166,47.552861,154.642098,164.736557,152.791134,162.911826,109.493649,160.896129,-0.071927,0.036444,32.025740,-235.922657,153.053798,5.151239,32.196147,12.290309,32.898201,1696.265189,0.477088,445188.893706,0.992549,27.565899,0.506909,3.457238,0.078678,0.057525,117.895296,94.188496,32.000000,32.000000,32.000000,32.000000,379.554690,32.000000,69.360165,76.834517,96.201527,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.280403,0.715601,75.390593,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.550663,65.556045,164.370846,157.386151,107.200832,109.242280,54.308403,14.133330,162.365552,5.426419,66.358881,47.570562,154.661007,164.587861,152.810087,162.784702,109.446376,160.739256,-0.072087,0.036181,32.025740,-235.919061,152.840060,5.147858,32.182299,12.305671,23.482066,1218.145790,1.858838,444944.276848,0.987062,27.629414,0.429310,3.453188,0.077948,0.057230,117.800494,94.178729,32.000000,32.000000,32.000000,32.000000,446.038449,32.000000,69.377190,76.815171,96.207884,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.315598,0.715015,75.405203,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.554885,65.645693,164.364536,157.446596,107.063303,109.145533,54.385593,14.137183,162.312529,5.422305,66.410782,47.604466,154.661881,164.626558,152.817407,162.726460,109.424333,160.768248,-0.072079,0.035941,32.025740,-235.915862,152.657097,5.143866,32.151576,12.310053,13.183500,682.931003,0.703131,444637.365783,0.989514,27.738417,0.430549,3.458785,0.080204,0.058418,117.894199,94.175669,32.000000,32.000000,32.000000,32.000000,256.773350,32.000000,69.372752,76.795129,96.213284,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.277879,0.716587,75.400702,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.539874,65.725412,164.277905,157.490250,106.901362,109.040325,54.614820,14.135328,162.179107,5.417892,66.475598,47.630550,154.687519,164.548799,152.818087,162.550870,109.419430,160.537366,-0.072139,0.035690,32.025740,-235.914450,152.587041,5.139834,32.125522,12.257800,43.157315,2226.249864,0.984075,444496.776964,0.995535,27.865237,0.410916,3.456752,0.078205,0.057952,117.933356,94.176732,32.000000,32.000000,32.000000,32.000000,539.567217,32.000000,69.375573,76.828386,96.188179,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.247173,0.715076,75.416675,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.401178,65.725412,164.188586,157.490250,106.789244,108.933604,54.686554,14.133473,162.153716,5.412656,66.533978,47.738340,154.714683,164.480365,152.836974,162.628386,109.367513,160.470867,-0.072158,0.035621,32.025740,-235.915815,152.772982,5.134853,32.134789,12.301200,17.072002,879.496043,1.751467,444272.499197,0.993372,27.950356,0.445328,3.456312,0.078736,0.058547,117.878765,94.206223,32.000000,32.000000,32.000000,32.000000,257.324147,32.000000,69.395018,76.862068,96.203917,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.234732,0.715365,75.408638,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.458671,65.797684,164.111559,157.530827,106.641942,108.797921,54.503248,14.138468,162.168027,5.404759,66.517122,47.688106,154.764815,164.427287,152.912239,162.542438,109.288293,160.429338,-0.071896,0.035642,32.025740,-235.911473,152.865919,5.127234,32.128371,12.256015,56.686564,2930.135760,0.534559,443973.073751,0.988789,28.046176,0.351685,3.455581,0.078106,0.058347,117.857644,94.213187,32.000000,32.000000,32.000000,32.000000,175.757981,32.000000,69.381967,76.881648,96.200399,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.229737,0.715416,75.409234,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.503844,65.843751,164.045159,157.545379,106.518070,108.695768,54.713542,14.132617,162.226734,5.398192,66.466839,47.745281,154.795528,164.425689,152.941128,162.513933,109.266271,160.451565,-0.071846,0.035902,32.025740,-235.917161,152.851094,5.120748,32.111097,12.324819,10.969153,564.817642,1.353161,443750.837458,0.989667,28.195124,0.375198,3.463808,0.078673,0.058709,117.720657,94.237991,32.000000,32.000000,32.000000,32.000000,251.875950,32.000000,69.383305,76.913020,96.182074,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.230477,0.716655,75.406762,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.474393,65.857543,164.106823,157.537263,106.422457,108.599631,54.715094,14.137469,162.278819,5.390807,66.392177,47.798215,154.814337,164.383592,152.965665,162.524490,109.225642,160.355208,-0.071738,0.036166,32.025740,-235.914433,152.837672,5.113121,32.106139,12.276191,39.751956,2046.827969,0.406476,443418.110548,0.990633,28.205611,0.436676,3.457989,0.078335,0.057563,117.644227,94.238222,32.000000,32.000000,32.000000,32.000000,551.262172,32.000000,69.372401,76.959832,96.199614,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.230332,0.714921,75.413556,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.535310,65.838509,164.088636,157.502283,106.372131,108.502050,54.309860,14.134329,162.337296,5.381949,66.291500,47.831786,154.805477,164.351335,152.974598,162.524121,109.189834,160.358598,-0.071799,0.036359,32.025740,-235.919859,153.037176,5.104885,32.116164,12.296584,13.896108,720.849315,2.096297,443077.481616,0.984993,28.203175,0.468194,3.453303,0.077363,0.057195,117.725099,94.213906,32.000000,32.000000,32.000000,32.000000,249.784587,32.000000,69.340663,77.004513,96.183001,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.243026,0.713443,75.409132,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.463051,65.838509,164.082296,157.502283,106.314853,108.407521,54.443740,14.143462,162.202114,5.372684,66.194126,47.873569,154.808158,164.364721,152.978421,162.567968,109.191318,160.345857,-0.071796,0.036347,32.025740,-235.907949,152.992304,5.095996,32.106049,12.274244,19.764438,1022.742998,0.578479,442809.264604,0.984793,28.248587,0.467648,3.456744,0.079404,0.059556,117.669964,94.196452,32.000000,32.000000,32.000000,32.000000,158.586415,32.000000,69.341115,77.056813,96.179273,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.230008,0.713480,75.406788,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.504928,65.805683,164.137789,157.444357,106.320415,108.324384,54.720118,14.136898,162.290343,5.364132,66.101574,48.080773,154.811945,164.376478,153.012156,162.557003,109.144277,160.377164,-0.071956,0.036349,32.025740,-235.915984,152.943155,5.087626,32.110971,12.250480,36.016727,1854.330794,1.651111,442411.911336,0.989820,28.164170,0.504905,3.451932,0.077807,0.057616,117.774294,94.209934,32.000000,32.000000,32.000000,32.000000,523.254884,32.000000,69.327418,77.151873,96.187894,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.217260,0.711596,75.408101,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.413284,65.748859,164.136036,157.388110,106.258540,108.245868,54.759200,14.138325,162.362702,5.355206,66.001064,48.060758,154.812376,164.385921,153.009557,162.474497,109.101519,160.409770,-0.071848,0.036366,32.025740,-235.913576,152.958777,5.078846,32.107455,12.286523,17.216104,885.743121,1.161484,442078.242689,0.988160,28.241733,0.497975,3.457053,0.078147,0.057851,118.025905,94.197112,32.000000,32.000000,32.000000,32.000000,608.676635,32.000000,69.300068,77.181144,96.185164,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.268268,0.712258,75.404205,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.551512,65.687621,164.134719,157.328226,106.196997,108.178776,54.392256,14.139467,162.354364,5.346188,65.907508,48.029412,154.787022,164.495519,153.036823,162.577337,109.076542,160.471311,-0.071657,0.036355,32.025740,-235.912108,153.015229,5.070357,32.130426,12.248767,49.774881,2578.120172,0.636478,441758.868951,0.981391,28.163945,0.558397,3.455174,0.078290,0.057735,118.227092,94.187042,32.000000,32.000000,32.000000,32.000000,478.972826,32.000000,69.273052,77.204164,96.180753,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.234822,0.711539,75.408126,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.482574,65.618936,164.206212,157.271980,106.100101,108.098725,54.701541,14.140608,162.404864,5.335717,65.839486,48.061254,154.791839,164.540829,153.069316,162.711143,109.087146,160.496122,-0.071570,0.036347,32.025740,-235.910640,152.878828,5.060451,32.138522,12.310702,12.284078,632.663817,1.332772,441517.636760,0.981899,28.205557,0.615088,3.461815,0.078624,0.057188,118.147623,94.205088,32.000000,32.000000,32.000000,32.000000,343.777662,32.000000,69.286234,77.270296,96.193526,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.267962,0.711074,75.410393,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.558876,65.618936,164.209187,157.271980,106.058733,108.038521,54.579724,14.134044,162.418729,5.328309,65.700078,48.130061,154.801189,164.582522,153.051780,162.778082,109.046035,160.511432,-0.071539,0.036332,32.025740,-235.921125,152.855948,5.053414,32.143210,12.293843,51.744936,2670.954658,0.459348,441106.354284,0.984633,27.995900,0.666360,3.451724,0.078792,0.058301,118.227526,94.212502,32.000000,32.000000,32.000000,32.000000,251.512849,32.000000,69.249989,77.312557,96.182002,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.245712,0.709295,75.403225,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.490221,65.547218,164.297617,157.212377,106.056252,107.982877,54.323845,14.139895,162.488157,5.321578,65.606385,48.293964,154.796469,164.702556,153.070545,162.842279,109.032859,160.587150,-0.071395,0.036343,32.025740,-235.912497,152.957410,5.047186,32.193947,12.318419,8.767594,454.694730,1.862757,440714.996745,0.979717,28.001196,0.666354,3.458242,0.078375,0.057759,118.190514,94.193455,32.000000,32.000000,32.000000,32.000000,388.307334,32.000000,69.255188,77.351851,96.175880,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.263797,0.709132,75.406004,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.562485,65.464191,164.280214,157.156132,106.066697,107.935781,54.519091,14.133473,162.562800,5.316408,65.457642,48.315806,154.800290,164.620557,153.062627,162.783541,109.022122,160.667409,-0.071287,0.036300,32.025740,-235.918265,153.045783,5.041798,32.205487,12.336323,22.004387,1137.079056,0.441304,440496.446106,0.979643,27.919319,0.714005,3.452756,0.078077,0.057602,118.141377,94.233372,32.000000,32.000000,32.000000,32.000000,543.996943,32.000000,69.220760,77.414419,96.195580,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.345204,0.708163,75.396594,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.462487,65.353031,164.520747,157.084218,106.094424,107.902211,54.592463,14.137611,162.759632,5.311041,65.280178,48.557103,154.794514,164.927328,153.094734,162.996781,109.016047,160.890290,-0.071287,0.036298,32.025740,-235.915760,153.075374,5.036838,32.226564,12.310918,37.996255,1960.821684,2.607345,440250.253396,0.985119,27.921268,0.759514,3.459609,0.078301,0.057786,117.995475,94.188462,32.000000,32.000000,32.000000,32.000000,566.939749,32.000000,69.274636,77.452149,96.203908,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.300308,0.708539,75.406208,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.605025,65.353031,164.592238,157.084218,106.137027,107.874795,54.725401,14.133473,162.707769,5.306764,65.043880,48.632559,154.789069,164.912557,153.114287,163.019860,108.973527,160.916351,-0.071282,0.036313,32.025740,-235.916468,153.299169,5.033218,32.235669,12.317211,16.827321,866.275483,1.036634,439912.067686,0.979334,27.760704,0.804512,3.453987,0.080142,0.057211,118.000911,94.169028,32.000000,32.000000,32.000000,32.000000,235.916550,32.000000,69.271148,77.448694,96.199413,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.347999,0.705220,75.402799,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.528995,65.208775,164.787344,156.966975,106.210861,107.860288,54.471735,14.134900,162.972821,5.303598,64.819937,48.626677,154.774733,165.074952,153.139710,163.252227,108.915910,161.136847,-0.071282,0.036314,32.025740,-235.916021,153.210695,5.030345,32.295819,12.295808,58.165023,3008.296877,0.601877,439713.371860,0.979680,27.756860,0.905661,3.466332,0.077515,0.058680,118.226756,94.163699,32.000000,32.000000,32.000000,32.000000,840.923357,32.000000,69.284889,77.424462,96.187655,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.396555,0.708014,75.405373,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.632313,65.019840,164.915083,156.822312,106.241001,107.858012,54.300220,14.138753,163.047606,5.301057,64.563385,48.578225,154.745336,165.221942,153.129198,163.282972,108.910479,161.147393,-0.071329,0.036330,32.025740,-235.911025,153.342138,5.027907,32.278149,12.305076,23.478528,1218.145790,1.355326,439581.481671,0.973867,27.603943,0.959293,3.457455,0.079771,0.058177,118.349839,94.171088,32.000000,32.000000,32.000000,32.000000,230.164667,32.000000,69.263402,77.385080,96.143096,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.353715,0.705036,75.406413,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.471598,64.819602,164.996410,156.669539,106.309513,107.863557,54.572229,14.135043,163.113193,5.297329,64.357431,48.546250,154.740297,165.367748,153.133242,163.484940,108.906697,161.242280,-0.071476,0.036348,32.025740,-235.920126,153.352786,5.024571,32.297261,12.309602,26.126078,1348.753308,0.392866,439500.872194,0.979615,27.541208,1.110859,3.467091,0.077750,0.057802,118.416799,94.185398,32.000000,32.000000,32.000000,32.000000,578.118135,32.000000,69.291922,77.404690,96.159387,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.403875,0.705355,75.402433,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.523432,64.638677,165.194137,156.552024,106.379260,107.881292,54.219122,14.140894,163.081617,5.296467,64.223466,48.672305,154.707755,165.463244,153.145727,163.628834,108.908718,161.331547,-0.071507,0.036317,32.025740,-235.909047,153.237573,5.024215,32.309486,12.353380,35.326293,1835.589559,0.971375,439162.658733,0.979897,27.241516,1.120781,3.462252,0.078458,0.057699,118.326490,94.215292,32.000000,32.000000,32.000000,32.000000,205.733956,32.000000,69.303943,77.459787,96.161840,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.439323,0.704910,75.405322,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.609407,64.638677,165.138114,156.552024,106.412687,107.896100,54.556670,14.134044,163.090457,5.298596,64.093401,48.559546,154.685143,165.548983,153.104502,163.569668,108.885521,161.358488,-0.071549,0.036329,32.025740,-235.916714,153.226481,5.026394,32.301066,12.340560,13.661042,705.449541,0.875646,439038.797899,0.978159,27.213646,1.164961,3.475687,0.077815,0.057954,118.348309,94.247383,32.000000,32.000000,32.000000,32.000000,136.793804,32.000000,69.313166,77.514164,96.156020,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.404777,0.706002,75.400029,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.572506,64.493886,165.296174,156.480957,106.509297,107.912104,54.797788,14.137469,163.267289,5.301688,64.024946,48.582463,154.626942,165.553389,153.087489,163.586946,108.883157,161.531684,-0.071586,0.036327,32.025740,-235.914269,153.178511,5.029185,32.325930,12.327217,51.691701,2657.588817,0.647347,438817.378508,0.983069,26.977081,1.200929,3.476057,0.078053,0.058510,118.306685,94.219159,32.000000,32.000000,32.000000,32.000000,213.788233,32.000000,69.306980,77.584946,96.134700,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.403749,0.704958,75.403796,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.577136,64.389914,165.225904,156.440947,106.609517,107.935760,54.761806,14.133616,163.173055,5.304551,63.975187,48.582509,154.615075,165.540703,153.072945,163.610311,108.858595,161.484898,-0.071738,0.036305,32.025740,-235.918776,153.383828,5.032355,32.345385,12.355471,18.371917,945.163004,1.670900,438860.873966,0.975199,26.884893,1.235588,3.468603,0.079628,0.057957,118.262728,94.209518,32.000000,32.000000,32.000000,32.000000,417.240077,32.000000,69.329663,77.632495,96.152858,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.441216,0.704409,75.415192,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.514184,64.301664,165.351820,156.415486,106.708454,107.964222,54.596353,14.138039,163.228308,5.307894,63.889600,48.801513,154.571841,165.692844,153.040995,163.738598,108.840258,161.569147,-0.071704,0.036322,32.025740,-235.913535,153.260498,5.035607,32.383501,12.327668,55.862759,2882.628910,0.442143,438760.454879,0.971513,26.779655,1.311604,3.474616,0.078344,0.058232,118.280717,94.184015,32.000000,32.000000,32.000000,32.000000,205.189955,32.000000,69.324135,77.641825,96.139489,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.444480,0.705323,75.404393,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.550270,64.301664,165.375296,156.415486,106.751608,107.999268,54.333676,14.134044,163.398210,5.312553,63.779945,48.803040,154.567081,165.755264,153.021066,163.824078,108.839399,161.550133,-0.071964,0.036317,32.025740,-235.921615,153.366961,5.040188,32.374161,12.344977,12.022149,623.365840,1.243387,438758.616111,0.972004,26.670718,1.316276,3.472801,0.078847,0.058528,118.326220,94.200490,32.000000,32.000000,32.000000,32.000000,392.036764,32.000000,69.333443,77.672426,96.138214,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.439431,0.704148,75.405936,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.486082,64.197144,165.589603,156.375196,106.849544,108.048022,54.695666,14.135756,163.553226,5.319746,63.410708,48.810600,154.522327,165.856763,152.989866,163.897012,108.821041,161.684723,-0.072326,0.036326,32.025740,-235.915492,153.538032,5.046820,32.412061,12.335764,16.386636,844.047507,0.409694,438838.663605,0.976394,26.649991,1.370426,3.480052,0.078525,0.058118,118.079390,94.172142,32.000000,32.000000,32.000000,32.000000,145.698819,32.000000,69.298840,77.649264,96.081747,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.454270,0.705409,75.404504,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.732867,64.057878,165.695822,156.291541,106.933676,108.096055,54.344649,14.134186,163.560809,5.324759,63.230790,48.901944,154.521520,165.939440,153.001564,163.969108,108.830102,161.873329,-0.072381,0.036335,32.025740,-235.917225,153.509704,5.051612,32.443091,12.410428,53.245568,2760.302404,1.903190,438954.474005,0.980622,26.611277,1.363203,3.477904,0.079102,0.057370,118.092291,94.180145,32.000000,32.000000,32.000000,32.000000,305.744415,32.000000,69.333253,77.640162,96.108251,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.524571,0.705328,75.404188,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.554478,63.888834,165.787704,156.179909,106.982444,108.142570,54.275761,14.132474,163.666965,5.330840,62.993562,48.948963,154.479442,166.077102,152.964710,164.190187,108.817800,161.982131,-0.072226,0.036361,32.025740,-235.919101,153.747183,5.057563,32.408671,12.355255,17.399979,903.176828,1.399768,439096.839187,0.975746,26.575636,1.438751,3.487119,0.077826,0.057599,117.991697,94.157550,32.000000,32.000000,32.000000,32.000000,285.334946,32.000000,69.295361,77.591946,96.072017,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.479242,0.706763,75.401759,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.667586,63.701318,165.871755,156.056808,107.082258,108.198925,54.537136,14.141322,163.778615,5.335690,62.917125,48.944329,154.451073,166.221889,152.972290,164.284925,108.834091,162.068028,-0.072113,0.036436,32.025740,-235.909109,153.844299,5.062540,32.448735,12.386880,53.040431,2739.963080,0.428934,438895.180309,0.976603,26.171936,1.509772,3.471315,0.078162,0.056935,117.915085,94.198725,32.000000,32.000000,32.000000,32.000000,689.484917,32.000000,69.311142,77.617855,96.067206,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.564634,0.702202,75.402407,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.596261,63.701318,165.985502,156.056808,107.205778,108.267493,54.708041,14.132331,163.815714,5.341000,62.753704,48.923643,154.401155,166.243489,152.975336,164.310975,108.837575,162.159594,-0.072294,0.036706,32.025740,-235.923327,153.935325,5.067698,32.463141,12.386556,18.983001,977.560642,1.317765,439012.110280,0.981839,26.193933,1.568238,3.486269,0.078927,0.058010,117.981414,94.218406,32.000000,32.000000,32.000000,32.000000,357.126262,32.000000,69.309911,77.619515,96.047390,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.561226,0.705961,75.406098,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.717132,63.549932,166.019774,155.942942,107.258566,108.336844,54.587596,14.137754,163.835192,5.347202,62.666787,48.771501,154.380988,166.370783,152.924810,164.356001,108.853011,162.260186,-0.072097,0.036967,32.025740,-235.911860,153.911543,5.073527,32.471976,12.362305,56.644803,2923.452840,0.431511,438861.080466,0.974646,25.885223,1.588378,3.479760,0.078090,0.056968,118.051712,94.234502,32.000000,32.000000,32.000000,32.000000,231.784119,32.000000,69.307290,77.602937,96.058621,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.501474,0.702834,75.407862,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.593088,63.400479,166.102937,155.844185,107.330455,108.407655,54.304463,14.131618,163.957518,5.353869,62.581455,48.921467,154.347235,166.389348,152.946709,164.342857,108.865205,162.195120,-0.072042,0.037237,32.025740,-235.921754,153.975401,5.079586,32.489159,12.402603,15.451728,801.625488,1.208824,439188.207054,0.973806,25.961622,1.623710,3.487364,0.077502,0.056693,118.175375,94.210186,32.000000,32.000000,32.000000,32.000000,393.424435,32.000000,69.310105,77.625053,96.038784,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,32.591031,0.704737,75.402211,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.717116,63.284945,166.230189,155.777043,107.478115,108.486172,54.516176,14.136755,164.057776,5.359837,62.505790,48.970463,154.314617,166.402828,152.881055,164.547480,108.909251,162.470584,-0.072124,0.037500,32.025740,-235.917270,153.979070,5.085164,32.518152,12.378658,57.377528,2965.148454,0.404297,439136.730873,0.973505,25.680819,1.650901,3.479249,0.078613,0.058276,118.250414,94.217448,32.000000,32.000000,32.000000,32.000000,922.746764,32.000000,69.303368,77.634009,96.054889,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.560073,0.704623,75.413266,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.700876,63.186784,166.219516,155.726127,107.613451,108.583027,54.391420,14.134900,164.065890,5.369091,62.468236,48.944242,154.264835,166.476713,152.860365,164.604460,108.934121,162.454037,-0.072195,0.037579,32.025740,-235.916348,154.078537,5.094175,32.521073,12.417369,46.262450,2396.228501,1.486725,439283.707109,0.981627,25.664183,1.611138,3.490064,0.078939,0.057378,118.260501,94.228211,32.000000,32.000000,32.000000,32.000000,201.232637,32.000000,69.300633,77.674068,96.035835,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.546550,0.704871,75.412686,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.725565,63.186784,166.227441,155.726127,107.713489,108.657765,54.435635,14.135613,164.256191,5.376929,62.438104,48.902559,154.267032,166.548095,152.835654,164.558073,108.952187,162.478584,-0.072299,0.037551,32.025740,-235.914818,154.093935,5.101925,32.549976,12.363026,19.553768,1011.992212,0.399800,439259.720286,0.975460,25.415849,1.683753,3.483660,0.079645,0.059463,118.248531,94.217532,32.000000,32.000000,32.000000,32.000000,457.474458,32.000000,69.328377,77.675222,96.075506,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.605563,0.704530,75.480746,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.757208,63.107650,166.305616,155.698990,107.761797,108.736053,54.484669,14.130619,164.107045,5.384682,62.383719,48.706863,154.225552,166.530831,152.782724,164.627722,108.944334,162.401437,-0.072396,0.037587,32.025740,-235.921119,154.048640,5.109954,32.523507,12.441494,56.363798,2914.445425,0.496302,439475.231421,0.978687,25.335061,1.651879,3.484622,0.078470,0.057468,118.204219,94.215195,32.000000,32.000000,32.000000,32.000000,691.541564,32.000000,69.321883,77.659334,96.074785,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.620510,0.705455,75.412865,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.761933,63.046990,166.353745,155.674932,107.844991,108.810252,54.683103,14.136327,164.149690,5.394626,62.389628,48.559555,154.175289,166.610971,152.730850,164.645165,108.933703,162.437344,-0.072404,0.037585,32.025740,-235.915574,154.024327,5.119718,32.499581,12.371230,13.684241,705.013698,1.174475,439722.396477,0.978013,25.308652,1.644203,3.482985,0.078278,0.057443,118.234159,94.193089,32.000000,32.000000,32.000000,32.000000,1021.874079,32.000000,69.325685,77.616219,96.070842,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.600677,0.704340,75.401853,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.783655,63.007838,166.284026,155.663182,107.971778,108.884986,54.602828,14.136042,164.033691,5.404842,62.440573,48.736651,154.139063,166.491922,152.713510,164.632004,108.962082,162.479338,-0.072420,0.037582,32.025740,-235.917330,154.072499,5.129041,32.490547,12.403757,48.106369,2482.089505,0.407555,439918.816230,0.976932,25.195683,1.619398,3.482314,0.079145,0.057452,118.291720,94.191282,32.000000,32.000000,32.000000,32.000000,400.541181,32.000000,69.323301,77.607689,96.073468,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.582538,0.704200,75.406652,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.760765,63.007838,166.229831,155.663182,108.072661,108.964279,54.329473,14.132331,164.091760,5.415017,62.485785,48.612900,154.125161,166.513077,152.674182,164.633346,108.999275,162.455876,-0.072462,0.037607,32.025740,-235.924144,153.981010,5.139169,32.469001,12.409851,13.909531,721.285158,1.679781,440152.842996,0.973794,25.129973,1.645230,3.482978,0.078037,0.058602,118.456597,94.198843,32.000000,32.000000,32.000000,32.000000,232.877030,32.000000,69.352478,77.644396,96.098324,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.609548,0.705094,75.397131,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.710372,63.008941,166.218372,155.682205,108.101758,109.063436,54.747909,14.133330,163.817694,5.427725,62.582191,48.567441,154.122251,166.516530,152.658377,164.610061,108.993278,162.354523,-0.072331,0.037591,32.025740,-235.914814,154.112209,5.151271,32.487176,12.385924,19.897445,1023.905245,0.477738,440325.343915,0.975313,25.067606,1.634627,3.479935,0.078439,0.057270,118.564950,94.248824,32.000000,32.000000,32.000000,32.000000,400.092251,32.000000,69.364649,77.668786,96.092239,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.609638,0.705355,75.397753,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.677545,63.029620,166.178567,155.706544,108.180078,109.132056,54.377257,14.141322,163.987161,5.436908,62.649670,48.708794,154.100181,166.441911,152.617688,164.568344,108.965235,162.372798,-0.072486,0.037567,32.025740,-235.910253,154.099316,5.160039,32.467739,12.344004,57.304225,2968.925757,1.653772,440586.754143,0.981447,25.092068,1.587503,3.480468,0.079235,0.058347,118.590996,94.234834,32.000000,32.000000,32.000000,32.000000,756.722751,32.000000,69.338353,77.652203,96.101629,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.600713,0.705413,75.406166,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.745032,63.064361,166.127439,155.736478,108.257790,109.196086,54.234219,14.139467,163.918133,5.446213,62.720664,48.621984,154.091999,166.451343,152.591292,164.517758,108.985388,162.352497,-0.072619,0.037568,32.025740,-235.915702,153.929081,5.168852,32.454793,12.375214,22.627749,1175.433210,1.158238,441038.184327,0.975958,25.147059,1.550591,3.483904,0.079476,0.057300,118.544966,94.246047,32.000000,32.000000,32.000000,32.000000,455.788914,32.000000,69.359273,77.629741,96.106779,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.560848,0.706723,75.402714,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.726001,63.099930,166.067981,155.756620,108.353053,109.251440,54.458367,14.134329,163.940290,5.454609,62.770840,48.677923,154.078828,166.322372,152.584540,164.372460,109.020191,162.258720,-0.072622,0.037300,32.025740,-235.917736,153.977134,5.176920,32.456362,12.390324,58.223764,3012.074181,0.402627,441428.376650,0.984020,25.202865,1.586372,3.485468,0.078742,0.057510,118.416815,94.270543,32.000000,32.000000,32.000000,32.000000,453.505548,32.000000,69.368903,77.594865,96.117535,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.564634,0.707722,75.395418,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.738740,63.099930,166.197588,155.756620,108.402271,109.309355,54.696190,14.135756,164.020984,5.462352,62.761215,48.741239,154.059829,166.397903,152.570433,164.478519,109.039174,162.322015,-0.072499,0.037217,32.025740,-235.911571,154.128504,5.184769,32.493126,12.360033,13.569052,698.911901,1.018727,441642.138196,0.985760,25.165412,1.557623,3.479471,0.079112,0.059425,118.131546,94.278145,32.000000,32.000000,32.000000,32.000000,306.599238,32.000000,69.372970,77.546250,96.138004,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.580771,0.707952,75.401938,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
