OSU 80 Ton Compressor Load Stand
47.744165,63.111510,166.099551,155.757739,108.465271,109.365002,54.592123,14.136755,164.061372,5.468772,62.743079,48.775700,154.058419,166.464009,152.546271,164.418075,109.040508,162.181321,-0.072478,0.037201,32.025740,-235.915146,154.277814,5.191562,32.503313,12.428711,54.183389,2796.186783,0.396184,441856.806168,0.982717,25.221329,1.483099,3.479612,0.078614,0.057734,118.003199,94.289588,32.000000,32.000000,32.000000,32.000000,909.742282,32.000000,69.359380,77.455467,96.147008,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.515934,0.708355,75.405211,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.821178,63.100205,166.087732,155.736478,108.561930,109.440496,54.610979,14.135328,164.075144,5.476188,62.680465,48.684445,154.044830,166.423975,152.543651,164.453970,109.082310,162.242579,-0.072549,0.037221,32.025740,-235.916410,154.118286,5.199381,32.479044,12.355760,41.225206,2126.732456,1.701542,442043.039342,0.978678,25.207707,1.490928,3.481399,0.078614,0.057805,117.944396,94.274405,32.000000,32.000000,32.000000,32.000000,483.348569,32.000000,69.356095,77.303713,96.166075,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.574353,0.708648,75.401376,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.724934,63.066015,166.159468,155.691437,108.565168,109.495371,54.757190,14.134615,163.988136,5.483469,62.668870,48.737011,154.035807,166.437494,152.532714,164.487971,109.116073,162.322506,-0.072562,0.037224,32.025740,-235.916470,153.932061,5.206122,32.483732,12.413745,16.472837,847.534248,0.426098,442274.736663,0.980950,25.213488,1.429986,3.478950,0.078664,0.057684,117.940900,94.262344,32.000000,32.000000,32.000000,32.000000,472.078230,32.000000,69.380660,77.241655,96.184635,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.558342,0.710035,75.395341,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.840766,63.034307,166.095983,155.649754,108.542661,109.543364,54.371839,14.135613,163.971320,5.491579,62.664427,48.509460,153.991211,166.393670,152.502061,164.491740,109.149917,162.196340,-0.072562,0.037205,32.025740,-235.915798,154.012681,5.213647,32.480000,12.335854,55.910616,2897.011718,0.559512,442418.782810,0.979536,25.119891,1.414142,3.473100,0.078911,0.057902,117.765339,94.236246,32.000000,32.000000,32.000000,32.000000,693.118544,32.000000,69.348750,77.180827,96.149738,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.558522,0.708103,75.397012,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.779578,63.034307,166.117446,155.649754,108.507905,109.582249,54.351565,14.135899,164.142724,5.498665,62.724132,48.451593,153.974397,166.416858,152.485593,164.415589,109.122400,162.215888,-0.072436,0.037209,32.025740,-235.911919,154.079699,5.220407,32.469650,12.387565,23.111141,1197.951747,1.403977,442598.208800,0.979475,25.188556,1.414237,3.481607,0.080587,0.058420,117.616212,94.249009,32.000000,32.000000,32.000000,32.000000,979.368772,32.000000,69.357707,77.153082,96.137513,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.560469,0.710340,75.408672,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.880867,63.023278,166.011671,155.638564,108.529100,109.608125,54.498364,14.143748,163.796731,5.503750,62.841096,48.312111,153.966867,166.286804,152.470844,164.372425,109.151127,162.279892,-0.072323,0.037212,32.025740,-235.905867,153.717993,5.225114,32.425007,12.320618,57.296953,2961.952275,0.412720,442585.177765,0.984162,25.033078,1.326942,3.471850,0.078583,0.058010,117.423330,94.220936,32.000000,32.000000,32.000000,32.000000,503.102870,32.000000,69.371453,77.145307,96.141304,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.571161,0.708737,75.397267,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.779541,63.054711,166.020512,155.653670,108.529436,109.626961,54.707501,14.139181,163.775657,5.509755,62.970686,48.204397,153.947605,166.292053,152.472780,164.360851,109.169313,162.285283,-0.072394,0.037217,32.025740,-235.911577,153.516820,5.230862,32.425349,12.356679,13.656493,703.270328,1.000130,442847.460179,0.986255,25.098431,1.362743,3.476746,0.078099,0.058116,117.375689,94.249921,32.000000,32.000000,32.000000,32.000000,344.005280,32.000000,69.385200,77.155225,96.165798,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.519198,0.709884,75.406771,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.817894,63.127778,165.907914,155.694794,108.503261,109.643411,54.514788,14.136470,163.515532,5.516082,63.112037,48.254640,153.948023,166.096638,152.447034,164.219608,109.234050,161.982535,-0.072501,0.037215,32.025740,-235.917882,153.307713,5.236338,32.394301,12.347826,53.589372,2769.455100,0.402478,442799.424425,0.981532,24.979254,1.361132,3.467182,0.078042,0.057994,117.376946,94.285099,32.000000,32.000000,32.000000,32.000000,911.333682,32.000000,69.372370,77.178721,96.187214,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.486112,0.708011,75.394915,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.719501,63.127778,165.880940,155.694794,108.518303,109.664445,54.348551,14.135328,163.477617,5.521380,63.251533,48.240666,153.932147,166.031371,152.434161,164.179025,109.242297,162.017796,-0.072640,0.037200,32.025740,-235.918043,153.102786,5.241435,32.400720,12.331743,8.042896,416.921700,1.692521,442960.908636,0.980290,25.118874,1.345230,3.474720,0.078354,0.058718,117.399278,94.291067,32.000000,32.000000,32.000000,32.000000,669.834381,32.000000,69.354536,77.179154,96.144055,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.493793,0.710777,75.411041,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.880026,63.217666,165.821289,155.768370,108.447160,109.683135,54.700126,14.135899,163.331911,5.529944,63.377889,48.060119,153.932520,165.995790,152.381446,164.055406,109.253486,162.005961,-0.072514,0.037238,32.025740,-235.918616,152.943787,5.250095,32.365164,12.377486,16.294887,839.253238,0.430904,442960.217830,0.983227,25.150972,1.152159,3.469578,0.077151,0.057088,117.446938,94.281469,32.000000,32.000000,32.000000,32.000000,661.372966,32.000000,69.357021,77.189845,96.161852,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.505152,0.710823,75.406967,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.904721,63.319136,165.648803,155.834673,108.391045,109.684857,54.536053,14.139324,163.228285,5.538303,63.484794,48.192357,153.938974,165.971242,152.377673,163.996900,109.287763,161.852838,-0.072391,0.037245,32.025740,-235.913231,152.773938,5.258008,32.337794,12.303327,55.463583,2865.195204,2.876851,443105.089947,0.988643,25.256131,1.158868,3.476167,0.077493,0.057251,117.614590,94.257027,32.000000,32.000000,32.000000,32.000000,340.476414,32.000000,69.355797,77.167648,96.148333,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.437754,0.712081,75.408552,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.862607,63.418402,165.621542,155.904334,108.335345,109.685028,54.400811,14.128193,163.256706,5.547224,63.542277,48.092860,153.952539,165.809776,152.362066,163.895641,109.219311,161.772493,-0.072420,0.037227,32.025740,-235.920931,152.578274,5.266478,32.341670,12.369697,22.683228,1174.706805,1.415639,443159.718368,0.979089,25.174539,1.142659,3.463266,0.078899,0.057327,117.781430,94.257603,32.000000,32.000000,32.000000,32.000000,640.368089,32.000000,69.327079,77.160589,96.136830,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.440819,0.709662,75.406805,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.844499,63.500849,165.538994,155.965043,108.324484,109.682758,54.478022,14.135043,163.124960,5.556100,63.618587,47.983404,153.956161,165.790943,152.342941,163.905099,109.203358,161.749959,-0.072239,0.037219,32.025740,-235.917512,152.663603,5.274828,32.302238,12.297449,56.935640,2944.373287,0.415472,443215.906664,0.981754,25.249667,1.043413,3.457881,0.078602,0.058506,117.934231,94.253480,32.000000,32.000000,32.000000,32.000000,539.491064,32.000000,69.316103,77.165350,96.133521,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.437574,0.710394,75.406566,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.714673,63.565098,165.449488,156.010086,108.247947,109.674352,54.327253,14.137754,163.130777,5.566719,63.685498,48.080654,153.974784,165.675055,152.348329,163.822573,109.226030,161.729001,-0.072021,0.037234,32.025740,-235.916761,152.650652,5.285059,32.290590,12.355958,22.915902,1188.363209,1.016881,443530.970408,0.985392,25.393861,1.077757,3.460354,0.077873,0.057551,118.126446,94.276136,32.000000,32.000000,32.000000,32.000000,1002.408762,32.000000,69.343182,77.192591,96.132779,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.399295,0.711022,75.406515,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.847770,63.565098,165.401948,156.010086,108.263020,109.659082,54.431352,14.136470,163.122792,5.573640,63.725159,48.134274,153.961799,165.710414,152.318631,163.827481,109.225844,161.539989,-0.071974,0.037227,32.025740,-235.913308,152.614288,5.291235,32.274850,12.283386,14.440857,747.435717,0.405191,443685.142186,0.984590,25.495635,1.084141,3.459938,0.081409,0.058064,118.231949,94.275140,32.000000,32.000000,32.000000,32.000000,324.132986,32.000000,69.330179,77.229492,96.152316,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.334025,0.711206,75.405245,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.692698,63.620523,165.411821,156.033867,108.288057,109.643845,54.868334,14.135328,163.081118,5.578703,63.749129,48.162533,153.976754,165.570388,152.359406,163.753977,109.221377,161.648382,-0.072090,0.037195,32.025740,-235.913796,152.444603,5.296253,32.285524,12.335944,45.123215,2316.905137,1.008967,443794.705504,0.990340,25.698615,1.052568,3.467476,0.078462,0.057556,118.244025,94.273824,32.000000,32.000000,32.000000,32.000000,646.747950,32.000000,69.334548,77.207900,96.144965,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.375621,0.713638,75.412149,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.845359,63.647271,165.396194,156.041980,108.275194,109.624101,54.788320,14.135043,162.924913,5.585048,63.753739,48.019953,153.960840,165.594150,152.362041,163.728593,109.221418,161.515709,-0.072105,0.037163,32.025740,-235.915552,152.545476,5.302701,32.271784,12.320348,17.225260,885.743121,1.596302,443626.805677,0.985311,25.556392,0.972447,3.456837,0.078042,0.058334,118.240138,94.271446,32.000000,32.000000,32.000000,32.000000,220.699832,32.000000,69.347399,77.204587,96.150643,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.372773,0.712932,75.403421,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.783901,63.666849,165.371884,156.026592,108.238700,109.600483,54.390663,14.136042,162.879169,5.593301,63.733172,48.049703,153.971235,165.483584,152.374353,163.713294,109.197007,161.518340,-0.071982,0.037148,32.025740,-235.912103,152.257032,5.311163,32.265961,12.298315,56.075823,2904.566324,0.512471,443774.347084,0.980933,25.777550,1.022976,3.468284,0.079997,0.056820,118.162527,94.286557,32.000000,32.000000,32.000000,32.000000,-9312.212530,32.000000,69.345932,77.192847,96.148412,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.398123,0.714251,75.405544,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.854910,63.666849,165.327032,156.026592,108.196431,109.573821,54.409924,14.134757,162.990820,5.602581,63.726664,48.096175,153.955836,165.613004,152.368782,163.645189,109.179681,161.484408,-0.072063,0.037133,32.025740,-235.918778,152.177921,5.320161,32.263923,12.379902,16.225272,840.124923,1.338161,443611.803329,0.978839,25.641139,0.966551,3.456891,0.076992,0.057593,118.115506,94.261675,32.000000,32.000000,32.000000,32.000000,982.096095,32.000000,69.353121,77.136194,96.133647,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,32.387197,0.712023,75.410078,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.782834,63.674570,165.290017,156.021557,108.126708,109.532219,54.605019,14.136327,162.647373,5.614915,63.815541,47.950901,153.954656,165.524438,152.363807,163.651485,109.209469,161.519605,-0.071922,0.037148,32.025740,-235.913124,152.044558,5.332114,32.260840,12.274172,15.987785,824.870430,0.411441,443642.129308,0.987215,25.726354,0.992081,3.460828,0.078745,0.057256,117.994516,94.272606,32.000000,32.000000,32.000000,32.000000,417.144934,32.000000,69.365114,77.015575,96.124828,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.398214,0.712137,75.469819,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.777488,63.695528,165.237300,156.037224,108.053503,109.505515,54.449022,14.135899,162.736182,5.624557,63.905463,47.900767,153.934199,165.418498,152.358099,163.607868,109.166879,161.370301,-0.071861,0.037181,32.025740,-235.914042,152.105151,5.341672,32.231541,12.307041,55.282414,2860.400935,1.419315,443514.498802,0.985029,25.650524,0.994982,3.454756,0.078893,0.058326,117.968830,94.237763,32.000000,32.000000,32.000000,32.000000,349.968346,32.000000,69.337270,76.948061,96.088850,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.335576,0.711045,75.438615,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.813643,63.746818,165.125930,156.082827,108.012566,109.475733,54.407603,14.134186,162.650463,5.632986,63.953998,47.903603,153.988077,165.400427,152.340792,163.524666,109.179548,161.447108,-0.071817,0.037171,32.025740,-235.921635,152.180939,5.349628,32.229449,12.286379,22.217512,1150.444897,1.441668,443351.769182,0.982771,25.735215,0.980157,3.459192,0.079023,0.057710,117.951907,94.265575,32.000000,32.000000,32.000000,32.000000,586.076498,32.000000,69.369811,76.935451,96.081981,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.356004,0.711431,75.395716,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.685734,63.800039,165.072410,156.139061,107.935100,109.435962,54.499979,14.134757,162.648582,5.640654,64.004523,47.941535,153.970094,165.345870,152.370555,163.401047,109.159214,161.281336,-0.071704,0.037153,32.025740,-235.916327,152.104662,5.356680,32.216034,12.328966,59.324981,3066.699794,0.416790,443363.198455,0.985520,25.761885,0.959255,3.458476,0.079658,0.057122,117.936085,94.250543,32.000000,32.000000,32.000000,32.000000,163.374482,32.000000,69.386205,76.883379,96.070603,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.309937,0.712564,75.411646,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.840749,63.800039,165.004511,156.139061,107.903487,109.392227,54.728636,14.131047,162.612511,5.647418,64.086056,47.920444,153.997120,165.278525,152.378297,163.355940,109.176854,161.251834,-0.071785,0.037143,32.025740,-235.921671,151.943177,5.362941,32.180136,12.270692,10.404910,535.616184,1.035626,443262.091298,0.985318,25.774549,0.979254,3.453532,0.077469,0.058325,117.917012,94.241856,32.000000,32.000000,32.000000,32.000000,1026.021721,32.000000,69.373505,76.859677,96.055895,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.278564,0.711121,75.407632,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.754497,63.845263,164.905410,156.167319,107.852396,109.350293,54.573911,14.135899,162.461117,5.655148,64.129778,47.784462,153.994151,165.212217,152.357498,163.309291,109.164305,161.133276,-0.071699,0.037142,32.025740,-235.914369,151.758602,5.371340,32.191711,12.298243,38.726307,1999.175838,0.388647,443313.736623,0.986302,25.964520,0.929066,3.461673,0.078032,0.058578,117.947023,94.236758,32.000000,32.000000,32.000000,32.000000,439.985887,32.000000,69.382705,76.837926,96.036313,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.268413,0.713603,75.413666,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.796874,63.899037,164.846116,156.189701,107.708617,109.288506,54.658094,14.135613,162.303768,5.667462,64.198942,47.694999,154.003489,165.106256,152.355099,163.229798,109.136809,161.051207,-0.071785,0.037115,32.025740,-235.916778,151.445378,5.382938,32.177449,12.284359,54.471536,2807.663973,2.207481,442979.652153,0.978320,25.798828,0.898869,3.449037,0.078962,0.057306,117.957118,94.225739,32.000000,32.000000,32.000000,32.000000,245.888433,32.000000,69.389629,76.864546,96.023303,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.282314,0.711576,75.402552,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.777330,63.954741,164.786775,156.220476,107.585782,109.242734,54.846252,14.134757,162.225933,5.676401,64.257902,47.746610,154.009681,165.106054,152.343860,163.205147,109.130106,161.168373,-0.071985,0.037101,32.025740,-235.912407,151.544212,5.391246,32.162250,12.240004,18.629340,956.930756,0.593674,442964.140653,0.982763,25.936195,0.860943,3.453191,0.077944,0.057972,117.913144,94.219326,32.000000,32.000000,32.000000,32.000000,299.417603,32.000000,69.345347,76.877455,95.998381,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.241079,0.712486,75.408851,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.807718,64.024510,164.684997,156.268599,107.475522,109.202327,54.606533,14.134900,162.239150,5.685890,64.348472,47.680640,154.029001,164.950954,152.341225,163.050297,109.116742,160.955324,-0.071893,0.037119,32.025740,-235.919288,151.487739,5.400709,32.141082,12.280122,55.436704,2860.110373,0.421416,442812.218161,0.979882,25.944682,0.853482,3.448889,0.078803,0.058021,117.820514,94.201700,32.000000,32.000000,32.000000,32.000000,434.058750,32.000000,69.372361,76.908345,95.978778,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.272235,0.711075,75.397344,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.717158,64.024510,164.649006,156.268599,107.399977,109.152775,54.324800,14.140608,162.032553,5.696202,64.438768,47.664582,154.008501,164.839372,152.334713,163.019987,109.095984,161.019146,-0.071833,0.037135,32.025740,-235.906556,151.365367,5.411130,32.153307,12.216060,7.745234,401.667207,1.231993,442736.525961,0.976686,26.021268,0.910087,3.449058,0.078322,0.057821,117.914712,94.220129,32.000000,32.000000,32.000000,32.000000,618.105668,32.000000,69.368137,76.946963,95.958917,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.279087,0.711863,75.404180,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.766772,64.101450,164.626156,156.314763,107.321381,109.100688,54.502139,14.135756,161.991909,5.706187,64.519931,47.574125,154.033791,164.868055,152.343371,162.917674,109.110535,160.879783,-0.071822,0.037213,32.025740,-235.914022,151.504421,5.420889,32.123989,12.286685,25.825520,1334.951623,0.413477,442670.895570,0.980106,26.058572,0.832690,3.444737,0.077502,0.057832,118.121673,94.189739,32.000000,32.000000,32.000000,32.000000,403.132462,32.000000,69.380524,77.023852,95.930198,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.213835,0.710264,75.407180,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.810330,64.183631,164.488726,156.364844,107.234948,109.039481,54.378435,14.136898,162.035544,5.719021,64.604994,47.699207,154.040303,164.672894,152.343829,162.880679,109.129222,160.786898,-0.071649,0.037466,32.025740,-235.917290,151.451231,5.432880,32.145608,12.258107,55.505185,2875.655428,2.962916,442583.927603,0.986780,26.155369,0.880646,3.450520,0.078144,0.057852,118.231723,94.234161,32.000000,32.000000,32.000000,32.000000,302.840600,32.000000,69.396389,77.098008,95.948360,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.217098,0.710939,75.403703,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.751755,64.242923,164.491403,156.405693,107.136450,108.988018,54.408541,14.139181,162.028184,5.729133,64.613245,47.699053,154.072827,164.789033,152.376044,162.824779,109.075227,160.656304,-0.071754,0.037462,32.025740,-235.913047,151.339140,5.441832,32.135691,12.298693,12.134109,628.305390,0.887381,442410.101554,0.982180,26.179261,0.806693,3.446458,0.078238,0.057302,118.313002,94.243398,32.000000,32.000000,32.000000,32.000000,260.477285,32.000000,69.393877,77.177812,95.931406,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.246524,0.711405,75.396833,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.771824,64.288150,164.420301,156.423880,106.990916,108.930838,54.513911,14.137611,161.905017,5.739597,64.612589,47.675880,154.080493,164.691766,152.371212,162.775945,109.046827,160.607721,-0.071715,0.037468,32.025740,-235.913473,151.168864,5.451343,32.129470,12.255619,45.489552,2350.900865,0.412109,442203.525358,0.983092,26.214901,0.748396,3.440443,0.078759,0.057483,118.304524,94.216939,32.000000,32.000000,32.000000,32.000000,216.046835,32.000000,69.353705,77.232229,95.898554,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.221966,0.710001,75.407504,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.775560,64.288150,164.431528,156.423880,106.867787,108.872122,54.782192,14.136184,162.017996,5.749510,64.639039,47.672341,154.107693,164.594314,152.374580,162.745671,109.059039,160.657388,-0.071686,0.037458,32.025740,-235.913757,151.278222,5.461183,32.128497,12.239788,20.223479,1040.031423,1.886739,442231.667881,0.983547,26.336786,0.746666,3.444720,0.077598,0.058370,118.228617,94.236216,32.000000,32.000000,32.000000,32.000000,492.175403,32.000000,69.362376,77.311581,95.928667,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.202277,0.709965,75.399449,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.769176,64.320968,164.335664,156.430315,106.847180,108.811147,54.606083,14.134472,161.927210,5.758197,64.604752,47.711887,154.093392,164.589330,152.377693,162.736298,109.031395,160.597398,-0.071764,0.037451,32.025740,-235.916286,151.282546,5.469856,32.101848,12.287046,16.047231,827.921328,0.502696,442105.955381,0.980795,26.360561,0.754328,3.441784,0.078890,0.058267,118.179241,94.216577,32.000000,32.000000,32.000000,32.000000,767.175852,32.000000,69.338377,77.367614,95.927589,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.237076,0.709685,75.395298,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.731431,64.326484,164.278197,156.432273,106.847012,108.750174,54.350956,14.134472,161.966599,5.765867,64.607936,47.629369,154.115300,164.508519,152.406853,162.741351,109.043566,160.605234,-0.071780,0.037440,32.025740,-235.916449,151.376852,5.477123,32.106662,12.208830,48.498269,2513.906020,1.130105,441839.968859,0.975382,26.356567,0.763317,3.441750,0.080311,0.057545,118.161827,94.253564,32.000000,32.000000,32.000000,32.000000,418.530263,32.000000,69.356190,77.442846,95.898868,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.184391,0.709722,75.408757,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.822803,64.340825,164.255058,156.420522,106.798790,108.690166,54.326286,14.138182,161.862931,5.774781,64.631462,47.623008,154.114341,164.544783,152.425990,162.680848,109.022431,160.611556,-0.071922,0.037442,32.025740,-235.912576,151.261620,5.485546,32.091066,12.290237,19.211929,996.301876,1.423047,441699.988034,0.978205,26.396209,0.765354,3.440203,0.078276,0.057468,118.092176,94.246193,32.000000,32.000000,32.000000,32.000000,540.252287,32.000000,69.332299,77.489517,95.900370,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.229034,0.708376,75.411936,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.713810,64.362887,164.274593,156.416885,106.762730,108.619473,54.615204,14.142178,161.852217,5.786685,64.676464,47.691817,154.141879,164.496431,152.445624,162.681910,108.978993,160.510915,-0.071945,0.037422,32.025740,-235.910377,151.138841,5.496930,32.107329,12.254447,37.564278,1937.722023,0.470822,441463.474170,0.983106,26.442077,0.756527,3.441720,0.079914,0.057208,118.115170,94.213320,32.000000,32.000000,32.000000,32.000000,128.372085,32.000000,69.342588,77.521095,95.885680,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.203089,0.709477,75.398196,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.746433,64.362887,164.278420,156.416885,106.749641,108.569167,54.362111,14.138039,161.766850,5.793641,64.660659,47.556591,154.123053,164.473153,152.435099,162.686898,108.959903,160.479515,-0.071796,0.037410,32.025740,-235.915822,151.067644,5.503874,32.101505,12.252824,22.852112,1184.295344,1.185636,441214.342291,0.980999,26.358775,0.780362,3.434660,0.077860,0.057745,118.059329,94.207625,32.000000,32.000000,32.000000,32.000000,188.713438,32.000000,69.346012,77.489115,95.857042,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,32.198996,0.706765,75.404529,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.714108,64.386053,164.214415,156.427517,106.727140,108.515027,54.480273,14.139895,161.707907,5.799765,64.656383,47.642589,154.104570,164.475499,152.443121,162.579721,108.906212,160.435336,-0.071694,0.037427,32.025740,-235.909066,151.024304,5.509868,32.070601,12.242889,12.939555,669.129319,0.607401,441128.840509,0.977658,26.497328,0.780825,3.442915,0.078525,0.058084,118.191224,94.205482,32.000000,32.000000,32.000000,32.000000,210.093827,32.000000,69.358534,77.490001,95.854903,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.219550,0.708521,75.398196,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.739335,64.388811,164.226853,156.431993,106.718119,108.466537,54.786649,14.135613,161.807082,5.804606,64.585775,47.626450,154.106939,164.444554,152.431464,162.658396,108.877538,160.472682,-0.071681,0.037404,32.025740,-235.915471,151.161808,5.514671,32.078949,12.238526,54.868048,2821.465657,0.997353,440938.335407,0.981024,26.462439,0.786504,3.440643,0.078299,0.057660,118.254767,94.224339,32.000000,32.000000,32.000000,32.000000,230.929410,32.000000,69.337048,77.462961,95.862047,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.230026,0.707836,75.406728,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.715204,64.376125,164.143258,156.426677,106.710305,108.432239,54.778277,14.138039,161.656530,5.808738,64.540322,47.739496,154.122831,164.534989,152.460662,162.628715,108.889207,160.421565,-0.071534,0.037386,32.025740,-235.913535,151.050023,5.518187,32.067302,12.280663,14.196747,730.147292,1.761195,440885.248287,0.979188,26.520174,0.821320,3.441632,0.080437,0.058270,118.320924,94.241851,32.000000,32.000000,32.000000,32.000000,266.577371,32.000000,69.364871,77.504092,95.863015,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.195155,0.707306,75.401325,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.726722,64.376125,164.178451,156.426677,106.697283,108.399529,54.593520,14.129763,161.746806,5.811699,64.449246,47.774265,154.135155,164.503155,152.463154,162.566981,108.900483,160.488052,-0.071628,0.037357,32.025740,-235.925243,151.129852,5.520752,32.098404,12.235154,43.303769,2234.676155,0.414981,440732.389540,0.972724,26.495953,0.865949,3.440074,0.078353,0.057619,118.399650,94.248475,32.000000,32.000000,32.000000,32.000000,195.371249,32.000000,69.395421,77.496923,95.883318,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.231829,0.706459,75.421252,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.749329,64.338343,164.252352,156.401496,106.663590,108.361255,54.329593,14.136755,161.827345,5.813585,64.385715,47.696303,154.120295,164.529124,152.434610,162.669153,108.868279,160.426157,-0.071604,0.037366,32.025740,-235.908612,151.187097,5.522621,32.075361,12.302101,22.827236,1183.714220,1.603367,440568.954557,0.973069,26.509074,0.832441,3.440062,0.077365,0.057981,118.271529,94.247201,32.000000,32.000000,32.000000,32.000000,166.528001,32.000000,69.360426,77.445808,95.866342,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.236661,0.707019,75.480132,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.662844,64.295872,164.226967,156.368202,106.573302,108.316801,54.702701,14.139038,161.790894,5.815616,64.357680,47.786140,154.131503,164.446997,152.450393,162.651390,108.840269,160.505816,-0.071667,0.037361,32.025740,-235.911229,151.136028,5.525524,32.108339,12.257764,12.134831,624.963930,0.525465,440405.658198,0.975811,26.496754,0.849569,3.439969,0.078049,0.057521,118.096465,94.256245,32.000000,32.000000,32.000000,32.000000,551.982990,32.000000,69.383523,77.399583,95.867315,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.199068,0.705967,75.407308,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.714668,64.259469,164.250347,156.336586,106.580448,108.287848,54.585249,14.130619,161.855204,5.818105,64.298792,47.762938,154.139528,164.576316,152.480428,162.689093,108.836719,160.473727,-0.071586,0.037338,32.025740,-235.917689,150.962655,5.528288,32.093049,12.294979,31.218728,1611.275870,0.996277,440245.083318,0.979605,26.434798,0.855331,3.439888,0.077795,0.057898,118.014360,94.247390,32.000000,32.000000,32.000000,32.000000,393.054901,32.000000,69.376965,77.326035,95.862906,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.203936,0.705478,75.478334,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.692854,64.215345,164.203063,156.306090,106.479855,108.258889,54.413083,14.132902,161.829049,5.821579,64.236469,47.692937,154.135562,164.434808,152.476453,162.716801,108.816790,160.508005,-0.071544,0.037349,32.025740,-235.922920,151.242960,5.531831,32.090994,12.266383,40.612832,2102.761110,1.876136,440129.667106,0.974342,26.484855,0.917371,3.445597,0.079274,0.057894,117.844894,94.254967,32.000000,32.000000,32.000000,32.000000,392.598350,32.000000,69.378011,77.262893,95.847515,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.174132,0.707057,75.476263,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.715167,64.215345,164.278268,156.306090,106.397111,108.228397,54.407522,14.133330,161.738443,5.825312,64.236513,47.618481,154.106008,164.418878,152.464659,162.733527,108.766827,160.448687,-0.071465,0.037351,32.025740,-235.920205,151.094751,5.535006,32.078571,12.224408,19.131236,990.635922,0.728327,439928.781943,0.974931,26.392992,0.907215,3.442345,0.080425,0.057809,117.665695,94.217489,32.000000,32.000000,32.000000,32.000000,368.138634,32.000000,69.345578,77.188382,95.832657,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.199140,0.706045,75.407700,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.629138,64.180873,164.253569,156.282028,106.342447,108.193355,54.523675,14.142463,161.795136,5.827146,64.183404,47.718904,154.096985,164.473324,152.471923,162.646666,108.727140,160.429090,-0.071505,0.037347,32.025740,-235.906171,151.102905,5.536065,32.079130,12.272135,57.109877,2950.910927,0.559750,439807.849002,0.978131,26.372206,0.941785,3.442928,0.077826,0.056934,117.662550,94.216278,32.000000,32.000000,32.000000,32.000000,659.226186,32.000000,69.354363,77.109856,95.832657,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.203395,0.706562,75.468251,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.698211,64.153295,164.223376,156.264962,106.279078,108.165903,54.798692,14.135185,161.809595,5.828059,64.177483,47.744764,154.124563,164.592007,152.479082,162.629772,108.717904,160.494454,-0.071523,0.037335,32.025740,-235.917859,151.276897,5.536513,32.098494,12.214383,11.249028,578.328765,1.187852,439768.798088,0.977457,26.348333,0.966408,3.442894,0.077964,0.057539,117.615662,94.206486,32.000000,32.000000,32.000000,32.000000,557.268442,32.000000,69.363865,77.100343,95.847448,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.229539,0.705767,75.482408,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.680153,64.126821,164.234112,156.257407,106.250512,108.137701,54.722718,14.136184,161.781993,5.827935,64.157436,47.691508,154.104391,164.474734,152.468726,162.618059,108.697936,160.399468,-0.071518,0.037065,32.025740,-235.915390,151.150795,5.536659,32.096565,12.285693,22.755370,1171.510626,0.398386,439724.686877,0.976893,26.405949,0.997722,3.448594,0.077973,0.057339,117.465352,94.184976,32.000000,32.000000,32.000000,32.000000,538.769390,32.000000,69.359168,77.046720,95.821146,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.199050,0.706503,75.480746,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.675191,64.126821,164.204982,156.257407,106.273144,108.112964,54.386639,14.136755,161.787794,5.827521,64.129652,47.797176,154.111294,164.519963,152.454410,162.640632,108.688824,160.428279,-0.071476,0.036953,32.025740,-235.912369,150.927512,5.536232,32.089136,12.257278,54.958248,2846.889812,2.018794,439542.252430,0.970142,26.304424,1.034883,3.442967,0.079201,0.058573,117.504294,94.200728,32.000000,32.000000,32.000000,32.000000,480.354018,32.000000,69.362591,77.018426,95.827203,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.180442,0.704617,75.485050,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.647315,64.110275,164.268449,156.249574,106.269487,108.086284,54.365789,14.134329,161.818055,5.826683,64.065354,47.806608,154.101919,164.579045,152.450702,162.650103,108.698370,160.493435,-0.071460,0.036923,32.025740,-235.917572,151.265435,5.535074,32.074856,12.269069,18.690426,968.553227,0.998066,439443.788408,0.971570,26.297275,1.014269,3.444496,0.078184,0.057161,117.670613,94.232219,32.000000,32.000000,32.000000,32.000000,450.266675,32.000000,69.378463,76.993002,95.827224,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.199320,0.705342,75.480175,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.760765,64.075803,164.306839,156.229709,106.240474,108.061695,54.716229,14.132331,161.975409,5.826384,63.995807,47.960388,154.109181,164.600604,152.477318,162.791852,108.717189,160.503680,-0.071418,0.036923,32.025740,-235.912872,151.137642,5.534980,32.086233,12.254447,16.745496,862.207618,0.413131,439366.282373,0.977461,26.302586,1.035693,3.444244,0.078275,0.057189,117.780446,94.213021,32.000000,32.000000,32.000000,32.000000,448.414099,32.000000,69.388924,76.946576,95.800812,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.199897,0.705552,75.481206,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.645695,64.015134,164.325411,156.188302,106.271535,108.051578,54.577413,14.138610,161.993782,5.827795,63.907092,47.851012,154.118680,164.585453,152.491767,162.750379,108.719273,160.561543,-0.071518,0.036965,32.025740,-235.912311,151.350153,5.536291,32.082862,12.247631,56.910050,2937.690366,1.215501,439237.516343,0.978177,26.315884,1.053982,3.447591,0.078598,0.057826,117.652399,94.234505,32.000000,32.000000,32.000000,32.000000,785.068258,32.000000,69.403086,76.939622,95.799302,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.201754,0.705550,75.489363,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.728065,63.949502,164.393439,156.121715,106.267996,108.045526,54.384154,14.139467,161.946097,5.828865,63.806576,47.837411,154.074721,164.701637,152.463643,162.824249,108.691031,160.625573,-0.071379,0.036950,32.025740,-235.913415,151.294720,5.537226,32.103038,12.318112,8.544556,442.636417,1.353441,438965.018436,0.969090,26.160033,1.039539,3.440205,0.078195,0.058273,117.415260,94.222338,32.000000,32.000000,32.000000,32.000000,778.596016,32.000000,69.382253,76.902510,95.796822,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,32.240538,0.703854,75.488494,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.663357,63.949502,164.363880,156.121715,106.285037,108.037959,54.590949,14.134757,161.871927,5.829405,63.798667,47.869575,154.069502,164.546102,152.478509,162.740821,108.676325,160.677182,-0.071560,0.036950,32.025740,-235.919594,151.218547,5.537117,32.103471,12.248839,12.045293,621.622469,0.399089,438923.770854,0.973870,26.222479,1.062167,3.448904,0.078992,0.057985,117.501742,94.236842,32.000000,32.000000,32.000000,32.000000,354.325723,32.000000,69.397288,76.937579,95.831033,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.242936,0.705308,75.478607,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.729534,63.897934,164.475634,156.070796,106.318710,108.033412,54.543250,14.136755,162.040631,5.828598,63.738624,47.911207,154.059069,164.761415,152.460471,162.801328,108.649877,160.688321,-0.071447,0.036953,32.025740,-235.918577,151.240287,5.536988,32.107924,12.328966,55.420275,2862.580148,2.654002,438804.586179,0.975274,26.068695,1.117745,3.444377,0.078269,0.058241,117.447232,94.191398,32.000000,32.000000,32.000000,32.000000,401.945690,32.000000,69.369645,76.952572,95.800975,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.224148,0.703377,75.482519,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
