OSU 80 Ton Compressor Load Stand
47.634388,63.839197,164.497811,156.049534,106.390940,108.027327,54.832793,14.137754,162.027901,5.828688,63.643114,47.971659,154.056617,164.675550,152.445121,162.966936,108.670892,160.680669,-0.071345,0.036962,32.025740,-235.915127,151.377197,5.537492,32.122240,12.276227,11.233407,577.166518,1.884687,438853.771754,0.972949,26.137934,1.154480,3.448433,0.079041,0.057389,117.507370,94.205498,32.000000,32.000000,32.000000,32.000000,798.959723,32.000000,69.380656,77.000114,95.803371,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.272343,0.704080,75.472538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.732625,63.761433,164.542258,156.009806,106.459564,108.025770,54.380692,14.141322,162.014145,5.829222,63.467048,48.007714,154.045800,164.805078,152.474097,162.993646,108.681605,160.707580,-0.071308,0.036943,32.025740,-235.913030,151.416497,5.538439,32.090921,12.290255,22.669231,1174.416243,0.409242,438767.962163,0.972159,26.015556,1.185682,3.445993,0.077881,0.057334,117.529383,94.153043,32.000000,32.000000,32.000000,32.000000,237.922318,32.000000,69.379998,77.071889,95.845250,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.231504,0.703829,75.480047,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.674063,63.683394,164.591941,155.947418,106.433053,108.036443,54.587769,14.133045,162.091346,5.828968,63.391070,47.926665,154.033233,164.837534,152.465676,162.960922,108.682419,160.724605,-0.071368,0.036920,32.025740,-235.915426,151.357967,5.538494,32.143083,12.266978,45.342876,2340.150079,2.022603,438690.699123,0.968931,26.058652,1.161399,3.453342,0.077922,0.057908,117.555352,94.187763,32.000000,32.000000,32.000000,32.000000,467.692208,32.000000,69.401920,77.062751,95.870641,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.256531,0.704031,75.480806,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.764589,63.683394,164.552754,155.947418,106.438256,108.053226,54.868101,14.137754,162.176793,5.829673,63.299673,47.985791,154.004728,164.864818,152.450385,163.010451,108.675651,160.737803,-0.071528,0.036932,32.025740,-235.911697,151.478029,5.539096,32.136683,12.269863,37.339271,1917.237418,1.000301,438480.009201,0.974586,25.875750,1.162171,3.447165,0.078999,0.057525,117.712187,94.144166,32.000000,32.000000,32.000000,32.000000,241.945681,32.000000,69.388497,77.060559,95.879882,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.320773,0.703537,75.485272,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.744580,63.613354,164.684342,155.904614,106.463878,108.067723,54.813007,14.139752,162.200528,5.830000,63.249693,48.013291,153.983280,164.998665,152.447096,163.038362,108.673538,160.799220,-0.071662,0.036927,32.025740,-235.908229,151.715792,5.539767,32.140451,12.275398,19.268163,990.345360,0.500751,438457.717237,0.972091,25.860367,1.168621,3.452442,0.077591,0.057521,117.663709,94.136773,32.000000,32.000000,32.000000,32.000000,315.006267,32.000000,69.399428,77.068512,95.867671,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.229990,0.703904,75.479561,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.760227,63.542211,164.690381,155.862929,106.531852,108.087920,54.509400,14.129334,162.275098,5.828985,63.179969,48.019442,153.975008,164.938845,152.438048,163.010832,108.667647,160.868628,-0.071670,0.036916,32.025740,-235.926324,151.492452,5.539096,32.146816,12.253365,56.715450,2931.298007,0.606973,438471.648303,0.965276,25.763536,1.181021,3.445078,0.077779,0.057389,117.541112,94.163062,32.000000,32.000000,32.000000,32.000000,148.781762,32.000000,69.405300,77.095728,95.892701,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.272686,0.701218,75.483550,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.717962,63.467760,164.730208,155.811453,106.595900,108.113841,54.386549,14.135756,162.228566,5.829462,63.080062,48.194637,153.951505,165.080879,152.428529,163.124657,108.642848,160.822323,-0.071722,0.036905,32.025740,-235.912715,151.695806,5.539657,32.149160,12.315155,9.624701,498.569558,1.177405,438453.582297,0.966644,25.714887,1.209335,3.449278,0.078885,0.057563,117.441056,94.161659,32.000000,32.000000,32.000000,32.000000,203.749290,32.000000,69.405257,77.138068,95.904992,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.276400,0.703892,75.482868,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.797008,63.467760,164.795847,155.811453,106.675815,108.138272,54.474492,14.137469,162.384236,5.829695,62.961885,48.152491,153.942186,165.027300,152.426018,163.176892,108.647446,161.017475,-0.071827,0.036910,32.025740,-235.911002,151.768493,5.539807,32.172996,12.281096,14.241618,736.539651,0.399886,438437.676222,0.971685,25.627016,1.244826,3.448275,0.077668,0.057972,117.465270,94.167139,32.000000,32.000000,32.000000,32.000000,219.579305,32.000000,69.418701,77.176901,95.918918,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.284370,0.702752,75.482212,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.696239,63.380350,164.885686,155.757460,106.696175,108.161975,54.680297,14.136042,162.462403,5.829751,62.875973,48.161622,153.944673,165.233626,152.427751,163.193067,108.674936,161.097505,-0.071783,0.036908,32.025740,-235.919290,151.650571,5.540082,32.163277,12.321159,48.321248,2489.644112,2.358951,438521.376483,0.974868,25.597760,1.249879,3.452164,0.079633,0.058509,117.490536,94.120843,32.000000,32.000000,32.000000,32.000000,313.049989,32.000000,69.421014,77.202645,95.919425,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.319835,0.703430,75.479672,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.606841,63.280809,164.962251,155.684163,106.751125,108.203186,54.448368,14.135043,162.647887,5.831140,62.709089,48.359122,153.916967,165.256674,152.400370,163.358469,108.652895,161.206367,-0.071804,0.036894,32.025740,-235.918002,151.828067,5.541864,32.205613,12.276101,6.931748,358.664064,1.592593,438554.925172,0.971758,25.513261,1.328473,3.447828,0.079346,0.058716,117.454547,94.129909,32.000000,32.000000,32.000000,32.000000,600.581630,32.000000,69.425080,77.210377,95.907936,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.317762,0.702541,75.397983,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.681576,63.168310,165.008719,155.603035,106.850215,108.237089,54.500027,14.138468,162.712764,5.831942,62.625883,48.280679,153.881931,165.362176,152.391052,163.440776,108.672277,161.228565,-0.071791,0.036893,32.025740,-235.910820,151.711407,5.543156,32.197427,12.291265,31.819200,1644.835755,0.470516,438550.520258,0.970327,25.533588,1.335077,3.456996,0.078548,0.058150,117.486723,94.143964,32.000000,32.000000,32.000000,32.000000,748.908222,32.000000,69.381244,77.238120,95.905453,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.312587,0.703467,75.408970,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.616185,63.061880,165.159176,155.510718,106.871407,108.273566,54.690121,14.135043,162.701004,5.832499,62.493527,48.403630,153.863700,165.436127,152.382266,163.564148,108.648318,161.267093,-0.071604,0.036914,32.025740,-235.911305,151.837204,5.543538,32.225122,12.302552,28.083366,1446.672625,3.287427,438694.904208,0.976578,25.529775,1.403475,3.465096,0.077698,0.057737,117.450800,94.123239,32.000000,32.000000,32.000000,32.000000,427.565813,32.000000,69.403596,77.219947,95.912555,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.351371,0.705111,75.413368,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.682847,63.061880,165.166461,155.510718,106.881861,108.313098,54.650929,14.134329,162.757166,5.833308,62.393607,48.360358,153.848240,165.502483,152.409628,163.550722,108.698601,161.340654,-0.071717,0.036963,32.025740,-235.919696,151.918396,5.543928,32.221606,12.266762,15.846225,816.879981,0.715262,438579.186055,0.974009,25.337241,1.393543,3.460639,0.077874,0.057844,117.449497,94.148533,32.000000,32.000000,32.000000,32.000000,738.191835,32.000000,69.405322,77.233588,95.954307,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.358475,0.704341,75.408876,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.635040,62.936978,165.272393,155.413088,106.975356,108.357756,54.387858,14.134472,162.865505,5.834935,62.216751,48.346044,153.799049,165.637256,152.363378,163.685974,108.643323,161.322514,-0.071542,0.036948,32.025740,-235.918900,151.939260,5.545235,32.249210,12.320727,48.245121,2499.087369,0.812096,438677.923634,0.972139,25.300834,1.433900,3.468551,0.077273,0.057920,117.314120,94.113723,32.000000,32.000000,32.000000,32.000000,650.804556,32.000000,69.362982,77.178471,95.915541,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.347602,0.704959,75.408373,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.753614,62.807115,165.329282,155.323571,106.993248,108.405516,54.488037,14.132189,162.877441,5.837182,62.130021,48.444959,153.795073,165.646751,152.363566,163.758498,108.664153,161.529668,-0.071476,0.036920,32.025740,-235.919876,152.010398,5.546474,32.295296,12.290922,20.050262,1036.689963,1.437910,438685.274143,0.971707,25.229449,1.414921,3.463855,0.077567,0.057186,117.155419,94.124004,32.000000,32.000000,32.000000,32.000000,439.227475,32.000000,69.372739,77.134237,95.948753,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.443236,0.704157,75.403694,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.674906,62.680565,165.443319,155.242168,107.029376,108.451999,54.499100,14.136470,162.909506,5.838395,61.961868,48.476042,153.748190,165.715158,152.349209,163.805805,108.677164,161.548478,-0.071681,0.036924,32.025740,-235.909714,152.036706,5.547542,32.309378,12.365929,58.039672,3000.306429,0.473009,438841.907241,0.977566,25.155732,1.462480,3.469555,0.078052,0.057746,117.093579,94.120687,32.000000,32.000000,32.000000,32.000000,384.628377,32.000000,69.388162,77.081213,95.937793,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.417236,0.705474,75.404538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.708490,62.680565,165.460837,155.242168,107.067450,108.496959,54.803205,14.136612,163.015883,5.839842,61.853367,48.384408,153.704599,165.825557,152.309329,163.937961,108.651452,161.664032,-0.071696,0.036942,32.025740,-235.915942,151.985127,5.549136,32.305970,12.326929,10.404956,534.889780,1.135907,438724.651199,0.973229,24.898990,1.529751,3.462131,0.078683,0.057468,117.110972,94.104636,32.000000,32.000000,32.000000,32.000000,221.447194,32.000000,69.403876,77.043702,95.932647,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.384835,0.702002,75.412107,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.663643,62.539956,165.540142,155.162165,107.194639,108.559829,54.406226,14.135043,163.231685,5.842231,61.780235,48.318350,153.718925,165.843944,152.291446,164.027822,108.688860,161.712577,-0.071701,0.036971,32.025740,-235.918819,152.320480,5.551457,32.295657,12.337819,16.246614,841.287170,0.393273,438769.269893,0.974885,24.856634,1.524736,3.470239,0.077683,0.057815,117.322665,94.133788,32.000000,32.000000,32.000000,32.000000,319.098164,32.000000,69.426649,77.042404,95.935566,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.395239,0.704114,75.396296,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.722866,62.430228,165.585582,155.097548,107.353813,108.601769,54.571881,14.138325,163.218624,5.843494,61.730892,48.387745,153.664035,165.910207,152.278172,164.051639,108.658865,161.694964,-0.071694,0.036948,32.025740,-235.913903,152.312015,5.552665,32.315472,12.332879,55.379013,2858.948126,2.193324,438981.063680,0.969132,24.820695,1.599550,3.468163,0.078206,0.057677,117.547747,94.108540,32.000000,32.000000,32.000000,32.000000,306.284955,32.000000,69.409209,77.004543,95.887416,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.412566,0.704695,75.406652,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.660029,62.350552,165.580777,155.049715,107.433512,108.643679,54.828080,14.136470,163.203040,5.844936,61.686185,48.400184,153.618371,165.983437,152.252904,164.036257,108.662268,161.835292,-0.071759,0.036931,32.025740,-235.914615,152.556367,5.553914,32.315111,12.316183,16.123779,828.502452,1.406755,438996.712707,0.977418,24.728081,1.582763,3.473090,0.080412,0.057631,117.652153,94.118052,32.000000,32.000000,32.000000,32.000000,786.050311,32.000000,69.419332,77.002229,95.882412,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.444786,0.705505,75.398588,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.725288,62.277770,165.679352,155.018386,107.567211,108.690942,54.522108,14.133616,163.245458,5.845689,61.625335,48.484396,153.595676,165.916621,152.227892,164.069910,108.690365,161.794892,-0.071875,0.036925,32.025740,-235.920573,152.291969,5.554890,32.328165,12.330355,52.514107,2713.521958,0.412346,439029.233541,0.973232,24.554981,1.605277,3.469733,0.078056,0.057377,117.798690,94.161141,32.000000,32.000000,32.000000,32.000000,211.683990,32.000000,69.435962,77.001839,95.880717,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.455929,0.704521,75.444820,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.668335,62.277770,165.721146,155.018386,107.620508,108.744300,54.438814,14.135185,163.285599,5.847243,61.584589,48.416118,153.580468,166.009799,152.218725,164.136997,108.711442,161.907466,-0.071812,0.036926,32.025740,-235.915572,152.413624,5.556636,32.319565,12.295250,7.368468,381.327882,1.418218,439130.844946,0.970253,24.542548,1.661460,3.474206,0.077768,0.057596,117.895810,94.185795,32.000000,32.000000,32.000000,32.000000,297.642618,32.000000,69.428002,76.989011,95.864248,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,32.478467,0.704798,75.406285,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.701133,62.207469,165.802377,154.972791,107.664253,108.804990,54.496809,14.136755,163.363167,5.849027,61.533387,48.502318,153.550676,166.102813,152.177880,164.194468,108.730091,161.999145,-0.071880,0.036930,32.025740,-235.915146,152.669884,5.558399,32.329500,12.340037,31.356436,1621.009689,0.435193,439110.926590,0.974483,24.399933,1.616212,3.471521,0.078515,0.058143,118.001519,94.197088,32.000000,32.000000,32.000000,32.000000,175.304589,32.000000,69.459273,77.025354,95.854176,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.434779,0.704148,75.405731,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.770201,62.134413,165.888296,154.923560,107.804268,108.885051,54.335470,14.138325,163.418671,5.851859,61.387621,48.484882,153.493180,166.092441,152.121796,164.217388,108.751858,161.994511,-0.071935,0.037034,32.025740,-235.913250,152.509111,5.561430,32.381193,12.361674,57.260189,2968.925757,3.107235,439329.296329,0.977726,24.460874,1.642918,3.476546,0.078292,0.058246,117.902818,94.200253,32.000000,32.000000,32.000000,32.000000,334.469706,32.000000,69.448120,77.102364,95.846462,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.482758,0.704946,75.410845,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.724930,62.048677,165.911045,154.870134,107.869130,108.945283,54.364108,14.135471,163.504237,5.854027,61.288026,48.507368,153.464305,166.259388,152.086041,164.148691,108.780746,162.000635,-0.071964,0.037308,32.025740,-235.916431,152.615084,5.563651,32.357555,12.368165,22.827721,1182.987816,0.730250,439414.259448,0.976320,24.355471,1.663163,3.475858,0.079831,0.057652,117.881514,94.184030,32.000000,32.000000,32.000000,32.000000,141.311706,32.000000,69.467112,77.112956,95.825839,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.486653,0.705971,75.409499,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.807858,61.961563,165.964281,154.810555,107.905688,109.000946,54.484935,14.139467,163.478323,5.855488,61.248643,48.515912,153.440947,166.269109,152.069089,164.299367,108.776546,162.113186,-0.072129,0.037320,32.025740,-235.908514,152.778975,5.564855,32.379173,12.341948,59.364798,3069.605412,0.399730,439536.076141,0.978209,24.208558,1.639431,3.472631,0.078813,0.057942,117.838838,94.187830,32.000000,32.000000,32.000000,32.000000,512.018998,32.000000,69.470148,77.139007,95.817953,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.481839,0.704640,75.404589,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.721279,61.961563,166.008668,154.810555,107.995271,109.059632,54.689998,14.132189,163.586432,5.856939,61.203736,48.547620,153.414181,166.278190,152.054033,164.318166,108.735334,162.114886,-0.072310,0.037313,32.025740,-235.920856,152.817219,5.565934,32.388910,12.375665,10.324238,531.838881,1.003994,439634.864195,0.979031,24.171223,1.613140,3.476402,0.078035,0.057558,117.820034,94.179420,32.000000,32.000000,32.000000,32.000000,511.470951,32.000000,69.463219,77.124733,95.811975,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.476159,0.705486,75.409098,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.869022,61.891818,166.057319,154.752655,108.076913,109.111631,54.538493,14.139895,163.582207,5.858672,61.172331,48.412705,153.403539,166.308471,152.052856,164.463426,108.749059,162.132877,-0.072289,0.037327,32.025740,-235.910373,152.736656,5.567920,32.423546,12.359402,38.768672,2002.662579,0.385640,439683.953567,0.975288,23.995474,1.665067,3.471485,0.077468,0.058313,117.861138,94.152219,32.000000,32.000000,32.000000,32.000000,1027.457768,32.000000,69.452380,77.126748,95.800128,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.521740,0.704807,75.401597,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.737313,61.828965,166.036903,154.710418,108.157785,109.154473,54.349328,14.134329,163.575334,5.860892,61.206933,48.465130,153.369759,166.245160,152.015221,164.416301,108.757033,162.141513,-0.072048,0.037302,32.025740,-235.916429,152.801738,5.570123,32.417993,12.350477,21.944277,1137.514898,2.222910,440072.332889,0.974080,24.088013,1.707001,3.478714,0.078370,0.059280,117.919341,94.140152,32.000000,32.000000,32.000000,32.000000,402.614248,32.000000,69.449803,77.112261,95.809831,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.518188,0.706668,75.396176,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.775350,61.795333,166.058193,154.684126,108.229673,109.199420,54.494649,14.137326,163.565093,5.863760,61.239213,48.310075,153.360887,166.305738,151.992676,164.387517,108.788989,162.085743,-0.072250,0.037291,32.025740,-235.912452,152.843403,5.572645,32.401423,12.368092,13.077858,676.102802,0.590551,440041.853881,0.973782,23.860432,1.700903,3.468993,0.078370,0.057595,117.857056,94.156098,32.000000,32.000000,32.000000,32.000000,604.757791,32.000000,69.452531,77.066820,95.807222,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.516187,0.703987,75.399185,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.785427,61.797263,165.999614,154.692797,108.318503,109.267194,54.544420,14.138182,163.424575,5.866605,61.298561,48.382079,153.323378,166.363522,151.959651,164.390166,108.797931,162.287549,-0.072420,0.037271,32.025740,-235.911596,152.570153,5.575299,32.389829,12.392812,45.017157,2325.186148,1.046169,440211.855962,0.980342,23.938269,1.696589,3.478137,0.077540,0.057383,117.780622,94.180521,32.000000,32.000000,32.000000,32.000000,457.029804,32.000000,69.458738,77.055276,95.776022,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.523867,0.705987,75.483013,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.778645,61.797263,165.973344,154.692797,108.337591,109.323563,54.346147,14.138039,163.579862,5.868812,61.377538,48.326708,153.292462,166.232511,151.890739,164.358731,108.802966,162.191421,-0.072378,0.037258,32.025740,-235.910921,152.713916,5.577527,32.401531,12.376350,18.857429,977.560642,1.754855,440249.427435,0.977195,23.863977,1.640991,3.475813,0.079941,0.058097,117.725076,94.146502,32.000000,32.000000,32.000000,32.000000,406.009961,32.000000,69.458473,77.055837,95.775494,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.521920,0.705795,75.415064,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.776125,61.819316,165.985444,154.721327,108.353984,109.373896,54.333308,14.134044,163.486956,5.869910,61.443723,48.323362,153.272567,166.200379,151.865496,164.397599,108.797402,162.184976,-0.072554,0.037240,32.025740,-235.920145,152.720036,5.578550,32.398376,12.389332,12.893442,668.548196,0.509872,440502.772656,0.976689,23.855137,1.717572,3.473854,0.079285,0.058277,117.730178,94.153757,32.000000,32.000000,32.000000,32.000000,884.412496,32.000000,69.448287,77.058498,95.760181,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.508650,0.705727,75.481633,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.759285,61.852397,166.012839,154.760207,108.369699,109.411997,54.687159,14.141179,163.433456,5.871778,61.507397,48.253014,153.258737,166.254954,151.861884,164.340032,108.841038,162.294300,-0.072672,0.037248,32.025740,-235.908762,152.574618,5.579868,32.380472,12.369066,50.961282,2625.336460,1.217814,440722.818967,0.980910,23.862384,1.671809,3.473798,0.077732,0.057209,117.759642,94.135583,32.000000,32.000000,32.000000,32.000000,579.021507,32.000000,69.460112,77.082564,95.771038,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.520838,0.706134,75.464006,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.840854,61.894299,165.930568,154.794611,108.449803,109.446313,54.710223,14.134472,163.388668,5.874048,61.586592,48.314693,153.237568,166.132101,151.839158,164.339844,108.885982,162.158306,-0.072785,0.037285,32.025740,-235.918410,152.581290,5.581308,32.368986,12.351739,19.471841,1002.694235,1.782263,440970.449862,0.981706,23.887130,1.674642,3.474234,0.079797,0.057792,117.745987,94.144161,32.000000,32.000000,32.000000,32.000000,751.185015,32.000000,69.466799,77.104415,95.753019,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.481983,0.706874,75.396705,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.709649,61.894299,165.875417,154.794611,108.537305,109.477565,54.478113,14.134329,163.418434,5.875237,61.647055,48.345251,153.252240,166.231255,151.817433,164.390713,108.915453,162.156205,-0.072803,0.037289,32.025740,-235.912181,152.680185,5.582090,32.355464,12.378965,55.764251,2883.791157,0.451326,441094.888996,0.976153,23.938209,1.677326,3.476033,0.078886,0.058317,117.684772,94.120868,32.000000,32.000000,32.000000,32.000000,219.562305,32.000000,69.471674,77.077973,95.752323,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.422861,0.707243,75.406507,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.810377,61.947503,165.891578,154.828177,108.595942,109.508808,54.381239,14.131903,163.313370,5.877621,61.694912,48.312612,153.247233,166.247805,151.805206,164.236228,108.932908,162.113132,-0.072808,0.037309,32.025740,-235.922449,152.563221,5.583862,32.376667,12.338504,9.626566,498.714839,1.179336,441133.043435,0.974336,23.892976,1.574758,3.468386,0.079179,0.057371,117.503532,94.127320,32.000000,32.000000,32.000000,32.000000,554.175584,32.000000,69.488604,77.104217,95.771248,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.477223,0.706972,75.404078,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.776307,61.980584,165.870839,154.854190,108.616449,109.545421,54.647472,14.134472,163.392754,5.882708,61.740667,48.186530,153.233879,166.148787,151.781962,164.292091,108.974946,162.128107,-0.072803,0.037324,32.025740,-235.919390,152.567422,5.588431,32.341400,12.366488,15.786043,813.829082,0.412879,441300.110327,0.981707,24.033189,1.544396,3.476769,0.077832,0.057462,117.343475,94.113176,32.000000,32.000000,32.000000,32.000000,329.657496,32.000000,69.488912,77.051027,95.776060,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.464584,0.710113,75.406507,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.817872,62.003190,165.839753,154.869575,108.654008,109.574874,54.394408,14.132759,163.277126,5.885417,61.777639,48.048370,153.223033,166.102907,151.791965,164.296735,109.036779,162.011473,-0.072751,0.037314,32.025740,-235.921429,152.445951,5.591087,32.342788,12.332158,56.996919,2952.073174,2.388156,441385.347101,0.981608,23.978725,1.508684,3.469782,0.078719,0.058211,117.313919,94.095359,32.000000,32.000000,32.000000,32.000000,325.333393,32.000000,69.494460,76.992740,95.782038,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.442298,0.707873,75.395350,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.737633,62.041785,165.786364,154.891952,108.659806,109.602262,54.313252,14.135756,163.130414,5.888268,61.855846,48.121865,153.203979,166.077440,151.780464,164.220687,109.035171,161.949826,-0.072745,0.037334,32.025740,-235.913695,152.205351,5.593662,32.304275,12.386664,19.310950,1001.677269,1.457785,441519.444897,0.977997,24.048204,1.472992,3.471822,0.078608,0.057710,117.308786,94.040055,32.000000,32.000000,32.000000,32.000000,949.313134,32.000000,69.485612,76.921824,95.772351,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.412692,0.708854,75.411612,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.803917,62.041785,165.706291,154.891952,108.644078,109.626855,54.503346,14.136755,162.992818,5.891981,62.008732,48.073483,153.227180,166.003026,151.767281,164.106460,109.035357,161.928135,-0.072614,0.037317,32.025740,-235.914656,152.159524,5.597269,32.299840,12.335548,58.752469,3036.917212,0.403493,441506.561470,0.981936,24.026407,1.361704,3.468154,0.077555,0.058205,117.393911,94.084229,32.000000,32.000000,32.000000,32.000000,1027.485663,32.000000,69.518519,76.875010,95.807578,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.396861,0.708885,75.404990,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.764128,62.111256,165.637396,154.938106,108.572761,109.639825,54.701077,14.139752,162.954955,5.895217,62.124289,47.869696,153.201106,165.801378,151.723703,163.905082,109.050748,161.846083,-0.072756,0.037309,32.025740,-235.907739,152.045862,5.600298,32.295819,12.372834,10.450445,538.231240,1.192938,441736.177926,0.985553,24.150746,1.337162,3.472865,0.079000,0.057804,117.488198,94.067600,32.000000,32.000000,32.000000,32.000000,1008.155451,32.000000,69.512356,76.809627,95.784538,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.427910,0.710733,75.401103,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.780127,62.216567,165.500945,155.011392,108.492064,109.650010,54.631603,14.132759,162.871474,5.898849,62.279750,47.898765,153.209222,165.796184,151.712102,163.929544,109.043123,161.741799,-0.072761,0.037293,32.025740,-235.922082,151.796742,5.603742,32.265438,12.342471,31.712899,1635.392497,0.391516,441782.932429,0.980848,24.079906,1.327772,3.466375,0.077378,0.057372,117.575001,94.056617,32.000000,32.000000,32.000000,32.000000,303.385006,32.000000,69.515026,76.773992,95.807809,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.396861,0.710023,75.410837,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.792929,62.336216,165.466769,155.095590,108.434461,109.650184,54.538169,14.133758,162.770651,5.903669,62.626147,47.812860,153.195091,165.696906,151.687318,163.844816,109.052289,161.765815,-0.073013,0.037252,32.025740,-235.917490,151.881278,5.608371,32.258117,12.309349,54.287335,2804.322512,2.202805,441930.688772,0.978483,24.191891,1.277561,3.467820,0.077438,0.056999,117.537299,94.067554,32.000000,32.000000,32.000000,32.000000,227.967328,32.000000,69.502856,76.723230,95.818322,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.329752,0.709892,75.414246,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.715088,62.473512,165.335557,155.192376,108.430078,109.641200,54.704620,14.132759,162.673388,5.906421,62.797728,47.729667,153.209124,165.549498,151.657737,163.676439,109.053397,161.490408,-0.073136,0.037206,32.025740,-235.916528,151.768026,5.611084,32.206442,12.327091,14.936506,769.227850,0.725454,442121.325307,0.979727,24.280104,1.240911,3.463803,0.077642,0.057221,117.490430,94.078768,32.000000,32.000000,32.000000,32.000000,337.196234,32.000000,69.514918,76.694434,95.845623,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.318068,0.710139,75.400421,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.797895,62.473512,165.220128,155.192376,108.362424,109.626125,54.491390,14.132331,162.670998,5.908182,62.859609,47.746945,153.222876,165.483636,151.656717,163.693286,109.063274,161.498795,-0.073338,0.037197,32.025740,-235.917610,151.861088,5.612965,32.240664,12.290976,48.707880,2518.264446,0.423749,442263.109680,0.981423,24.386075,1.241942,3.462160,0.079408,0.057690,117.538749,94.037163,32.000000,32.000000,32.000000,32.000000,826.118693,32.000000,69.480586,76.667390,95.836318,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.343131,0.711549,75.418380,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.721088,62.605573,165.169670,155.282170,108.341140,109.609611,54.327799,14.133473,162.631607,5.908430,62.940883,47.792432,153.228838,165.412309,151.646752,163.496083,109.082148,161.350735,-0.073346,0.037210,32.025740,-235.913854,151.824540,5.613848,32.202800,12.333799,13.799842,715.619203,1.541986,442473.460537,0.980446,24.606585,1.123816,3.465058,0.078340,0.057686,117.586152,94.038201,32.000000,32.000000,32.000000,32.000000,865.940608,32.000000,69.459303,76.693632,95.882458,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.271478,0.712663,75.409763,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.739914,62.704000,165.096023,155.351265,108.295473,109.589779,54.411053,14.134472,162.542389,5.908440,63.039928,47.692882,153.264196,165.386317,151.652202,163.527396,109.117203,161.270440,-0.073312,0.037205,32.025740,-235.911712,151.591569,5.614073,32.177431,12.279347,14.222227,736.394370,0.471745,442327.981263,0.982286,24.518066,1.117505,3.456640,0.077875,0.057518,117.664920,94.025031,32.000000,32.000000,32.000000,32.000000,821.341618,32.000000,69.469834,76.715188,95.876161,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.304564,0.710435,75.408339,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.752499,62.797741,165.012873,155.408892,108.189528,109.560067,54.640556,14.133901,162.423653,5.908480,63.151014,47.775479,153.292142,165.217090,151.663888,163.467827,109.095533,161.204736,-0.073291,0.037190,32.025740,-235.918000,151.423760,5.614116,32.156209,12.331923,46.417999,2393.322884,1.667569,442465.272681,0.987163,24.732228,1.035662,3.461146,0.079749,0.058280,117.675289,94.040114,32.000000,32.000000,32.000000,32.000000,460.837536,32.000000,69.449818,76.749683,95.892420,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.275913,0.713081,75.411877,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.646867,62.900307,164.900614,155.467917,108.052063,109.513462,54.346954,14.133758,162.259909,5.909931,63.298591,47.582523,153.299834,165.177687,151.685257,163.301935,109.051202,161.227774,-0.073251,0.037149,32.025740,-235.921083,151.426554,5.615620,32.126676,12.233964,11.991456,621.622469,1.616987,442434.573126,0.985300,24.810521,0.966440,3.458239,0.077693,0.057950,117.551948,94.042640,32.000000,32.000000,32.000000,32.000000,657.866681,32.000000,69.447456,76.765866,95.899371,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.236156,0.711886,75.399160,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.795974,62.900307,164.810097,155.467917,107.956155,109.481438,54.477679,14.135328,162.319172,5.910879,63.437138,47.633637,153.321445,165.080778,151.679590,163.129770,109.053021,161.202245,-0.073128,0.037140,32.025740,-235.915266,151.457656,5.616449,32.123502,12.292040,50.549758,2614.149832,0.495105,442481.643005,0.980850,24.890807,0.960142,3.455586,0.079642,0.058128,117.518759,94.076368,32.000000,32.000000,32.000000,32.000000,508.755629,32.000000,69.438764,76.742429,95.913700,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.206749,0.712041,75.400677,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.625307,63.019142,164.710587,155.533937,107.856643,109.450915,54.708872,14.134329,162.141171,5.911003,63.611631,47.512759,153.338421,164.970341,151.698500,163.003440,109.057071,160.988870,-0.073112,0.037140,32.025740,-235.920349,151.256461,5.616540,32.107744,12.259044,14.065911,724.336056,1.919192,442612.028959,0.988375,25.106397,1.014281,3.460891,0.079169,0.058545,117.406387,94.066364,32.000000,32.000000,32.000000,32.000000,609.735167,32.000000,69.422500,76.730009,95.911770,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.255377,0.713916,75.399211,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.775446,63.149285,164.642108,155.609749,107.751174,109.411300,54.690191,14.142463,162.122011,5.911512,63.713066,47.570599,153.338623,164.968006,151.677831,163.022983,109.040135,160.830989,-0.073023,0.037141,32.025740,-235.907641,151.189216,5.617179,32.099071,12.248118,26.540724,1367.203980,0.453588,442363.207417,0.982360,24.946913,1.001594,3.448200,0.079014,0.058058,117.395893,94.047928,32.000000,32.000000,32.000000,32.000000,298.778472,32.000000,69.379537,76.660242,95.911493,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.185202,0.711925,75.406737,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.668087,63.279706,164.492002,155.686681,107.671083,109.355760,54.479122,14.131618,161.989404,5.911982,63.838781,47.551631,153.388393,164.785886,151.722013,162.826505,109.030150,160.837773,-0.072866,0.037141,32.025740,-235.918650,151.306613,5.617382,32.070385,12.287190,32.826796,1697.572717,1.634911,442527.054343,0.982060,25.248323,0.906659,3.458468,0.078152,0.057414,117.470144,94.075301,32.000000,32.000000,32.000000,32.000000,270.277205,32.000000,69.377224,76.629541,95.949680,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.155849,0.712951,75.405765,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.735872,63.279706,164.472416,155.686681,107.563573,109.294107,54.405595,14.135471,161.932295,5.911792,63.928765,47.440641,153.397814,164.659198,151.706789,162.865724,108.992375,160.725888,-0.072871,0.037129,32.025740,-235.916267,151.149429,5.616662,32.074496,12.241050,12.548677,649.806961,0.863583,442466.080580,0.979001,25.217824,0.856287,3.446166,0.079451,0.058439,117.553414,94.049794,32.000000,32.000000,32.000000,32.000000,229.942578,32.000000,69.356827,76.583379,95.949999,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.181921,0.712132,75.411391,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.711237,63.385037,164.352411,155.754102,107.490322,109.231526,54.686773,14.140465,161.791994,5.910436,64.004236,47.442387,153.410767,164.613645,151.725462,162.766087,109.018103,160.675871,-0.072766,0.037108,32.025740,-235.912906,151.030586,5.615467,32.044259,12.285838,50.236162,2587.999272,0.699085,442529.129627,0.985039,25.463076,0.869165,3.450778,0.078222,0.058195,117.652423,94.054977,32.000000,32.000000,32.000000,32.000000,411.966567,32.000000,69.339887,76.584699,95.948325,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.153000,0.713672,75.409234,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.669393,63.492025,164.221066,155.812572,107.393385,109.146870,54.335265,14.136612,161.765260,5.909099,64.112198,47.468910,153.424144,164.485795,151.715720,162.622561,109.009833,160.625005,-0.072737,0.037093,32.025740,-235.913819,151.047128,5.614099,32.026282,12.193396,6.953774,360.552716,1.825094,442303.629187,0.984287,25.390550,0.859214,3.445468,0.077784,0.057924,117.793601,94.047777,32.000000,32.000000,32.000000,32.000000,210.087714,32.000000,69.345006,76.559305,95.947985,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.108411,0.711658,75.412772,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.739278,63.587985,164.203676,155.871882,107.277656,109.082044,54.512729,14.130762,161.676056,5.908752,64.185772,47.377779,153.458275,164.443301,151.745751,162.629586,108.973057,160.494601,-0.072688,0.037081,32.025740,-235.924244,150.816281,5.613641,32.025255,12.269755,31.745095,1640.622609,0.455724,442163.069784,0.979482,25.522230,0.812142,3.444732,0.079198,0.059058,117.899842,94.057184,32.000000,32.000000,32.000000,32.000000,444.983709,32.000000,69.343403,76.544540,95.931602,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.088794,0.712027,75.404674,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
