OSU 80 Ton Compressor Load Stand
47.615320,63.670986,164.120727,155.919721,107.167220,109.012662,54.678023,14.135899,161.556327,5.908516,64.225997,47.436196,153.477950,164.328530,151.753326,162.495865,108.987321,160.302217,-0.072630,0.037084,32.025740,-235.915349,150.757623,5.613426,32.008306,12.218584,26.816781,1381.732069,3.291272,442019.334298,0.986268,25.673997,0.798701,3.445000,0.078684,0.058269,117.908861,94.034565,32.000000,32.000000,32.000000,32.000000,316.091821,32.000000,69.341312,76.518996,95.925541,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.080788,0.712796,75.405748,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.743113,63.670986,164.039829,155.919721,107.064765,108.950612,54.580935,14.138039,161.442917,5.907951,64.292007,47.405849,153.486639,164.298935,151.752547,162.454654,108.992123,160.301909,-0.072593,0.037082,32.025740,-235.914842,150.998302,5.612573,31.984434,12.213410,17.466852,901.578738,0.719651,441910.895944,0.981146,25.695188,0.779793,3.439593,0.078144,0.057529,117.879426,94.013219,32.000000,32.000000,32.000000,32.000000,712.134301,32.000000,69.357485,76.491797,95.930415,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.049415,0.711943,75.410342,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.661458,63.745163,163.972549,155.961966,106.964799,108.889733,54.498872,14.133473,161.491631,5.905053,64.350722,47.463009,153.524560,164.155485,151.773856,162.337143,108.994318,160.293098,-0.072764,0.037070,32.025740,-235.917775,150.784239,5.609972,31.968621,12.246694,46.061564,2381.119289,0.853311,441809.008901,0.980542,25.910867,0.683317,3.446805,0.078130,0.057675,117.924830,94.020698,32.000000,32.000000,32.000000,32.000000,643.750647,32.000000,69.378313,76.491861,95.904455,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.107059,0.713295,75.405348,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.723141,63.813275,163.933870,155.992740,106.868865,108.821225,54.378084,14.136755,161.431010,5.902235,64.378252,47.443387,153.497580,164.089734,151.767307,162.341240,108.956769,160.146199,-0.072646,0.037047,32.025740,-235.918740,150.776590,5.607645,31.974066,12.191791,16.050332,831.553351,1.305490,441449.273228,0.978862,25.774087,0.678383,3.435885,0.079348,0.058663,118.092375,93.984121,32.000000,32.000000,32.000000,32.000000,339.948250,32.000000,69.325052,76.474871,95.861916,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.074766,0.711489,75.403072,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.662176,63.889661,163.810592,156.022396,106.739405,108.747275,54.523264,14.133330,161.337531,5.900133,64.494681,47.351921,153.557996,164.093016,151.795223,162.202380,108.952677,160.202357,-0.072501,0.037056,32.025740,-235.918898,150.770391,5.605659,31.950645,12.263859,52.447741,2710.035217,0.495513,441364.635204,0.981806,25.935629,0.672421,3.440359,0.078803,0.057433,118.140581,93.996909,32.000000,32.000000,32.000000,32.000000,568.729682,32.000000,69.347298,76.514637,95.853333,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.075091,0.710875,75.406370,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.658396,63.957499,163.741353,156.065201,106.626651,108.644412,54.332063,14.135328,161.204529,5.897798,64.592997,47.351320,153.592350,164.001280,151.811061,162.117348,108.922938,159.996060,-0.072368,0.037068,32.025740,-235.915920,150.404956,5.603119,31.940620,12.163087,9.679500,501.911018,1.419391,441209.537918,0.982153,25.937735,0.647142,3.435102,0.077717,0.057840,117.980282,94.021143,32.000000,32.000000,32.000000,32.000000,222.590823,32.000000,69.357156,76.513295,95.798584,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.009099,0.710269,75.407206,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.634061,63.957499,163.637228,156.065201,106.535504,108.571236,54.474784,14.133616,161.155093,5.896135,64.672900,47.296653,153.607409,163.943458,151.813633,162.077009,108.872416,159.981941,-0.072289,0.037073,32.025740,-235.915999,150.430980,5.601125,31.933209,12.220495,18.399227,951.555363,0.434425,441072.675018,0.980429,26.079358,0.675259,3.436910,0.079202,0.059079,117.924744,94.021820,32.000000,32.000000,32.000000,32.000000,411.796923,32.000000,69.372013,76.496321,95.767845,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.070457,0.710352,75.412064,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.600153,64.028095,163.570583,156.107726,106.456200,108.501888,54.736802,14.136470,161.071816,5.893583,64.743133,47.280015,153.614165,163.780109,151.835201,162.076441,108.847565,159.836083,-0.072095,0.037088,32.025740,-235.915268,150.458471,5.598921,31.919038,12.193576,41.805684,2151.720769,2.351461,440811.313135,0.983205,26.151242,0.616715,3.435729,0.078845,0.057014,117.833712,94.005426,32.000000,32.000000,32.000000,32.000000,413.804789,32.000000,69.363643,76.435723,95.768399,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.027526,0.711078,75.399586,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.685811,64.103380,163.493483,156.157526,106.315144,108.429438,54.700697,14.139752,160.930783,5.890677,64.754389,47.263642,153.648393,163.747567,151.847121,161.941028,108.853972,159.839365,-0.071974,0.037058,32.025740,-235.912803,150.319153,5.596273,31.911861,12.184471,18.114469,932.959410,1.236192,440636.648793,0.980514,26.177303,0.661193,3.435299,0.078812,0.058194,117.684010,94.009924,32.000000,32.000000,32.000000,32.000000,256.079569,32.000000,69.397035,76.438776,95.776915,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.033098,0.709219,75.405961,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.540803,64.162672,163.478464,156.193338,106.217562,108.358548,54.427352,14.134044,161.072005,5.887822,64.743893,47.208065,153.648256,163.764106,151.840912,161.964656,108.812577,159.825005,-0.071890,0.037041,32.025740,-235.915897,150.329434,5.593534,31.883373,12.222226,56.110842,2904.421043,0.544008,440528.417835,0.976130,26.284227,0.623571,3.436346,0.077941,0.058177,117.563984,94.004551,32.000000,32.000000,32.000000,32.000000,710.379220,32.000000,69.366572,76.389208,95.758666,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.999633,0.710097,75.405339,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.633789,64.162672,163.442957,156.193338,106.124876,108.287678,54.323856,14.130762,161.045187,5.884034,64.731195,47.347566,153.682228,163.737758,151.868891,161.881514,108.811138,159.722309,-0.071827,0.037014,32.025740,-235.918853,150.510847,5.589884,31.890730,12.196713,18.202580,944.000757,1.252287,440260.906791,0.974399,26.267779,0.618570,3.428556,0.078392,0.057620,117.412757,94.023669,32.000000,32.000000,32.000000,32.000000,446.881340,32.000000,69.380998,76.401045,95.762845,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,31.973129,0.708159,75.414928,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.522112,64.194662,163.427198,156.210964,106.017095,108.190090,54.614363,14.130476,160.984103,5.877934,64.657885,47.381067,153.671505,163.685126,151.892291,161.741720,108.780663,159.636975,-0.071796,0.036900,32.025740,-235.919955,150.520515,5.583891,31.909590,12.244025,17.131140,883.709189,0.405220,440250.446683,0.982055,26.482439,0.653813,3.438698,0.077548,0.058083,117.299192,93.976134,32.000000,32.000000,32.000000,32.000000,623.437805,32.000000,69.382523,76.445798,95.749638,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.999471,0.710546,75.405032,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.561227,64.204590,163.414718,156.213762,105.922533,108.115637,54.480793,14.135043,160.985565,5.872797,64.616329,47.523218,153.714758,163.768867,151.907944,161.817182,108.761134,159.782255,-0.071636,0.036641,32.025740,-235.915879,150.599319,5.578834,31.931316,12.174049,56.286743,2910.668122,1.245779,439893.220697,0.981191,26.382767,0.611238,3.431240,0.077544,0.057009,117.378939,93.985735,32.000000,32.000000,32.000000,32.000000,345.371395,32.000000,69.404224,76.513026,95.764858,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.028410,0.709233,75.408263,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.495266,64.187491,163.450971,156.176551,105.874290,108.041087,54.374521,14.139038,160.999040,5.866765,64.508956,47.491478,153.716657,163.700722,151.960306,161.866648,108.736569,159.823307,-0.071628,0.036404,32.025740,-235.913843,150.387945,5.572549,31.927872,12.219305,22.846113,1183.714220,1.325460,439687.211008,0.977669,26.534481,0.605124,3.438972,0.079474,0.057661,117.490651,94.010394,32.000000,32.000000,32.000000,32.000000,345.142511,32.000000,69.397171,76.526621,95.759664,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.037029,0.709594,75.408467,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.525794,64.137025,163.520729,156.111923,105.820427,107.977477,54.476940,14.135756,161.158378,5.860528,64.406525,47.584359,153.740603,163.809168,151.981649,161.898244,108.715158,159.739057,-0.071833,0.036210,32.025740,-235.912878,150.685201,5.566430,31.939863,12.219360,57.985171,2998.708339,0.402802,439411.053874,0.978539,26.502451,0.686937,3.435881,0.077996,0.057633,117.537066,94.008398,32.000000,32.000000,32.000000,32.000000,453.784940,32.000000,69.424684,76.546904,95.755255,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.029041,0.707885,75.405569,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.538146,64.137025,163.504214,156.111923,105.820117,107.917015,54.810042,14.132617,161.188416,5.854215,64.308753,47.581219,153.747613,163.832039,151.996641,161.940086,108.712107,159.787175,-0.071817,0.035965,32.025740,-235.918141,150.503892,5.560557,31.945885,12.180811,10.968714,563.800676,0.993162,439185.966877,0.981215,26.556125,0.729093,3.441416,0.077590,0.057865,117.525393,93.997628,32.000000,32.000000,32.000000,32.000000,278.647920,32.000000,69.426145,76.563176,95.760214,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.074315,0.708240,75.410649,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.508645,64.062842,163.605273,156.041700,105.858633,107.863439,54.593036,14.135328,161.265491,5.848257,64.184350,47.697962,153.735017,163.984267,152.011712,162.017768,108.677242,159.787275,-0.071851,0.035825,32.025740,-235.912489,150.686731,5.555068,31.944749,12.255493,40.389610,2084.310437,0.390916,438876.346080,0.977983,26.472893,0.714396,3.440673,0.077638,0.057578,117.378792,94.015851,32.000000,32.000000,32.000000,32.000000,450.982602,32.000000,69.423124,76.602590,95.766318,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.037317,0.707711,75.400302,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.603315,63.986179,163.689524,155.975675,105.848716,107.804808,54.637719,14.135328,161.341980,5.839136,64.075045,47.702348,153.724281,163.994409,152.030162,162.071877,108.652469,159.944149,-0.071607,0.035844,32.025740,-235.922944,150.729805,5.546387,31.948373,12.191629,53.679222,2767.857010,2.064710,438628.136894,0.971220,26.459641,0.738071,3.439432,0.077903,0.057557,117.137154,94.020929,32.000000,32.000000,32.000000,32.000000,737.415570,32.000000,69.410101,76.644847,95.754873,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.076894,0.706086,75.402467,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.505023,63.907586,163.735150,155.918602,105.822727,107.768959,54.872677,14.138468,161.439096,5.832329,63.957641,47.830889,153.723381,164.081795,152.059608,162.033783,108.599322,159.933250,-0.071597,0.035874,32.025740,-235.911637,151.060404,5.539927,31.993016,12.281601,13.890142,713.149428,0.560939,438401.200691,0.975071,26.417113,0.772979,3.443695,0.077142,0.058205,117.075046,94.044376,32.000000,32.000000,32.000000,32.000000,412.749045,32.000000,69.423232,76.707681,95.770220,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.114397,0.707179,75.440311,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.553133,63.805830,163.846049,155.840548,105.824795,107.733154,54.500266,14.135185,161.535347,5.825782,63.784176,47.859445,153.716690,164.153926,152.061629,162.266167,108.601741,160.014363,-0.071505,0.035890,32.025740,-235.916063,151.019595,5.533935,32.009965,12.205188,48.187448,2490.951640,0.421129,438038.454151,0.971443,26.238923,0.864958,3.438616,0.078349,0.058187,117.249718,94.050467,32.000000,32.000000,32.000000,32.000000,316.198749,32.000000,69.420461,76.744865,95.763814,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.076894,0.704740,75.408075,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.482848,63.805830,163.880791,155.840548,105.850498,107.703488,54.428710,14.131047,161.595113,5.820499,63.611233,47.869925,153.697242,164.232725,152.069072,162.204334,108.588418,160.006144,-0.071455,0.035905,32.025740,-235.917424,151.138478,5.528821,32.003726,12.231133,9.514278,492.467761,1.630143,437966.505661,0.968948,26.265745,0.913437,3.446691,0.079914,0.058398,117.347419,94.070820,32.000000,32.000000,32.000000,32.000000,795.424608,32.000000,69.415321,76.738535,95.757546,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.116543,0.705071,75.405723,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.561183,63.675673,164.001899,155.739555,105.900423,107.681434,54.388091,14.135613,161.673553,5.815188,63.449043,47.883426,153.708735,164.264283,152.047967,162.426640,108.569927,160.200886,-0.071413,0.035899,32.025740,-235.914654,151.381746,5.523959,32.055618,12.248533,12.625975,654.020107,0.469419,437640.319735,0.973916,26.112372,0.945750,3.445536,0.078144,0.058524,117.232749,94.047987,32.000000,32.000000,32.000000,32.000000,344.581943,32.000000,69.425022,76.750211,95.765366,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.155993,0.705183,75.404470,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.527834,63.539453,164.059533,155.631850,105.964134,107.674558,54.823835,14.133616,161.803940,5.809355,63.277943,47.934708,153.673314,164.386119,152.071269,162.487552,108.528263,160.252431,-0.071423,0.035922,32.025740,-235.917142,151.378606,5.518596,32.083475,12.250787,51.068855,2624.319494,2.380580,437599.956235,0.976501,26.187794,0.955553,3.451368,0.077573,0.057932,117.184783,94.032669,32.000000,32.000000,32.000000,32.000000,434.207525,32.000000,69.432674,76.733098,95.775049,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.192018,0.705228,75.468268,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.573351,63.382280,164.225415,155.519950,106.027988,107.680981,54.709091,14.136470,161.778519,5.802484,63.080421,48.072710,153.642788,164.522622,152.060786,162.628938,108.499892,160.390775,-0.071437,0.035959,32.025740,-235.914615,151.226786,5.511530,32.097052,12.310377,17.499401,901.142895,1.791148,437311.938366,0.974951,25.973581,1.057379,3.448230,0.080236,0.058716,117.233761,93.998582,32.000000,32.000000,32.000000,32.000000,465.894420,32.000000,69.445282,76.718427,95.751903,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.235417,0.703290,75.481931,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.645242,63.217666,164.302625,155.409731,106.086966,107.687140,54.488196,14.130904,162.009121,5.795637,62.693912,48.111490,153.602933,164.682768,152.059164,162.833451,108.485575,160.575221,-0.071772,0.035890,32.025740,-235.918057,151.510827,5.505090,32.126459,12.235587,17.496180,904.629637,0.443063,437206.378621,0.967543,25.873134,1.121088,3.451862,0.078954,0.057789,117.252614,93.956182,32.000000,32.000000,32.000000,32.000000,940.419566,32.000000,69.440185,76.627330,95.758322,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.228277,0.702867,75.405689,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.480503,63.217666,164.420399,155.409731,106.169097,107.688693,54.689285,14.132759,162.179643,5.790974,62.473782,48.238909,153.567130,164.853771,152.060465,162.775005,108.495297,160.649555,-0.071838,0.035659,32.025740,-235.923226,151.733110,5.500268,32.128821,12.341461,42.824150,2206.055821,1.292406,437040.618354,0.968228,25.667141,1.208600,3.452046,0.078964,0.059103,117.271291,93.946694,32.000000,32.000000,32.000000,32.000000,405.300697,32.000000,69.444516,76.596627,95.739590,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.232460,0.701599,75.403600,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.655238,63.049196,164.600837,155.306787,106.262303,107.704654,54.781515,14.135613,162.369960,5.785992,62.313384,48.250535,153.569519,164.947251,152.052238,163.014178,108.502149,160.852379,-0.071995,0.035672,32.025740,-235.918575,151.770227,5.495310,32.187745,12.248533,18.014109,926.421770,1.290785,436815.798489,0.970200,25.425495,1.301704,3.448458,0.078451,0.057235,117.232851,93.981910,32.000000,32.000000,32.000000,32.000000,779.156565,32.000000,69.433434,76.602520,95.748958,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.276671,0.700745,75.402918,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.565506,62.859777,164.700015,155.181746,106.373820,107.734208,54.444038,14.135756,162.440544,5.780590,62.096207,48.273906,153.517409,165.015445,152.046306,163.111944,108.456826,160.986216,-0.072090,0.035659,32.025740,-235.913531,151.817523,5.490349,32.215764,12.293194,56.641828,2931.007446,0.529408,436928.810436,0.970304,25.602148,1.323716,3.462903,0.078393,0.057995,117.221774,93.949154,32.000000,32.000000,32.000000,32.000000,453.188911,32.000000,69.447287,76.594434,95.754127,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.293277,0.703374,75.409678,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.637718,62.664022,164.866470,155.048596,106.501559,107.767774,54.341209,14.139609,162.555208,5.776449,61.889141,48.412582,153.471811,165.197769,152.031348,163.291651,108.434701,160.983866,-0.072347,0.035673,32.025740,-235.911802,152.066930,5.487061,32.267349,12.278031,18.620326,965.357047,1.254902,436616.443841,0.964523,25.246320,1.403395,3.453993,0.078152,0.057857,117.200249,93.935137,32.000000,32.000000,32.000000,32.000000,377.261986,32.000000,69.411815,76.608668,95.743764,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,32.274218,0.700380,75.407973,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.665081,62.469101,165.051850,154.921602,106.641027,107.816644,54.644939,14.138325,162.791725,5.771390,61.640773,48.443298,153.413317,165.315575,152.012577,163.455301,108.414913,161.184184,-0.072622,0.035688,32.025740,-235.913086,152.287541,5.481975,32.328165,12.329039,20.403880,1051.944456,0.399911,436636.879590,0.972293,25.153050,1.505771,3.462594,0.078298,0.058243,117.174352,93.925918,32.000000,32.000000,32.000000,32.000000,332.998646,32.000000,69.386701,76.609293,95.729328,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.302851,0.701437,75.412891,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.592557,62.469101,165.072518,154.921602,106.709309,107.859344,54.324138,14.139324,162.869213,5.767489,61.432799,48.478084,153.410366,165.479996,152.003931,163.692456,108.437687,161.186652,-0.072457,0.035693,32.025740,-235.912251,152.445010,5.478495,32.280944,12.335475,48.269838,2503.300515,1.215483,436491.616672,0.972335,24.879909,1.526895,3.460839,0.077764,0.057879,117.233490,93.940594,32.000000,32.000000,32.000000,32.000000,327.172918,32.000000,69.420421,76.649315,95.750821,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.347530,0.701262,75.399304,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.671755,62.253785,165.297130,154.792653,106.860063,107.911212,54.428198,14.131475,162.925595,5.762919,61.207922,48.387717,153.356856,165.555739,151.955632,163.722092,108.442013,161.373223,-0.072441,0.035679,32.025740,-235.918139,152.489535,5.474108,32.327570,12.326514,20.920787,1082.889285,1.109547,436442.630380,0.966278,24.655688,1.632013,3.462741,0.079868,0.057325,117.167374,93.924409,32.000000,32.000000,32.000000,32.000000,124.968264,32.000000,69.400360,76.649599,95.739501,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.375279,0.700838,75.409115,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.590379,62.042612,165.396207,154.652239,106.972757,107.964584,54.455216,14.140465,163.086909,5.758140,61.108366,48.564993,153.337120,165.574381,151.946103,163.783236,108.468984,161.399027,-0.072520,0.035680,32.025740,-235.906372,152.811138,5.469627,32.297153,12.376783,55.732388,2883.355315,0.469921,436623.918859,0.973986,24.733374,1.610289,3.468452,0.077605,0.057434,117.111497,93.930437,32.000000,32.000000,32.000000,32.000000,204.300540,32.000000,69.421488,76.684956,95.756392,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.388982,0.701229,75.410368,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.668692,61.878861,165.490468,154.543155,107.057090,108.019478,54.647510,14.133330,162.996094,5.755016,60.991617,48.458771,153.291878,165.714963,151.926198,163.826461,108.465684,161.610961,-0.072766,0.035681,32.025740,-235.920041,152.619306,5.466478,32.327931,12.287929,13.517523,696.877969,1.083602,436468.855911,0.970289,24.433227,1.685363,3.467402,0.078121,0.057629,117.160147,93.946455,32.000000,32.000000,32.000000,32.000000,517.064673,32.000000,69.440394,76.753101,95.747003,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.424971,0.700220,75.408535,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.652323,61.878861,165.508908,154.543155,107.109309,108.081729,54.516011,14.136755,163.199076,5.752697,60.936018,48.434581,153.238253,165.814903,151.888789,163.760783,108.486138,161.561333,-0.072772,0.035722,32.025740,-235.918740,152.720137,5.463735,32.339741,12.386249,52.581328,2717.299261,0.407581,436398.756081,0.971569,24.309219,1.669369,3.475413,0.079365,0.057946,117.276375,93.932136,32.000000,32.000000,32.000000,32.000000,300.592078,32.000000,69.435578,76.793196,95.743185,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.433986,0.701334,75.403106,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.679218,61.743784,165.628959,154.472112,107.257037,108.173521,54.653147,14.134757,163.162593,5.749433,60.888243,48.459386,153.203513,165.913019,151.890790,164.018898,108.512462,161.726657,-0.072876,0.035732,32.025740,-235.916654,152.664786,5.460329,32.354598,12.292725,40.115609,2067.893697,1.678698,436343.681407,0.966497,24.061581,1.762769,3.471680,0.077820,0.058419,117.355935,93.920961,32.000000,32.000000,32.000000,32.000000,175.495748,32.000000,69.466417,76.869046,95.732839,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.427152,0.699826,75.405961,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.636691,61.649507,165.699725,154.427640,107.399444,108.248129,54.773018,14.132189,163.252203,5.746951,60.792143,48.582219,153.157503,166.026596,151.826486,164.077447,108.512591,161.858109,-0.073036,0.035724,32.025740,-235.924613,152.614575,5.457839,32.341887,12.365334,15.596348,802.206611,0.431986,436564.568147,0.969750,24.079108,1.721225,3.473260,0.079278,0.058024,117.294715,93.943289,32.000000,32.000000,32.000000,32.000000,334.549728,32.000000,69.432170,76.942110,95.745455,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.453152,0.700327,75.409473,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.624677,61.546963,165.728273,154.377854,107.556423,108.322955,54.372441,14.133330,163.415147,5.744089,60.699642,48.638102,153.132387,165.981770,151.777420,164.082663,108.516159,161.859250,-0.073312,0.035700,32.025740,-235.918408,152.897492,5.454937,32.359791,12.322836,55.148584,2857.495317,0.566524,436675.668136,0.967204,23.915238,1.765140,3.473819,0.078772,0.058108,117.270721,93.921895,32.000000,32.000000,32.000000,32.000000,174.115318,32.000000,69.411280,77.016060,95.734173,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.480450,0.700846,75.408868,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.624548,61.430086,165.870985,154.318000,107.725243,108.401998,54.352382,14.130619,163.581103,5.740877,60.552544,48.647086,153.107231,166.173889,151.766638,164.210823,108.545932,162.051938,-0.073430,0.035689,32.025740,-235.920302,153.079803,5.451964,32.368752,12.370905,21.853017,1132.720629,1.459528,436880.398971,0.966459,23.866494,1.820823,3.478405,0.080350,0.057317,117.367462,93.924316,32.000000,32.000000,32.000000,32.000000,702.582708,32.000000,69.417336,77.097368,95.737395,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.437772,0.701421,75.400199,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.700619,61.430086,165.935428,154.318000,107.886418,108.487427,54.738859,14.141036,163.570764,5.737983,60.450061,48.626640,153.078994,166.197066,151.733796,164.290180,108.579714,162.003426,-0.073537,0.035675,32.025740,-235.911192,153.121384,5.449138,32.380183,12.360628,55.980342,2881.176102,0.413084,437041.649760,0.974262,23.776818,1.817738,3.479882,0.078199,0.057959,117.430418,93.930412,32.000000,32.000000,32.000000,32.000000,276.010858,32.000000,69.414617,77.153927,95.747506,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.496804,0.701375,75.409780,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.683881,61.301083,166.002918,154.239688,108.033121,108.575856,54.691847,14.136470,163.631409,5.736059,60.384422,48.582764,153.049207,166.303737,151.721032,164.341190,108.608104,162.173527,-0.073747,0.035677,32.025740,-235.914778,153.174249,5.447054,32.386277,12.341155,14.741235,759.348750,1.043621,437139.594895,0.975040,23.660079,1.869713,3.482888,0.078137,0.058707,117.384223,93.946362,32.000000,32.000000,32.000000,32.000000,317.201809,32.000000,69.410615,77.196867,95.746910,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.483461,0.703078,75.408783,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.693732,61.205435,165.996679,154.167809,108.127508,108.662574,54.521431,14.129477,163.643866,5.733343,60.323432,48.535812,153.015631,166.370848,151.701437,164.342509,108.615919,162.086546,-0.073831,0.035682,32.025740,-235.921281,153.241983,5.444446,32.376090,12.374295,56.053196,2896.430595,0.407231,437355.108269,0.967232,23.578638,1.815356,3.478685,0.078696,0.057618,117.355788,93.904666,32.000000,32.000000,32.000000,32.000000,507.783249,32.000000,69.423638,77.208948,95.739938,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.455622,0.701513,75.409499,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.662181,61.106205,166.119463,154.105719,108.275725,108.753265,54.351288,14.132474,163.694913,5.730733,60.261096,48.599722,152.981956,166.432899,151.676431,164.502780,108.648652,162.165287,-0.073936,0.035697,32.025740,-235.917630,153.346302,5.442107,32.418137,12.314127,12.934145,670.436847,1.548205,437489.196841,0.968900,23.467545,1.859087,3.481321,0.078555,0.057626,117.248611,93.896783,32.000000,32.000000,32.000000,32.000000,556.876570,32.000000,69.401674,77.183893,95.742140,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.503060,0.702587,75.409166,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.580216,61.028752,166.116465,154.052860,108.480656,108.878932,54.651321,14.136327,163.856320,5.727454,60.204331,48.511798,152.903192,166.407798,151.587661,164.561068,108.692647,162.260881,-0.074067,0.035868,32.025740,-235.915901,153.368592,5.439134,32.409086,12.344851,19.053504,982.209630,0.407282,437679.331312,0.972244,23.361357,1.814401,3.480472,0.079289,0.058133,117.068801,93.907618,32.000000,32.000000,32.000000,32.000000,458.261631,32.000000,69.412092,77.143195,95.717106,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.506180,0.703406,75.395230,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.726561,61.028752,166.156915,154.052860,108.598794,108.971854,54.327091,14.133045,163.721470,5.725892,60.251155,48.436556,152.871387,166.484182,151.578572,164.465540,108.718966,162.357992,-0.074120,0.036128,32.025740,-235.918203,153.409036,5.437826,32.406309,12.307348,36.125037,1873.362590,1.768207,437864.204228,0.976556,23.295897,1.815047,3.485352,0.078907,0.057797,116.972152,93.919851,32.000000,32.000000,32.000000,32.000000,734.746316,32.000000,69.402148,77.124289,95.722468,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.458652,0.703634,75.411663,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.647438,60.983548,166.180950,154.010629,108.719200,109.059392,54.401365,14.134329,163.669474,5.723933,60.310704,48.509800,152.841358,166.437372,151.516988,164.508058,108.728429,162.326791,-0.074041,0.036321,32.025740,-235.915939,153.469221,5.436037,32.390983,12.357527,12.303635,637.167524,1.203384,438235.981407,0.973951,23.306253,1.811559,3.491293,0.079441,0.058092,116.893800,93.888308,32.000000,32.000000,32.000000,32.000000,352.784463,32.000000,69.368405,77.090029,95.684544,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.523399,0.705364,75.400063,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.718157,60.974453,166.110737,154.003916,108.808051,109.144097,54.557883,14.133616,163.808827,5.721196,60.408068,48.415523,152.797964,166.420464,151.488319,164.451768,108.757232,162.333750,-0.073988,0.036548,32.025740,-235.918776,153.396065,5.433169,32.387467,12.323125,45.844162,2367.317605,0.633526,438443.541781,0.977315,23.149554,1.826372,3.481435,0.080306,0.057856,116.793301,93.887732,32.000000,32.000000,32.000000,32.000000,642.050966,32.000000,69.343683,77.046601,95.669469,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.516547,0.705087,75.401009,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.635912,61.004772,166.050186,154.027969,108.916222,109.228643,54.716978,14.128336,163.809920,5.717771,60.543523,48.316191,152.795631,166.417474,151.442712,164.435406,108.811998,162.202775,-0.074059,0.036806,32.025740,-235.925689,153.275268,5.429646,32.372178,12.368958,14.776225,760.801559,1.864506,438773.545485,0.978423,23.189026,1.803695,3.487721,0.078609,0.057465,116.759854,93.913966,32.000000,32.000000,32.000000,32.000000,981.912185,32.000000,69.359814,77.005385,95.673496,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.456596,0.705345,75.410709,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.735804,61.004772,166.009931,154.027969,108.983991,109.307164,54.308119,14.128764,163.673061,5.714461,60.667245,48.330914,152.765000,166.376515,151.415441,164.393297,108.812750,162.178717,-0.074088,0.036867,32.025740,-235.926078,153.237191,5.426272,32.363090,12.315876,53.716675,2786.598244,0.499900,438987.437916,0.974769,23.104242,1.777839,3.481080,0.077930,0.057828,116.547696,93.898183,32.000000,32.000000,32.000000,32.000000,510.144501,32.000000,69.366523,76.977876,95.633980,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.477061,0.704795,75.409874,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.674254,61.061552,166.014731,154.071319,109.036586,109.396099,54.704825,14.131760,163.620653,5.712773,60.776606,48.261626,152.763105,166.257641,151.404813,164.487561,108.851033,162.142536,-0.074371,0.036877,32.025740,-235.919814,153.287340,5.424845,32.368481,12.354497,10.448340,538.085959,1.554390,439317.472279,0.974600,23.222594,1.667588,3.485819,0.078487,0.058210,116.537254,93.903216,32.000000,32.000000,32.000000,32.000000,693.195594,32.000000,69.374828,76.958121,95.622487,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.454090,0.707653,75.410044,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.656668,61.137352,165.988082,154.126416,109.085043,109.461640,54.537209,14.132617,163.644390,5.711360,60.880671,48.293021,152.774231,166.178995,151.387110,164.290073,108.862061,162.111560,-0.074282,0.036862,32.025740,-235.919448,153.414645,5.423315,32.358763,12.324765,45.033704,2326.348395,0.426952,439553.873124,0.980396,23.115689,1.656641,3.477682,0.078301,0.057158,116.527332,93.903939,32.000000,32.000000,32.000000,32.000000,457.296484,32.000000,69.379131,76.983787,95.604277,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.441018,0.706173,75.412865,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.687093,61.207089,165.884752,154.188225,109.127824,109.524144,54.395693,14.137469,163.435139,5.709165,60.973103,48.199435,152.734524,166.191699,151.338978,164.323935,108.908844,162.089804,-0.074345,0.036843,32.025740,-235.912472,153.193032,5.421295,32.350776,12.321538,10.111596,523.703151,2.199898,439959.234842,0.975597,23.238320,1.603022,3.482272,0.078613,0.057316,116.620174,93.882506,32.000000,32.000000,32.000000,32.000000,964.782540,32.000000,69.363853,77.001157,95.545421,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.414838,0.708240,75.407214,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.635402,61.276275,165.864751,154.227941,109.143074,109.572898,54.486481,14.131760,163.440218,5.707163,61.075495,48.142072,152.714632,166.055122,151.323605,164.246516,108.924253,161.969011,-0.074266,0.036858,32.025740,-235.921121,153.046518,5.419481,32.334224,12.314163,18.318886,947.196936,0.510925,440320.012225,0.979769,23.332946,1.578863,3.482998,0.079041,0.058194,116.722427,93.889703,32.000000,32.000000,32.000000,32.000000,290.298445,32.000000,69.347867,76.998483,95.509499,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.426539,0.709252,75.397438,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.779058,61.276275,165.791551,154.227941,109.143257,109.618781,54.667807,14.137469,163.371562,5.705559,61.230217,48.059902,152.720243,166.096328,151.289745,164.157534,108.964539,161.958721,-0.074303,0.036866,32.025740,-235.919497,153.088284,5.417594,32.314679,12.286577,39.066389,2013.268084,2.274721,440548.528170,0.982371,23.370115,1.522857,3.478609,0.077707,0.057878,116.835959,93.889111,32.000000,32.000000,32.000000,32.000000,420.329421,32.000000,69.390143,77.048199,95.501253,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.417109,0.709584,75.407862,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.729090,61.371372,165.703356,154.286395,109.154021,109.664372,54.344698,14.135328,163.214319,5.704792,61.387841,47.980766,152.717664,165.981641,151.294374,164.109433,108.985795,161.795625,-0.074408,0.036850,32.025740,-235.916247,152.741716,5.417365,32.296324,12.331923,13.815344,716.200326,1.257553,440848.298556,0.982510,23.494642,1.456220,3.481964,0.077567,0.057676,116.913300,93.909118,32.000000,32.000000,32.000000,32.000000,880.648490,32.000000,69.410569,77.097658,95.466030,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.433715,0.710436,75.399074,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.679262,61.483838,165.575576,154.365268,109.121072,109.687321,54.489430,14.134186,163.154340,5.703524,61.519542,47.897268,152.703879,165.958743,151.258924,164.032018,109.010936,161.756122,-0.074408,0.036824,32.025740,-235.914938,152.840101,5.416467,32.311469,12.337747,44.909954,2321.989968,0.588048,440836.352475,0.976444,23.340955,1.411569,3.469963,0.078058,0.058392,116.870559,93.872134,32.000000,32.000000,32.000000,32.000000,371.802425,32.000000,69.387574,77.108613,95.437169,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.433661,0.708667,75.425829,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.643040,61.593824,165.570444,154.439946,109.101502,109.711832,54.749135,14.132759,163.131830,5.702341,61.653545,47.867090,152.713594,165.903987,151.252712,163.972896,109.012106,161.764816,-0.074156,0.036996,32.025740,-235.913588,152.815668,5.415087,32.268250,12.340686,21.142962,1087.974116,1.664912,441146.180424,0.984025,23.489469,1.321093,3.471748,0.078149,0.058341,116.830799,93.873727,32.000000,32.000000,32.000000,32.000000,245.949987,32.000000,69.388254,77.148377,95.458502,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.392119,0.709180,75.396543,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.719013,61.694991,165.451451,154.501480,109.012099,109.732406,54.510349,14.134472,163.039729,5.700540,61.747815,47.912173,152.739203,165.777940,151.241924,163.835099,109.006361,161.576353,-0.074238,0.037156,32.025740,-235.916776,152.648675,5.413547,32.258676,12.299919,22.776689,1177.176580,0.512619,441383.177643,0.983023,23.655245,1.279180,3.472696,0.078372,0.058347,116.867595,93.854967,32.000000,32.000000,32.000000,32.000000,658.455535,32.000000,69.396802,77.178654,95.429703,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.333827,0.709809,75.412414,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
