OSU 80 Ton Compressor Load Stand
47.651344,61.694991,165.362661,154.501480,108.972785,109.741982,54.308948,14.135899,162.974147,5.698006,61.872779,47.812239,152.737317,165.650625,151.227506,163.717389,109.004104,161.611898,-0.074256,0.037155,32.025740,-235.909305,152.487596,5.411251,32.261507,12.337982,38.062185,1974.478087,1.090194,441663.171268,0.979670,23.804011,1.281702,3.475228,0.078229,0.058105,116.929488,93.847021,32.000000,32.000000,32.000000,32.000000,941.219624,32.000000,69.394320,77.172080,95.446751,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.361540,0.711591,75.400932,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.705225,61.801949,165.285423,154.569447,108.887419,109.742173,54.365916,14.137897,162.747169,5.697100,61.993456,47.738703,152.746377,165.511940,151.233167,163.623067,109.011267,161.376380,-0.074240,0.037136,32.025740,-235.915475,152.341445,5.410074,32.229106,12.278481,13.153498,681.623475,1.010354,441837.454167,0.982693,23.823867,1.207387,3.467202,0.078573,0.058498,116.983012,93.814752,32.000000,32.000000,32.000000,32.000000,451.921900,32.000000,69.389715,77.162580,95.423000,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.316247,0.711716,75.402228,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.708007,61.906704,165.123595,154.637695,108.774543,109.740624,54.589025,14.134900,162.808076,5.695097,62.131585,47.748214,152.739192,165.400322,151.217235,163.592038,109.020016,161.360324,-0.074072,0.037126,32.025740,-235.915531,152.390986,5.407697,32.213979,12.284936,53.665164,2769.600380,0.605207,441934.320307,0.987953,23.896286,1.224747,3.470262,0.079099,0.057905,116.947626,93.824863,32.000000,32.000000,32.000000,32.000000,723.557253,32.000000,69.372705,77.199214,95.454447,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.295512,0.711817,75.406652,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.772159,62.020282,165.036482,154.710698,108.735524,109.729206,54.722026,14.140037,162.547954,5.692841,62.245743,47.654265,152.746150,165.274592,151.192695,163.420180,109.010680,161.278291,-0.073973,0.037125,32.025740,-235.914804,152.357944,5.405794,32.202692,12.281655,18.595611,957.366599,1.749267,442024.648694,0.985975,23.945574,1.117453,3.464724,0.078701,0.057747,116.950564,93.813347,32.000000,32.000000,32.000000,32.000000,611.101925,32.000000,69.376593,77.191546,95.410720,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.263436,0.711994,75.404308,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.678379,62.020282,164.953808,154.710698,108.734169,109.710286,54.508372,14.138468,162.567958,5.690888,62.410533,47.648147,152.761227,165.241450,151.202487,163.350649,108.977856,161.392459,-0.074051,0.036931,32.025740,-235.911473,151.977519,5.404012,32.185238,12.234451,56.427671,2916.479357,0.428505,442146.317667,0.982135,24.047351,1.101874,3.461130,0.078885,0.057769,116.943983,93.817493,32.000000,32.000000,32.000000,32.000000,851.242110,32.000000,69.364880,77.227667,95.403980,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.273281,0.712043,75.417519,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.775319,62.145716,164.843437,154.786779,108.578707,109.669114,54.683766,14.135328,162.373270,5.690801,62.751030,47.529189,152.796676,165.038737,151.201559,163.159269,108.931052,161.161925,-0.074025,0.036601,32.025740,-235.916573,151.986127,5.403697,32.162556,12.283512,36.401689,1875.396522,1.234783,442228.048258,0.978496,24.092335,1.076305,3.454658,0.080274,0.058033,116.830295,93.783603,32.000000,32.000000,32.000000,32.000000,693.467421,32.000000,69.390026,77.266157,95.399162,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.230351,0.711690,75.414911,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.628295,62.279700,164.644428,154.879365,108.465953,109.636337,54.712977,14.131047,162.221732,5.689920,62.922802,47.540989,152.805971,164.949391,151.183158,163.048074,108.929589,160.998811,-0.074043,0.036322,32.025740,-235.921835,151.739555,5.402972,32.158301,12.285387,15.220930,783.755939,0.407443,442295.989847,0.984272,24.192634,1.157703,3.459719,0.077938,0.057604,116.839861,93.769602,32.000000,32.000000,32.000000,32.000000,432.842628,32.000000,69.388586,77.307928,95.384782,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.228115,0.712387,75.404538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.693166,62.433260,164.533307,154.987896,108.382470,109.597475,54.502324,14.136042,162.176061,5.689140,63.144241,47.382897,152.826352,164.855581,151.173207,162.953000,108.897030,161.006417,-0.073967,0.036055,32.025740,-235.915533,151.706208,5.402603,32.154947,12.301416,56.741814,2933.041378,0.630011,442324.717545,0.978891,24.214392,1.106397,3.450389,0.079270,0.057670,117.009012,93.746168,32.000000,32.000000,32.000000,32.000000,307.472330,32.000000,69.367738,77.346512,95.396446,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.235471,0.711549,75.403345,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.581105,62.606400,164.435937,155.102023,108.281841,109.548752,54.390093,14.134757,162.002187,5.688569,63.300888,47.299257,152.841723,164.679751,151.146466,162.796723,108.905400,160.759292,-0.073970,0.035767,32.025740,-235.915674,151.383011,5.402112,32.108267,12.241375,19.268151,998.045247,1.509744,442496.052461,0.981712,24.505679,1.038376,3.456862,0.079684,0.058001,117.095984,93.731673,32.000000,32.000000,32.000000,32.000000,1025.723697,32.000000,69.347212,77.390351,95.393663,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.231523,0.713033,75.419096,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.702248,62.606400,164.323188,155.102023,108.124893,109.495108,54.501614,14.135043,161.793109,5.687425,63.525111,47.167643,152.890591,164.617220,151.188985,162.650002,108.974004,160.684650,-0.073967,0.035462,32.025740,-235.913428,151.358170,5.400589,32.096691,12.261425,57.550508,2974.882274,0.404271,442573.445370,0.984084,24.589787,1.074176,3.449830,0.078267,0.058203,117.131344,93.781686,32.000000,32.000000,32.000000,32.000000,-1606.468819,32.000000,69.390392,77.475079,95.415379,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.181055,0.711609,75.414331,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.688909,62.785886,164.120989,155.230979,107.934281,109.409710,54.293463,14.131047,161.658200,5.685986,63.675026,47.204256,152.863111,164.366374,151.164483,162.479442,108.968469,160.513496,-0.073910,0.035308,32.025740,-235.919548,151.139784,5.399872,32.057727,12.227545,40.629942,2108.281784,1.192642,442685.301587,0.988651,24.882949,0.960440,3.455908,0.077841,0.057451,117.089670,93.781303,32.000000,32.000000,32.000000,32.000000,1020.976162,32.000000,69.355705,77.479795,95.411371,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.156606,0.712967,75.396279,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.628493,62.960138,163.944341,155.353503,107.776353,109.337420,54.442062,14.132474,161.467915,5.684619,63.882217,47.153378,152.940756,164.273249,151.210025,162.325062,108.983985,160.328828,-0.073653,0.035296,32.025740,-235.919427,151.016884,5.398875,32.011227,12.270728,14.112419,730.292573,0.397921,442231.023300,0.983412,24.753208,0.859987,3.444768,0.080295,0.057787,117.125505,93.799913,32.000000,32.000000,32.000000,32.000000,756.793041,32.000000,69.396378,77.522137,95.434781,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.082573,0.711616,75.426938,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.587367,63.135223,163.901228,155.461204,107.611929,109.259042,54.739884,14.136470,161.421572,5.683666,64.045235,47.177516,152.943206,164.104172,151.185143,162.282608,108.944617,160.224596,-0.073490,0.035283,32.025740,-235.915922,150.876158,5.398310,32.014328,12.225941,52.670229,2710.761621,0.563058,442157.147163,0.987170,24.946968,0.792450,3.441492,0.078380,0.057347,117.182451,93.810723,32.000000,32.000000,32.000000,32.000000,842.006917,32.000000,69.363767,77.483256,95.435499,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.113964,0.711425,75.391531,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.592221,63.307004,163.699781,155.580096,107.417435,109.177529,54.676173,14.136898,161.289942,5.682398,64.176336,47.207996,152.965453,163.900445,151.216172,162.129511,108.916023,160.103409,-0.073448,0.035291,32.025740,-235.912880,150.918518,5.397286,31.963032,12.251850,17.424022,897.801435,1.621289,442121.271801,0.985628,25.185905,0.698028,3.442148,0.079220,0.057358,117.187146,93.791323,32.000000,32.000000,32.000000,32.000000,609.230284,32.000000,69.364484,77.430495,95.446352,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.077128,0.713169,75.406047,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.621748,63.307004,163.607149,155.580096,107.223171,109.092974,54.462787,14.137041,161.339607,5.680677,64.317685,47.151935,153.016013,163.824521,151.219007,162.035941,108.905582,160.064701,-0.073495,0.035281,32.025740,-235.912247,150.823049,5.395866,31.969559,12.218945,55.428391,2867.229136,0.434571,442162.594543,0.980928,25.405060,0.692830,3.444217,0.078282,0.057553,117.155951,93.801288,32.000000,32.000000,32.000000,32.000000,700.729690,32.000000,69.363432,77.430276,95.473622,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.028789,0.712742,75.403617,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.586772,63.471896,163.469526,155.687521,107.085850,109.006258,54.362220,14.136612,161.062642,5.679674,64.373339,47.113171,153.071474,163.829655,151.256750,161.924036,108.908025,159.784315,-0.073369,0.035258,32.025740,-235.914145,150.649999,5.394883,31.961499,12.194496,9.387719,486.511244,1.311835,442127.207179,0.981662,25.571637,0.669580,3.439633,0.078511,0.057523,117.172139,93.796508,32.000000,32.000000,32.000000,32.000000,639.141378,32.000000,69.374816,77.401653,95.486577,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.027689,0.712578,75.427304,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.589446,63.595430,163.421075,155.761936,106.911772,108.910224,54.510338,14.134615,161.092025,5.678964,64.436014,47.158930,153.075759,163.654911,151.260285,161.838430,108.905681,159.818393,-0.073490,0.035234,32.025740,-235.916470,150.635601,5.394016,31.917577,12.209263,37.733895,1950.216179,0.411623,441783.016962,0.984079,25.539996,0.663454,3.435555,0.077977,0.056857,117.208360,93.752950,32.000000,32.000000,32.000000,32.000000,347.661566,32.000000,69.359996,77.396433,95.482989,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.034162,0.712346,75.414400,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.574326,63.686979,163.332368,155.817048,106.647618,108.780866,54.470581,14.130191,161.014871,5.677474,64.483888,47.209085,153.135639,163.530743,151.307774,161.754635,108.886403,159.636690,-0.073448,0.035248,32.025740,-235.920731,150.580272,5.392529,31.929117,12.195289,56.748092,2935.075311,2.429569,441679.329703,0.986322,25.742370,0.540928,3.435188,0.078576,0.057819,117.323361,93.789851,32.000000,32.000000,32.000000,32.000000,243.997276,32.000000,69.365016,77.429788,95.475099,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.036560,0.712137,75.391190,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.658822,63.748748,163.270013,155.846423,106.527633,108.687160,54.340411,14.132189,160.889878,5.676096,64.473717,47.196789,153.129023,163.499533,151.305699,161.621198,108.871514,159.658113,-0.073590,0.035243,32.025740,-235.919386,150.421232,5.391156,31.895941,12.235930,17.745761,920.029411,0.603935,441466.807181,0.983026,25.863038,0.557875,3.433977,0.078258,0.057841,117.226018,93.747257,32.000000,32.000000,32.000000,32.000000,738.352944,32.000000,69.344474,77.431653,95.452328,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.024119,0.711391,75.416667,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.572877,63.748748,163.238054,155.846423,106.405701,108.596434,54.512609,14.133045,160.860662,5.675370,64.475285,47.103756,153.175442,163.480923,151.353742,161.746081,108.869046,159.602652,-0.073674,0.035247,32.025740,-235.917713,150.420130,5.390263,31.903009,12.194532,51.703796,2672.116905,0.401148,441118.690318,0.983146,25.970797,0.499262,3.433204,0.078373,0.058277,117.099675,93.745958,32.000000,32.000000,32.000000,32.000000,162.088718,32.000000,69.357578,77.445867,95.458686,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.988401,0.710576,75.405808,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.734663,63.788181,163.124376,155.847822,106.306916,108.495942,54.733592,14.135613,160.864865,5.675086,64.485633,47.168538,153.196110,163.325632,151.397992,161.483973,108.836883,159.445734,-0.073624,0.035242,32.025740,-235.913674,150.401815,5.389802,31.908778,12.215952,17.304018,890.682672,1.279353,440791.373383,0.982905,25.942036,0.523338,3.425809,0.078970,0.057975,117.010360,93.733826,32.000000,32.000000,32.000000,32.000000,847.630491,32.000000,69.337052,77.442811,95.470752,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.993774,0.708937,75.407513,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.500487,63.822375,163.143479,155.851459,106.193463,108.398507,54.604045,14.135899,160.668535,5.675134,64.477860,47.130489,153.203744,163.339331,151.404884,161.468938,108.823097,159.483075,-0.073427,0.035219,32.025740,-235.915022,150.378442,5.389325,31.903694,12.226013,19.315787,996.592438,0.439416,440493.847732,0.980911,26.034119,0.502019,3.431326,0.078601,0.058246,116.967976,93.691141,32.000000,32.000000,32.000000,32.000000,563.318220,32.000000,69.313031,77.394337,95.443460,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.992656,0.710242,75.407197,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.549356,63.855467,163.061164,155.862370,106.123922,108.311330,54.540283,14.136327,160.649187,5.674848,64.487988,47.075201,153.233605,163.362170,151.433673,161.354140,108.779212,159.391599,-0.073446,0.035217,32.025740,-235.914267,150.442013,5.388808,31.901296,12.178016,53.532870,2765.241954,1.306897,440080.282375,0.972538,25.900318,0.466851,3.417315,0.079849,0.057377,116.951617,93.707457,32.000000,32.000000,32.000000,32.000000,591.792998,32.000000,69.315042,77.361365,95.466190,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.986255,0.706843,75.406277,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.486043,63.855467,162.983694,155.862370,106.027686,108.226903,54.331369,14.135471,160.719263,5.673451,64.507283,47.067035,153.256583,163.294899,151.440761,161.453516,108.773862,159.366746,-0.073207,0.035181,32.025740,-235.917084,150.523715,5.386932,31.882652,12.188942,22.718714,1178.048266,1.175451,439940.948461,0.979292,26.185404,0.496665,3.434564,0.077335,0.057254,116.977393,93.720585,32.000000,32.000000,32.000000,32.000000,123.934274,32.000000,69.326120,77.302404,95.459953,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.991394,0.709687,75.394617,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.387700,63.889661,162.952042,155.880554,105.878087,108.104847,54.578616,14.136470,160.838754,5.670277,64.509875,47.167445,153.242442,163.230136,151.453917,161.414422,108.709668,159.231113,-0.073196,0.035211,32.025740,-235.913145,150.323865,5.383774,31.889396,12.167306,24.947047,1287.735335,0.423234,439684.669223,0.978633,26.166059,0.501281,3.429303,0.077440,0.057560,117.001095,93.728759,32.000000,32.000000,32.000000,32.000000,124.524819,32.000000,69.295663,77.133165,95.490673,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.997866,0.708334,75.407146,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.342049,63.914204,162.888586,155.893423,105.776817,108.018748,54.416236,14.131760,160.584639,5.668543,64.528215,47.075345,153.286053,163.068549,151.493451,161.391622,108.639502,159.176288,-0.073238,0.035194,32.025740,-235.921121,150.324540,5.382067,31.881480,12.239770,40.867737,2115.836390,0.997376,439400.254519,0.983057,26.234002,0.495960,3.432244,0.078647,0.058203,117.093623,93.734903,32.000000,32.000000,32.000000,32.000000,527.099883,32.000000,69.346806,77.076032,95.502847,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.992926,0.708287,75.398674,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.204104,63.937920,162.878680,155.899298,105.685695,107.935668,54.462645,14.135328,160.594254,5.666697,64.477873,47.112862,153.283865,163.182209,151.501127,161.238405,108.634987,159.142311,-0.073254,0.035144,32.025740,-235.916737,150.422414,5.380167,31.867957,12.188654,16.712825,864.532112,0.908998,439156.568660,0.979796,26.373865,0.501894,3.438699,0.078579,0.058089,117.070268,93.752513,32.000000,32.000000,32.000000,32.000000,176.847818,32.000000,69.367661,77.040322,95.523645,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.993936,0.708698,75.410547,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.227005,63.942332,162.859830,155.900417,105.620165,107.855407,54.578017,14.132902,160.606210,5.664214,64.414211,47.108811,153.289742,163.098645,151.502462,161.296933,108.584783,159.156372,-0.073126,0.035100,32.025740,-235.919489,150.286034,5.377384,31.866443,12.179747,52.835332,2727.323642,0.554808,439018.735650,0.983031,26.447518,0.548499,3.440675,0.078355,0.058101,116.891083,93.730117,32.000000,32.000000,32.000000,32.000000,424.902092,32.000000,69.361648,76.977160,95.523049,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.997560,0.708711,75.404316,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.120884,63.942332,162.841258,155.900417,105.558324,107.773832,54.702692,14.136327,160.421192,5.660923,64.371308,47.251283,153.323204,163.093236,151.547766,161.251953,108.589774,159.171550,-0.073091,0.035088,32.025740,-235.916064,150.330901,5.373833,31.861701,12.211462,17.206801,886.178964,1.359393,438827.533885,0.984622,26.619850,0.538409,3.450519,0.078082,0.059041,116.834652,93.736000,32.000000,32.000000,32.000000,32.000000,357.827265,32.000000,69.386298,76.978955,95.552688,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.992403,0.710113,75.408075,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.165659,63.929922,162.796163,155.886149,105.477689,107.695201,54.508913,14.132046,160.601105,5.658953,64.316263,47.193560,153.318021,163.111203,151.553577,161.252398,108.568066,159.081894,-0.073070,0.035105,32.025740,-235.917405,150.393679,5.371087,31.877856,12.163970,55.489389,2867.955541,0.429451,438592.761157,0.981302,26.599566,0.594657,3.448447,0.080186,0.058723,116.675015,93.709887,32.000000,32.000000,32.000000,32.000000,494.550370,32.000000,69.380199,76.923111,95.558051,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.984344,0.709122,75.399910,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.153930,63.910343,162.826832,155.862370,105.382713,107.593700,54.693091,14.133473,160.576872,5.654909,64.277023,47.284977,153.320228,163.134877,151.558446,161.292451,108.544017,159.077118,-0.073044,0.035070,32.025740,-235.918592,150.391516,5.367081,31.869400,12.201041,24.074280,1240.083204,1.320358,438331.838712,0.980725,26.714082,0.596191,3.455819,0.080731,0.059016,116.576398,93.699963,32.000000,32.000000,32.000000,32.000000,358.373031,32.000000,69.382620,76.921806,95.596488,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.987499,0.710142,75.408246,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.127343,63.886352,162.841979,155.833834,105.367550,107.520550,54.709461,14.131475,160.592035,5.652419,64.251629,47.323101,153.325785,163.281578,151.583371,161.222002,108.520910,159.152170,-0.072908,0.035058,32.025740,-235.915526,150.249039,5.364729,31.899366,12.177799,22.498766,1158.580627,0.408659,438003.698439,0.982445,26.653332,0.579356,3.451583,0.077906,0.057289,116.533416,93.696246,32.000000,32.000000,32.000000,32.000000,311.785153,32.000000,69.404492,76.925376,95.624199,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.972065,0.708979,75.418806,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.167009,63.865670,162.907786,155.803060,105.308102,107.459056,54.364040,14.136470,160.602587,5.650212,64.218018,47.334918,153.347149,163.151615,151.610475,161.368136,108.487560,159.167122,-0.072756,0.035058,32.025740,-235.917555,150.504971,5.362775,31.888314,12.210146,27.495408,1424.880492,0.941362,437620.941904,0.978430,26.646411,0.601351,3.453091,0.079651,0.058717,116.634165,93.707141,32.000000,32.000000,32.000000,32.000000,381.911878,32.000000,69.393453,76.929251,95.645544,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.992854,0.708484,75.414928,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.139064,63.865670,162.933853,155.803060,105.270356,107.401799,54.456787,14.135328,160.780246,5.647136,64.118564,47.405899,153.354403,163.196441,151.615088,161.361942,108.459100,159.107051,-0.072724,0.035058,32.025740,-235.917717,150.428287,5.359723,31.912655,12.203313,17.320410,896.058064,1.007139,437359.397595,0.978013,26.651126,0.656725,3.455361,0.079407,0.058154,116.642159,93.698386,32.000000,32.000000,32.000000,32.000000,607.860152,32.000000,69.387289,76.901328,95.636405,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.016925,0.708724,75.406822,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.148466,63.830648,162.936910,155.769489,105.220287,107.346916,54.655404,14.132189,160.725950,5.644836,64.023162,47.393013,153.355244,163.250556,151.622383,161.297034,108.421029,159.193367,-0.072766,0.035059,32.025740,-235.915956,150.539685,5.357641,31.911212,12.192891,39.412651,2031.573476,0.823214,437118.625008,0.982712,26.587622,0.696501,3.453850,0.078920,0.058599,116.678012,93.701658,32.000000,32.000000,32.000000,32.000000,543.274341,32.000000,69.379907,76.911298,95.650948,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.994946,0.707490,75.417664,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.104582,63.770533,162.930477,155.720532,105.139395,107.295078,54.771462,14.130476,160.715249,5.642612,63.957480,47.365636,153.344276,163.248026,151.628089,161.404354,108.414970,159.222670,-0.072782,0.035032,32.025740,-235.919955,150.630157,5.355230,31.909824,12.200085,17.248204,887.195930,1.307030,436963.466605,0.981148,26.617786,0.699138,3.456451,0.078439,0.057699,116.697979,93.693479,32.000000,32.000000,32.000000,32.000000,513.656824,32.000000,69.371202,76.915429,95.670983,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.986201,0.707073,75.395520,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.207924,63.716485,162.999017,155.687241,105.072952,107.240011,54.494738,14.133616,160.759248,5.638468,63.888140,47.482482,153.343755,163.192766,151.651475,161.433896,108.353802,159.227769,-0.072876,0.035364,32.025740,-235.920083,150.674087,5.351596,31.944695,12.163249,57.501093,2972.703060,0.573945,436764.144283,0.976784,26.572616,0.774313,3.455826,0.078892,0.058253,116.834496,93.706372,32.000000,32.000000,32.000000,32.000000,627.875351,32.000000,69.342808,76.898398,95.672972,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.026913,0.707008,75.408544,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.105504,63.656922,163.061800,155.650873,105.052241,107.203405,54.721972,14.134472,160.761738,5.633937,63.790281,47.615724,153.355612,163.240898,151.675501,161.497336,108.342784,159.278250,-0.072680,0.035624,32.025740,-235.916449,150.551105,5.347297,31.932236,12.232900,14.986394,771.552344,1.311736,436516.514228,0.975082,26.559891,0.792964,3.458909,0.078594,0.058418,116.823577,93.702436,32.000000,32.000000,32.000000,32.000000,97.131762,32.000000,69.362039,76.880828,95.692809,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.040418,0.707339,75.407129,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.188048,63.656922,163.092498,155.650873,105.066626,107.165303,54.497075,14.137469,160.876690,5.629632,63.718661,47.518985,153.369578,163.474059,151.682287,161.572206,108.325107,159.352420,-0.072651,0.035873,32.025740,-235.911982,150.704861,5.342823,31.950104,12.188077,56.480612,2919.820817,0.392534,436264.068366,0.977061,26.394295,0.856323,3.452789,0.079355,0.058079,116.992547,93.705051,32.000000,32.000000,32.000000,32.000000,844.949994,32.000000,69.364066,76.837972,95.707502,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.042726,0.704755,75.419360,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.144198,63.584676,163.094785,155.596321,105.070840,107.138590,54.293258,14.133330,161.044160,5.624898,63.572077,47.575110,153.364759,163.501002,151.680494,161.534820,108.283394,159.290494,-0.072583,0.036104,32.025740,-235.917264,150.909239,5.338616,31.933480,12.221217,13.575485,704.432575,1.508912,436133.450852,0.974827,26.445285,0.889029,3.461629,0.078399,0.057670,116.938630,93.676771,32.000000,32.000000,32.000000,32.000000,614.357294,32.000000,69.356705,76.797334,95.715939,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.085927,0.705769,75.398802,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.184645,63.493955,163.165798,155.524426,105.122336,107.113417,54.463798,14.129763,160.986822,5.619898,63.517896,47.678752,153.362521,163.474042,151.696845,161.523919,108.298293,159.451310,-0.072567,0.036403,32.025740,-235.924916,150.853135,5.334107,31.941053,12.213590,57.937479,2996.964968,0.399628,435953.330713,0.976638,26.356172,0.938563,3.456225,0.078040,0.056772,116.960866,93.705240,32.000000,32.000000,32.000000,32.000000,372.741826,32.000000,69.373767,76.750443,95.719371,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.064020,0.704410,75.407325,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.181826,63.402685,163.267146,155.466798,105.180067,107.094343,54.716618,14.136042,160.984112,5.614817,63.391930,47.640198,153.330091,163.567675,151.712162,161.677530,108.251309,159.519131,-0.072410,0.036684,32.025740,-235.916350,150.762008,5.329376,31.982036,12.215844,9.934237,511.499557,1.663393,435862.150052,0.980871,26.331250,0.953679,3.459488,0.078553,0.057791,116.899759,93.720450,32.000000,32.000000,32.000000,32.000000,711.679696,32.000000,69.335299,76.718071,95.726491,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.073035,0.703778,75.425557,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.219672,63.402685,163.299260,155.466798,105.169979,107.082858,54.676893,14.140323,161.107702,5.610436,63.262734,47.769069,153.317053,163.667326,151.683538,161.705769,108.256451,159.448811,-0.072289,0.036770,32.025740,-235.909618,150.890453,5.324776,31.987391,12.242402,41.229850,2124.407962,0.389388,435576.723289,0.976431,26.196876,1.007834,3.458027,0.079508,0.057331,116.932786,93.720833,32.000000,32.000000,32.000000,32.000000,440.759680,32.000000,69.337612,76.676726,95.739761,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.116074,0.703598,75.424432,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.218917,63.319136,163.341736,155.411409,105.259499,107.076696,54.679007,14.135756,161.103299,5.604546,63.048320,47.666227,153.297720,163.623499,151.689211,161.809420,108.229800,159.563573,-0.072284,0.036741,32.025740,-235.912878,151.137477,5.318730,32.019088,12.212093,46.041811,2372.257155,2.271250,435472.360475,0.971583,26.108647,1.083925,3.460382,0.078789,0.057849,116.785197,93.701813,32.000000,32.000000,32.000000,32.000000,855.769793,32.000000,69.334684,76.697289,95.728438,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.133383,0.703493,75.429921,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.104378,63.225386,163.445377,155.359937,105.309141,107.080765,54.695840,14.134329,161.247985,5.599849,62.929654,47.773146,153.270389,163.797272,151.670931,161.796585,108.220832,159.664825,-0.072404,0.036737,32.025740,-235.916755,151.000791,5.314047,32.025760,12.258359,15.910017,819.495037,0.546865,435384.838029,0.971336,26.067827,1.048603,3.458289,0.082142,0.058447,116.550422,93.663630,32.000000,32.000000,32.000000,32.000000,325.441194,32.000000,69.320494,76.700101,95.733841,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.098079,0.702052,75.420059,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.217865,63.125021,163.503360,155.287205,105.387428,107.089600,54.527805,14.137041,161.303977,5.595445,62.833132,47.831411,153.297818,163.763995,151.687791,161.913707,108.194519,159.649580,-0.072383,0.036739,32.025740,-235.913391,151.096993,5.310136,32.058034,12.215952,55.272424,2855.751946,0.489681,435301.675402,0.971052,25.985092,1.124502,3.459244,0.078165,0.058493,116.499940,93.655047,32.000000,32.000000,32.000000,32.000000,387.201483,32.000000,69.318181,76.717980,95.758305,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.150277,0.701631,75.407453,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.142595,63.027138,163.525847,155.216992,105.455123,107.108649,54.260095,14.134186,161.384967,5.592357,62.681792,47.962730,153.248900,163.872869,151.678239,161.996254,108.212741,159.797070,-0.072184,0.036494,32.025740,-235.913958,151.216671,5.306924,32.072801,12.281781,18.872339,979.885136,1.420767,435296.382997,0.973128,26.014966,1.176897,3.469855,0.078312,0.057343,116.599471,93.607765,32.000000,32.000000,32.000000,32.000000,440.922902,32.000000,69.317695,76.687857,95.740134,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.155470,0.704230,75.413888,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.276094,63.027138,163.644637,155.216992,105.475710,107.133795,54.490718,14.138468,161.457238,5.588325,62.503687,47.912595,153.238153,163.914775,151.648116,162.107775,108.207409,159.818165,-0.072100,0.036259,32.025740,-235.913924,151.426858,5.303212,32.069105,12.226157,52.795780,2729.648137,0.408074,435160.705619,0.973401,25.792110,1.196672,3.462744,0.079343,0.057914,116.622129,93.608400,32.000000,32.000000,32.000000,32.000000,478.146655,32.000000,69.312970,76.690995,95.745198,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.163097,0.701556,75.380229,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.217622,62.905546,163.715268,155.141745,105.565550,107.168874,54.695969,14.132617,161.559746,5.584700,62.373564,47.953526,153.233804,164.013946,151.696129,162.189443,108.199487,159.993838,-0.071982,0.036018,32.025740,-235.916181,151.372713,5.300329,32.084647,12.251454,18.939325,975.526709,1.196981,435125.993798,0.979835,25.775444,1.241679,3.468749,0.078018,0.057497,116.677639,93.663327,32.000000,32.000000,32.000000,32.000000,486.859988,32.000000,69.311939,76.789596,95.766968,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.243242,0.702519,75.400685,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.331884,62.768240,163.787704,155.046638,105.700704,107.202432,54.593217,14.132046,161.639750,5.581609,62.203428,48.043433,153.189173,164.149805,151.673798,162.203866,108.169265,160.029343,-0.072021,0.035765,32.025740,-235.920509,151.609538,5.297176,32.102605,12.271504,56.386002,2909.796436,0.427082,435138.420178,0.972914,25.631467,1.256050,3.461467,0.079210,0.057703,116.696881,93.670552,32.000000,32.000000,32.000000,32.000000,382.477036,32.000000,69.327369,76.843171,95.735108,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.224238,0.701057,75.421704,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.167228,62.622115,163.861854,154.948735,105.793986,107.246518,54.697673,14.133616,161.740526,5.577737,62.045235,47.972881,153.177948,164.204540,151.650407,162.302571,108.180260,160.183053,-0.071827,0.035444,32.025740,-235.916979,151.552207,5.293353,32.125576,12.237805,17.842687,919.012444,1.192355,435176.655270,0.970586,25.572898,1.339215,3.467249,0.079064,0.057377,116.779000,93.686574,32.000000,32.000000,32.000000,32.000000,438.662796,32.000000,69.310078,76.900121,95.707594,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.216521,0.700376,75.393457,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.254925,62.474063,164.004649,154.856428,105.831037,107.284630,54.694830,14.134757,161.891213,5.574569,61.911638,48.100399,153.160127,164.283057,151.642798,162.435400,108.194507,160.288669,-0.071814,0.035186,32.025740,-235.915184,151.842466,5.290329,32.140379,12.273920,22.055573,1136.062089,0.399700,435099.484072,0.969816,25.312494,1.384639,3.460410,0.078455,0.057078,116.939478,93.695808,32.000000,32.000000,32.000000,32.000000,802.155440,32.000000,69.287631,76.934672,95.676530,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.286551,0.699395,75.382070,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.165882,62.474063,164.080865,154.856428,105.907239,107.327308,54.315006,14.136327,161.873497,5.571102,61.759172,48.035531,153.121970,164.355296,151.634547,162.472173,108.211020,160.310154,-0.071927,0.034928,32.025740,-235.916064,151.670761,5.287472,32.163854,12.249813,32.425409,1681.882381,1.267762,435181.982788,0.971684,25.343829,1.439417,3.474062,0.078796,0.057780,116.995571,93.694429,32.000000,32.000000,32.000000,32.000000,834.733961,32.000000,69.302689,76.956592,95.632054,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.303121,0.702133,75.429784,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.266930,62.331254,164.140153,154.771955,105.959395,107.375318,54.350141,14.135328,161.896033,5.566789,61.586014,48.050776,153.093119,164.529496,151.599567,162.450964,108.200670,160.320909,-0.071906,0.034673,32.025740,-235.917063,151.844016,5.284164,32.149304,12.302372,13.051586,676.538644,1.024479,435038.915572,0.969744,25.101202,1.470338,3.470636,0.077457,0.058945,116.955026,93.709744,32.000000,32.000000,32.000000,32.000000,348.429760,32.000000,69.303449,76.984507,95.612694,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.242539,0.699841,75.410675,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.198211,62.181555,164.203547,154.683567,106.049614,107.423668,54.635573,14.133616,162.146178,5.563422,61.480460,48.188273,153.055255,164.564918,151.586678,162.577516,108.197262,160.468888,-0.071896,0.034407,32.025740,-235.915999,151.918009,5.281151,32.167244,12.250011,37.400789,1928.569327,0.698625,435246.129217,0.978925,25.197230,1.463010,3.478804,0.077828,0.057935,116.859587,93.679231,32.000000,32.000000,32.000000,32.000000,231.552131,32.000000,69.298066,76.991107,95.591915,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.278293,0.701269,75.409669,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.296343,62.053914,164.303971,154.598536,106.114539,107.477750,54.716894,14.133758,162.254352,5.560769,61.440891,48.038973,153.053557,164.653396,151.620652,162.752046,108.209552,160.592114,-0.072087,0.034418,32.025740,-235.915366,151.947357,5.278859,32.210445,12.329309,16.875495,868.890539,1.732758,435188.019641,0.976090,24.945456,1.477959,3.472621,0.079727,0.058717,116.904812,93.731286,32.000000,32.000000,32.000000,32.000000,566.432643,32.000000,69.326105,77.083912,95.612840,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.316229,0.701410,75.386826,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.162422,62.053914,164.343338,154.598536,106.213805,107.538098,54.501059,14.139752,162.247925,5.558762,61.340183,48.233557,152.974602,164.571381,151.554452,162.745490,108.179809,160.538525,-0.072126,0.034376,32.025740,-235.911333,152.183078,5.276936,32.196453,12.275001,50.335370,2601.946237,0.605722,435239.439679,0.972596,24.869841,1.544605,3.479021,0.078318,0.057941,116.852525,93.719622,32.000000,32.000000,32.000000,32.000000,190.792612,32.000000,69.298518,77.118712,95.592741,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.319655,0.701849,75.402083,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.273301,61.954395,164.433380,154.541757,106.319263,107.617333,54.691864,14.139609,162.273115,5.554730,61.282088,48.185170,152.976280,164.742348,151.532222,162.779410,108.212559,160.652977,-0.072011,0.034387,32.025740,-235.909188,152.046535,5.272526,32.251680,12.307041,9.907180,510.337310,1.340678,435184.251527,0.969123,24.636433,1.584940,3.473925,0.078665,0.057562,116.805887,93.728288,32.000000,32.000000,32.000000,32.000000,287.950924,32.000000,69.305341,77.147692,95.608640,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.297947,0.700101,75.392758,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
