OSU 80 Ton Compressor Load Stand
47.240977,62.788367,162.877383,155.043561,105.415774,107.230017,54.345078,14.133473,160.774141,5.367495,62.875072,47.325911,152.902307,163.107068,151.236794,161.265560,108.135711,159.102910,-0.070359,0.037041,32.025740,-235.915488,151.064220,5.092790,31.842661,12.151114,35.562494,1843.580008,2.145936,435454.780604,0.970163,25.456066,1.010665,3.448706,0.078478,0.057662,116.774602,93.500378,32.000000,32.000000,32.000000,32.000000,494.480178,32.000000,69.328902,76.919601,95.687787,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.992584,0.702183,75.424236,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.212541,62.788367,162.901221,155.043561,105.410477,107.222450,54.427551,14.132331,160.862073,5.364537,62.887016,47.411836,152.899557,163.176432,151.256437,161.265396,108.149508,159.069120,-0.070332,0.037045,32.025740,-235.924307,151.102563,5.089549,31.849639,12.154035,15.380096,796.104814,0.855716,435488.977851,0.972004,25.455122,1.053110,3.448111,0.077975,0.058308,116.610007,93.481295,32.000000,32.000000,32.000000,32.000000,729.955107,32.000000,69.335024,76.889448,95.669154,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.981369,0.702588,75.382428,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.184955,62.786713,162.852230,155.040484,105.430051,107.216254,54.489505,14.129334,160.960898,5.361872,62.897777,47.322748,152.909982,163.089679,151.254736,161.236811,108.133581,159.095180,-0.070416,0.037056,32.025740,-235.921913,151.116697,5.086757,31.813181,12.177132,52.968818,2738.655552,0.632212,435358.537207,0.976590,25.430539,1.020747,3.447799,0.078364,0.057533,116.478902,93.504268,32.000000,32.000000,32.000000,32.000000,541.378482,32.000000,69.336900,76.833684,95.644944,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.984668,0.702757,75.383297,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.204644,62.793606,162.873418,155.048596,105.479174,107.207846,54.750001,14.133901,160.777184,5.358537,62.904842,47.468472,152.895900,163.157717,151.251255,161.276907,108.100617,159.091258,-0.070584,0.037066,32.025740,-235.915550,151.071174,5.083760,31.850991,12.137447,18.602294,957.221318,1.462737,435321.153538,0.975682,25.461199,0.992423,3.450380,0.078695,0.057694,116.341521,93.515978,32.000000,32.000000,32.000000,32.000000,1007.600524,32.000000,69.356762,76.780102,95.632860,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.985371,0.703442,75.410632,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.146599,62.796914,162.838647,155.056428,105.499938,107.204828,54.480273,14.136470,160.893015,5.355212,62.877193,47.420686,152.891556,163.100413,151.213491,161.172725,108.098818,159.136106,-0.070626,0.037061,32.025740,-235.915758,151.244081,5.079829,31.837089,12.194081,30.815940,1593.551602,0.424826,435347.465789,0.975133,25.489300,1.019555,3.451359,0.078209,0.057774,116.530649,93.502035,32.000000,32.000000,32.000000,32.000000,632.807358,32.000000,69.350755,76.713221,95.579876,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.942513,0.703542,75.393781,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.256034,62.800223,162.804441,155.060904,105.515224,107.205590,54.617525,14.138325,160.803182,5.351593,62.895851,47.439272,152.878074,163.023911,151.230354,161.269108,108.082890,159.076420,-0.070705,0.037042,32.025740,-235.913576,151.225704,5.076714,31.869923,12.160707,27.460254,1416.454201,1.209247,435375.026835,0.969993,25.474953,1.050831,3.450369,0.077618,0.057652,116.755714,93.504819,32.000000,32.000000,32.000000,32.000000,651.146990,32.000000,69.358817,76.680869,95.528673,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.000914,0.703283,75.416275,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.169349,62.800223,162.834873,155.060904,105.586628,107.198642,54.718490,14.135613,160.862904,5.347046,62.862475,47.371423,152.887049,163.063732,151.250357,161.245535,108.092695,159.070444,-0.070852,0.037046,32.025740,-235.915308,151.238003,5.072189,31.843833,12.183028,16.938065,872.086718,0.730684,435415.959301,0.976085,25.540896,1.071913,3.453879,0.078408,0.057717,116.798875,93.491368,32.000000,32.000000,32.000000,32.000000,416.283784,32.000000,69.355781,76.641629,95.521295,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.004159,0.704914,75.436075,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.185392,62.795260,162.871002,155.052792,105.567126,107.191040,54.340778,14.136042,160.945377,5.340648,62.840141,47.340176,152.886474,163.124196,151.235734,161.238466,108.072543,159.246682,-0.070658,0.037056,32.025740,-235.913083,151.597707,5.065695,31.886763,12.172336,48.054840,2491.387482,0.818038,435371.114944,0.971190,25.426166,1.062180,3.445157,0.077866,0.057624,116.917799,93.487032,32.000000,32.000000,32.000000,32.000000,793.748928,32.000000,69.342692,76.627418,95.513746,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.989068,0.701966,75.391915,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.207178,62.788091,162.878287,155.027616,105.575962,107.183404,54.375044,14.135328,161.080807,5.333823,62.808993,47.513920,152.908304,163.078333,151.254193,161.231885,108.128166,159.109826,-0.070768,0.037061,32.025740,-235.913143,151.628483,5.058937,31.872231,12.153639,17.591635,911.457838,1.328658,435388.808964,0.971277,25.519649,1.049804,3.452133,0.079356,0.057530,117.101925,93.526219,32.000000,32.000000,32.000000,32.000000,734.460612,32.000000,69.365790,76.602970,95.500069,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.026661,0.703187,75.415951,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.217510,62.758866,162.969058,154.987616,105.611903,107.172737,54.477735,14.134472,161.051513,5.327512,62.696484,47.587298,152.892288,163.150926,151.249154,161.366953,108.091354,159.209199,-0.070820,0.037074,32.025740,-235.920860,151.447500,5.052807,31.875620,12.177836,52.979851,2739.817799,0.468210,435383.164160,0.977584,25.497376,1.145708,3.451725,0.078228,0.057452,117.171274,93.529576,32.000000,32.000000,32.000000,32.000000,254.890233,32.000000,69.341591,76.538214,95.469577,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.974860,0.703358,75.421789,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.290470,62.702345,163.030005,154.943700,105.708766,107.174155,54.342195,14.140180,161.006065,5.320887,62.613216,47.800926,152.907246,163.336905,151.291857,161.397108,108.134520,159.285754,-0.071083,0.037062,32.025740,-235.908781,151.380439,5.046214,31.896157,12.198769,7.324565,379.729793,1.278373,435210.560001,0.976389,25.466706,1.031266,3.450286,0.078813,0.057418,117.176265,93.560136,32.000000,32.000000,32.000000,32.000000,396.074676,32.000000,69.378749,76.544588,95.502487,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.003077,0.702186,75.426077,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.139583,62.702345,163.025876,154.943700,105.767981,107.184866,54.457634,14.138182,161.175186,5.316200,62.427105,47.790481,152.864017,163.361081,151.268659,161.631755,108.086605,159.313629,-0.071046,0.037064,32.025740,-235.910125,151.471931,5.041435,31.899402,12.216168,38.121459,1972.153593,0.424506,435195.394525,0.974146,25.426339,1.110791,3.451454,0.078586,0.056419,117.181124,93.542513,32.000000,32.000000,32.000000,32.000000,375.290390,32.000000,69.323891,76.485663,95.440585,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.033765,0.703374,75.401563,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.291157,62.616325,163.188073,154.882162,105.815747,107.200105,54.698528,14.138039,161.219662,5.310274,62.317260,47.803009,152.882275,163.420647,151.277464,161.674802,108.075025,159.392005,-0.071067,0.037055,32.025740,-235.909941,151.679979,5.036052,31.978141,12.193125,16.426983,846.081439,3.066533,434981.705170,0.974804,25.291189,1.100517,3.447418,0.078820,0.057969,117.077222,93.550525,32.000000,32.000000,32.000000,32.000000,434.629084,32.000000,69.343074,76.489860,95.435688,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.039372,0.701839,75.404316,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.134526,62.502736,163.156539,154.801604,105.880847,107.215287,54.552036,14.129192,161.328816,5.304444,62.133912,47.717816,152.854599,163.452532,151.289593,161.562789,108.066747,159.430008,-0.071193,0.037058,32.025740,-235.921893,151.770985,5.030756,31.932056,12.207496,28.611655,1477.617454,0.591028,435237.307066,0.976230,25.453904,1.160406,3.458365,0.078610,0.058169,116.943925,93.567950,32.000000,32.000000,32.000000,32.000000,259.053859,32.000000,69.328933,76.471308,95.424066,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.036307,0.703347,75.396125,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.205219,62.372056,163.310747,154.697832,105.908228,107.230528,54.384022,14.133616,161.439147,5.298850,62.035854,47.896372,152.852847,163.518300,151.276069,161.738829,108.052556,159.522092,-0.071382,0.037042,32.025740,-235.917796,151.888314,5.024719,31.969072,12.178593,20.413026,1057.465130,1.368386,435090.718863,0.968459,25.204429,1.205642,3.450710,0.078076,0.057004,116.831902,93.573308,32.000000,32.000000,32.000000,32.000000,535.832702,32.000000,69.331997,76.496582,95.393554,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.069465,0.701589,75.423332,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.225598,62.372056,163.353031,154.697832,105.919816,107.244131,54.414910,14.139609,161.445795,5.292912,61.894662,47.984559,152.844448,163.589564,151.287394,161.828756,108.042080,159.472747,-0.071366,0.037036,32.025740,-235.909188,151.857271,5.018661,31.947850,12.179909,19.849378,1027.682548,0.787861,435132.170161,0.974432,25.259752,1.230236,3.461508,0.078049,0.057051,116.692458,93.587288,32.000000,32.000000,32.000000,32.000000,710.328255,32.000000,69.368885,76.544689,95.391389,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.067554,0.703639,75.418354,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.204047,62.249650,163.532685,154.597417,105.937331,107.268500,54.582656,14.138468,161.621002,5.285081,61.739453,47.938585,152.796029,163.718146,151.275324,161.810176,108.003553,159.720874,-0.071235,0.037073,32.025740,-235.913270,152.182447,5.011076,32.010289,12.220802,55.274544,2852.991609,1.103338,434990.583884,0.975658,25.052784,1.283947,3.459591,0.078112,0.057450,116.561012,93.558622,32.000000,32.000000,32.000000,32.000000,805.240435,32.000000,69.382674,76.581008,95.393403,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.112450,0.702303,75.422130,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.304174,62.124213,163.557943,154.506235,105.938631,107.288615,54.316240,14.137041,161.598492,5.279199,61.601189,48.090174,152.792019,163.809798,151.279278,161.986396,108.016573,159.808086,-0.071513,0.037074,32.025740,-235.915187,152.256236,5.005135,31.998461,12.248911,19.510881,1011.992212,1.134583,435050.885114,0.974769,25.030808,1.273248,3.458993,0.077659,0.057407,116.449143,93.571453,32.000000,32.000000,32.000000,32.000000,279.522805,32.000000,69.406100,76.560592,95.389689,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.147248,0.702291,75.391693,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.199761,61.994368,163.570238,154.422046,106.001628,107.314929,54.425402,14.135043,161.591754,5.273653,61.494344,48.078917,152.759158,163.800603,151.274826,162.042744,108.048870,159.782419,-0.071623,0.037067,32.025740,-235.916042,152.178859,4.999694,32.020603,12.228140,52.468675,2715.991733,0.407929,435079.677511,0.972172,24.931641,1.418207,3.464379,0.078190,0.057665,116.476820,93.559063,32.000000,32.000000,32.000000,32.000000,445.054080,32.000000,69.398324,76.593644,95.385785,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.151882,0.702160,75.415269,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.230338,61.871694,163.682588,154.338138,106.062601,107.341650,54.676801,14.138325,161.641289,5.269221,61.376314,48.058646,152.733387,163.944241,151.241412,162.210308,108.023640,159.913192,-0.071728,0.037072,32.025740,-235.915863,152.063524,4.995415,32.035063,12.240365,19.005996,979.304012,1.153325,434887.544191,0.974554,24.698298,1.442566,3.457579,0.077851,0.057535,116.616730,93.582271,32.000000,32.000000,32.000000,32.000000,526.560411,32.000000,69.392920,76.608049,95.390411,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.107888,0.699979,75.380476,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.229521,61.871694,163.741452,154.338138,106.120827,107.368326,54.459001,14.137754,161.745482,5.265430,61.285701,48.028349,152.698585,163.987184,151.229322,162.187899,108.010280,160.001097,-0.071691,0.037056,32.025740,-235.912514,152.235086,4.991604,32.040833,12.253365,56.011478,2897.592842,0.429746,434827.990931,0.974859,24.680982,1.399269,3.465489,0.078372,0.057369,116.758149,93.598567,32.000000,32.000000,32.000000,32.000000,882.237254,32.000000,69.376375,76.627052,95.407883,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.178982,0.701302,75.401930,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.231245,61.757567,163.786988,154.265698,106.160692,107.391968,54.288392,14.133330,161.930809,5.262495,61.158696,48.000047,152.662572,164.080747,151.186026,162.350039,108.001542,160.028342,-0.071754,0.037048,32.025740,-235.919551,152.382400,4.989045,32.050930,12.211318,22.686745,1177.321861,1.186197,434797.806685,0.969627,24.525335,1.480528,3.465624,0.079807,0.057457,116.706993,93.548906,32.000000,32.000000,32.000000,32.000000,378.176603,32.000000,69.351444,76.625390,95.353891,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.156444,0.702159,75.413172,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.297177,61.653091,163.871272,154.207524,106.230310,107.423587,54.610892,14.130904,161.956330,5.259189,61.044644,47.992098,152.625764,164.132141,151.172307,162.301490,108.060781,160.046158,-0.071583,0.036999,32.025740,-235.920344,152.301495,4.985916,32.040815,12.253491,37.623267,1940.918202,0.402730,434934.755127,0.973765,24.526216,1.531531,3.466930,0.078191,0.057583,116.507517,93.590148,32.000000,32.000000,32.000000,32.000000,928.172435,32.000000,69.350973,76.633158,95.389005,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.153848,0.701001,75.390039,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.271174,61.568739,163.909329,154.163054,106.271382,107.457509,54.325167,14.134900,161.881713,5.257606,61.030440,48.088196,152.591494,164.155603,151.149743,162.339711,108.076626,160.181726,-0.071539,0.036950,32.025740,-235.919615,152.199111,4.984431,32.067554,12.220405,14.589176,756.588413,0.994402,434889.892933,0.976714,24.410232,1.551931,3.467768,0.081406,0.056929,116.520071,93.593336,32.000000,32.000000,32.000000,32.000000,907.552276,32.000000,69.351625,76.628040,95.384531,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,32.194578,0.701562,75.413257,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.261549,61.506441,163.974441,154.129212,106.311954,107.491819,54.412750,14.133758,161.952157,5.257802,60.977850,48.013145,152.541952,164.161005,151.109599,162.435053,108.066991,160.117247,-0.071374,0.036945,32.025740,-235.916346,152.390986,4.984772,32.059008,12.282646,18.594333,962.741991,0.599085,434703.181383,0.969494,24.234711,1.500319,3.464716,0.077534,0.057105,116.510522,93.562142,32.000000,32.000000,32.000000,32.000000,977.456917,32.000000,69.313119,76.578334,95.350982,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.201989,0.700991,75.412916,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.238255,61.506441,163.960927,154.129212,106.407718,107.527645,54.646410,14.136898,161.986840,5.257251,60.977958,47.964305,152.558621,164.308100,151.108834,162.467039,108.071860,160.137527,-0.071460,0.036960,32.025740,-235.913533,152.190830,4.984435,32.064200,12.256827,37.163042,1915.929890,1.546169,434713.867831,0.975273,24.178369,1.542484,3.467427,0.078419,0.057430,116.688908,93.603833,32.000000,32.000000,32.000000,32.000000,1019.536079,32.000000,69.345919,76.582445,95.384933,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.191405,0.700656,75.408825,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.244786,61.462337,164.052741,154.115788,106.463271,107.562705,54.693815,14.129905,162.047837,5.257254,60.956056,48.028947,152.537659,164.262828,151.102640,162.348081,108.072423,160.175589,-0.071321,0.036981,32.025740,-235.923630,152.346670,4.984041,32.084611,12.279779,16.171728,833.006159,1.213930,434792.234337,0.974074,24.126443,1.524533,3.469511,0.078136,0.056883,116.822860,93.620554,32.000000,32.000000,32.000000,32.000000,1026.288523,32.000000,69.347036,76.504907,95.401621,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.197697,0.700957,75.418278,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.263490,61.418233,164.065731,154.095930,106.522615,107.599240,54.311776,14.138896,161.984098,5.257701,60.953886,48.058405,152.523651,164.236321,151.080631,162.365057,108.094184,160.273872,-0.071324,0.036980,32.025740,-235.908105,152.208001,4.984112,32.090759,12.270205,52.916481,2744.902630,0.607830,434945.781434,0.970755,24.151547,1.528341,3.470935,0.079218,0.057789,116.948679,93.598265,32.000000,32.000000,32.000000,32.000000,679.421474,32.000000,69.345390,76.434917,95.397105,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.222020,0.701703,75.396679,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.243561,61.383777,164.035552,154.078311,106.601914,107.648060,54.789165,14.137041,162.106945,5.258619,60.974253,47.982478,152.505563,164.389544,151.040485,162.401991,108.092554,160.244429,-0.071313,0.036977,32.025740,-235.913881,152.119346,4.985349,32.128100,12.261352,9.659222,496.680907,1.397546,435020.805622,0.969973,24.100403,1.544061,3.472399,0.079349,0.057499,117.043052,93.605490,32.000000,32.000000,32.000000,32.000000,962.843770,32.000000,69.349657,76.392613,95.382961,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.193370,0.701936,75.406601,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.351248,61.360898,164.075072,154.078590,106.675057,107.687051,54.581458,14.136042,162.000693,5.260320,60.918804,47.901235,152.464630,164.361063,151.008587,162.518173,108.118324,160.298769,-0.071313,0.036988,32.025740,-235.913899,151.924840,4.986731,32.094672,12.256683,43.159098,2227.702673,0.427063,435051.068955,0.976594,24.036143,1.564333,3.471300,0.077263,0.056842,117.097291,93.619574,32.000000,32.000000,32.000000,32.000000,536.189034,32.000000,69.343013,76.384376,95.395405,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.235796,0.701342,75.416633,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.244396,61.360898,164.118063,154.078590,106.741847,107.724496,54.373313,14.134186,161.998184,5.264041,60.906833,48.001066,152.447809,164.396341,150.995532,162.480789,108.122796,160.219211,-0.071240,0.037009,32.025740,-235.912814,152.139660,4.990742,32.107491,12.216763,10.309317,534.163375,2.341009,435218.313379,0.968884,24.023162,1.553374,3.472125,0.078141,0.057599,117.088346,93.587784,32.000000,32.000000,32.000000,32.000000,617.438015,32.000000,69.327076,76.338094,95.383825,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.196237,0.702391,75.417246,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.362647,61.333057,164.145888,154.064606,106.816779,107.763304,54.481806,14.134900,161.995629,5.268523,60.957631,47.989434,152.441765,164.350433,150.993653,162.522247,108.189891,160.286690,-0.071277,0.037019,32.025740,-235.918308,152.079189,4.995570,32.114487,12.283259,22.843428,1181.244445,0.523066,435210.364870,0.970451,23.884313,1.550839,3.465063,0.078589,0.057155,117.108780,93.618447,32.000000,32.000000,32.000000,32.000000,765.638181,32.000000,69.373191,76.345941,95.404756,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.156606,0.700310,75.407513,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.369135,61.312384,164.114282,154.056216,106.879683,107.803665,54.703037,14.136470,162.065352,5.272128,60.949057,47.973298,152.434518,164.380630,150.971583,162.512245,108.176554,160.320908,-0.071298,0.037014,32.025740,-235.913798,152.194154,4.999293,32.122673,12.242853,31.407393,1617.522948,2.195671,435432.891692,0.976911,23.999385,1.512347,3.473810,0.079203,0.059539,117.142377,93.622249,32.000000,32.000000,32.000000,32.000000,1008.486030,32.000000,69.359023,76.338890,95.396866,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.230116,0.703060,75.402560,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.354273,61.304666,164.105413,154.053699,106.906118,107.844426,54.725938,14.137469,162.157058,5.275334,60.976878,47.952855,152.421991,164.340569,150.963588,162.595059,108.145495,160.377735,-0.071284,0.037014,32.025740,-235.912962,152.180306,5.002460,32.113495,12.292924,16.353374,841.868294,0.988988,435324.656928,0.972589,23.844208,1.474108,3.465725,0.078286,0.057989,117.145049,93.605612,32.000000,32.000000,32.000000,32.000000,621.263730,32.000000,69.357756,76.340105,95.377442,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.202295,0.702558,75.411050,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.337733,61.294467,164.164692,154.045588,106.954681,107.905936,54.507997,14.134329,161.990482,5.280276,60.948202,47.897248,152.410659,164.369165,150.925271,162.610010,108.142380,160.383574,-0.071090,0.036964,32.025740,-235.917082,152.013192,5.007528,32.095609,12.208740,58.119418,3003.938451,0.719344,435481.675765,0.968822,23.816556,1.502073,3.464583,0.081026,0.057856,117.181689,93.612539,32.000000,32.000000,32.000000,32.000000,886.794623,32.000000,69.368181,76.330675,95.369446,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.184499,0.700982,75.418278,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.335456,61.294467,164.103128,154.045588,106.969453,107.950902,54.720466,14.134757,161.931418,5.285152,60.992615,47.921392,152.392105,164.393313,150.936304,162.493420,108.179561,160.372738,-0.070878,0.036959,32.025740,-235.914367,152.089162,5.012610,32.066328,12.272838,13.321111,685.836621,1.382368,435712.285213,0.969095,23.824825,1.557423,3.465483,0.078314,0.058073,117.183115,93.589374,32.000000,32.000000,32.000000,32.000000,549.298083,32.000000,69.374016,76.319988,95.353581,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.193983,0.702012,75.401333,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.404629,61.295845,164.060825,154.051182,107.025215,107.993670,54.557430,14.131760,162.133699,5.289861,61.003640,47.847086,152.389171,164.337315,150.929946,162.497920,108.221047,160.437976,-0.070763,0.036930,32.025740,-235.917364,152.088776,5.017160,32.083890,12.216547,52.790081,2726.016114,0.389419,435965.484975,0.973871,23.832427,1.563033,3.467946,0.078016,0.058789,117.123121,93.590775,32.000000,32.000000,32.000000,32.000000,463.713279,32.000000,69.380767,76.341099,95.371901,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.187691,0.703221,75.402126,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.305351,61.301634,164.072854,154.064886,107.033726,108.027225,54.356382,14.131332,162.026873,5.294586,61.078046,47.906434,152.383446,164.284540,150.917374,162.541659,108.287221,160.359356,-0.070511,0.036943,32.025740,-235.919426,152.138764,5.021610,32.104102,12.262398,7.943146,411.691588,1.699290,436072.827544,0.970544,23.834876,1.521220,3.466812,0.080224,0.057932,117.098987,93.618893,32.000000,32.000000,32.000000,32.000000,434.855191,32.000000,69.398164,76.363296,95.365715,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.188250,0.703126,75.407623,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.240136,61.324512,164.111067,154.080548,107.051762,108.083660,54.699765,14.133616,161.977183,5.302104,61.127818,47.875743,152.373010,164.258523,150.853367,162.497168,108.254068,160.261083,-0.070626,0.036934,32.025740,-235.916979,152.075131,5.028955,32.083890,12.250787,15.634725,805.257510,0.428286,436110.533550,0.972283,23.761846,1.507613,3.460861,0.078531,0.057198,117.141275,93.569439,32.000000,32.000000,32.000000,32.000000,305.808684,32.000000,69.392545,76.357311,95.340938,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.195065,0.702420,75.394480,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.279978,61.341603,164.072702,154.094812,107.091558,108.129361,54.319805,14.136327,161.881342,5.308985,61.165758,47.885439,152.356188,164.214776,150.858921,162.383512,108.282700,160.361085,-0.070600,0.036946,32.025740,-235.912634,151.913378,5.036001,32.101054,12.245432,56.504176,2930.571603,2.853142,436193.562973,0.978433,23.874452,1.407843,3.468378,0.078355,0.057703,117.112209,93.597743,32.000000,32.000000,32.000000,32.000000,549.419796,32.000000,69.415226,76.391338,95.343398,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.210084,0.704075,75.410590,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.400447,61.341603,164.024336,154.094812,107.093576,108.179655,54.329203,14.136184,161.824160,5.315909,61.214658,47.782311,152.355913,164.258638,150.840794,162.475942,108.279296,160.123917,-0.070589,0.036925,32.025740,-235.913757,151.824804,5.042393,32.073648,12.292779,22.191100,1150.735459,1.452542,436569.649860,0.974322,23.967590,1.398981,3.473975,0.079053,0.057157,117.169804,93.580959,32.000000,32.000000,32.000000,32.000000,926.358709,32.000000,69.413264,76.412454,95.333496,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.186104,0.705391,75.411595,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.264260,61.362000,164.007312,154.105719,107.059833,108.223889,54.474651,14.136470,161.830002,5.321335,61.265303,47.900526,152.336059,164.238148,150.837233,162.450802,108.291059,160.234880,-0.070343,0.036923,32.025740,-235.914615,151.983679,5.047435,32.077290,12.221776,58.235556,3011.783619,0.401715,436690.361005,0.980693,23.941748,1.413101,3.470236,0.077697,0.058509,117.227079,93.550122,32.000000,32.000000,32.000000,32.000000,663.097097,32.000000,69.407709,76.436184,95.347851,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.172653,0.704704,75.403174,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.367354,61.387911,163.963808,154.121102,107.070953,108.258945,54.721834,14.136042,161.769756,5.325333,61.299771,47.760402,152.347287,164.218089,150.823036,162.400503,108.307252,160.170135,-0.070033,0.036919,32.025740,-235.913573,151.777834,5.051680,32.067770,12.283638,9.430067,485.494278,1.020631,436802.978045,0.978258,23.812102,1.315083,3.460396,0.078205,0.057408,117.133384,93.514502,32.000000,32.000000,32.000000,32.000000,545.627220,32.000000,69.410874,76.450029,95.344943,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.192685,0.703686,75.398367,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.290507,61.424021,163.991513,154.143476,107.090101,108.284384,54.660812,14.136898,161.764565,5.330310,61.354929,47.736730,152.339588,164.216165,150.823678,162.388973,108.315781,160.105532,-0.070065,0.036906,32.025740,-235.915003,151.839875,5.056506,32.105634,12.187915,36.682376,1890.651015,0.390127,437092.616025,0.979167,23.979079,1.350785,3.470007,0.078293,0.058344,117.169759,93.480374,32.000000,32.000000,32.000000,32.000000,315.049601,32.000000,69.433582,76.451960,95.345539,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.159527,0.706167,75.396415,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.286758,61.464266,163.940278,154.172004,107.068773,108.315162,54.490914,14.132902,161.809437,5.337579,61.413324,47.608144,152.318262,164.099295,150.801170,162.272685,108.337325,160.060562,-0.070089,0.036893,32.025740,-235.920960,151.846648,5.062939,32.082105,12.280068,53.565903,2769.455100,2.404728,437156.887710,0.972809,23.893998,1.306899,3.461536,0.079105,0.057402,117.197393,93.496630,32.000000,32.000000,32.000000,32.000000,755.707358,32.000000,69.431813,76.426322,95.362164,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.189908,0.704407,75.428387,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.282283,61.464266,163.921675,154.172004,107.016232,108.340301,54.751649,14.134329,161.788309,5.343008,61.456662,47.694526,152.320694,164.152742,150.793731,162.341422,108.323470,160.148017,-0.069997,0.036913,32.025740,-235.916265,151.898491,5.067861,32.064795,12.224192,14.531480,747.726279,0.619432,437349.913410,0.975943,24.012825,1.270730,3.467747,0.078904,0.057070,117.070780,93.485770,32.000000,32.000000,32.000000,32.000000,736.821600,32.000000,69.422020,76.389017,95.352536,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.191531,0.706547,75.395733,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.308076,61.501755,163.864394,154.201650,107.017321,108.358676,54.451849,14.139467,161.871243,5.348644,61.522980,47.698689,152.349464,164.044352,150.793312,162.203953,108.348608,160.044926,-0.070081,0.036911,32.025740,-235.912108,152.006092,5.073195,32.073432,12.235641,52.918173,2737.929147,0.424287,437488.486330,0.979451,24.057110,1.229940,3.466938,0.078282,0.057988,117.170812,93.492761,32.000000,32.000000,32.000000,32.000000,230.411830,32.000000,69.448551,76.342024,95.392148,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.130624,0.706038,75.407359,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.287469,61.541449,163.834224,154.222347,106.977170,108.373982,54.313203,14.130048,161.737775,5.353466,61.558734,47.645575,152.351940,164.077792,150.776802,162.261682,108.324744,160.078440,-0.070249,0.036912,32.025740,-235.923324,151.955068,5.077760,32.034216,12.244800,7.981649,414.016082,1.564353,437623.549438,0.975113,24.061928,1.281219,3.466873,0.078285,0.057429,117.179817,93.483835,32.000000,32.000000,32.000000,32.000000,322.173608,32.000000,69.436732,76.268518,95.414267,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.136827,0.706160,75.410453,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.316373,61.582522,163.824966,154.237730,106.977319,108.386204,54.473358,14.131903,161.696320,5.357908,61.628352,47.566049,152.360653,163.995238,150.764642,162.196553,108.320876,160.005857,-0.069999,0.036895,32.025740,-235.919018,151.830149,5.082378,32.044060,12.212436,28.553535,1476.745769,0.429352,437676.912790,0.980160,24.071639,1.211964,3.463772,0.077945,0.057190,117.177559,93.500900,32.000000,32.000000,32.000000,32.000000,827.088321,32.000000,69.421362,76.201784,95.426862,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.201917,0.707130,75.410555,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.367398,61.636276,163.674947,154.276886,106.969991,108.386276,54.508522,14.135471,161.668344,5.364027,61.725803,47.533555,152.343483,163.923883,150.782381,162.100866,108.300688,159.998161,-0.069826,0.036892,32.025740,-235.913980,151.686710,5.088295,32.012633,12.204430,56.866324,2939.143175,2.848043,437859.359731,0.983369,24.133526,1.250173,3.464644,0.079270,0.057826,117.194533,93.502578,32.000000,32.000000,32.000000,32.000000,-306.287182,32.000000,69.411689,76.190539,95.431357,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.164558,0.707353,75.395247,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.353116,61.636276,163.674969,154.276886,106.962258,108.374111,54.290373,14.135328,161.559842,5.368215,61.759316,47.535687,152.351541,163.909999,150.769185,161.984683,108.270324,159.898605,-0.069609,0.036897,32.025740,-235.913633,151.552614,5.092471,32.036866,12.171615,22.318021,1158.144784,0.795804,437949.887080,0.980038,24.143473,1.222972,3.462331,0.079727,0.056997,117.167604,93.519347,32.000000,32.000000,32.000000,32.000000,547.221993,32.000000,69.389374,76.179936,95.452521,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.059567,0.705642,75.412396,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.346690,61.693613,163.648226,154.317721,106.961392,108.361114,54.672247,14.129763,161.566534,5.372751,61.848581,47.599157,152.371887,163.883986,150.782356,162.036649,108.326518,159.881286,-0.069577,0.036896,32.025740,-235.920178,151.706944,5.096916,32.008306,12.246369,59.196735,3050.428335,0.398942,438027.471842,0.978391,24.142316,1.239865,3.455435,0.078138,0.057840,117.161909,93.571239,32.000000,32.000000,32.000000,32.000000,-1781.749689,32.000000,69.405848,76.196279,95.486976,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.120960,0.705322,75.401393,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.301948,61.748746,163.647622,154.349605,106.966151,108.348142,54.722558,14.131618,161.460358,5.376131,61.910118,47.447509,152.359841,163.855251,150.755852,162.038993,108.294711,159.819477,-0.069519,0.036906,32.025740,-235.923551,151.612046,5.099849,32.030339,12.199274,10.245727,527.480455,1.016675,438049.490212,0.982536,24.157680,1.227596,3.456477,0.078650,0.057426,117.185073,93.544549,32.000000,32.000000,32.000000,32.000000,1022.894779,32.000000,69.396805,76.158885,95.448660,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.152225,0.707751,75.416573,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.374854,61.808014,163.519539,154.372820,106.964257,108.336686,54.601803,14.136042,161.410030,5.379209,61.964993,47.435527,152.359875,163.780663,150.731955,161.915968,108.258536,159.811658,-0.069750,0.036922,32.025740,-235.918310,151.412685,5.103199,32.025399,12.259423,36.983475,1908.230003,0.383316,437966.148054,0.975845,24.221932,1.163984,3.456382,0.077704,0.057453,117.356500,93.531587,32.000000,32.000000,32.000000,32.000000,-809.700170,32.000000,69.371512,76.162629,95.438949,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.108681,0.706426,75.407879,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.265740,61.808014,163.551795,154.372820,106.911620,108.328295,54.364911,14.135613,161.227042,5.383023,62.019622,47.402611,152.351856,163.731650,150.733796,161.988880,108.280896,159.742669,-0.069656,0.036911,32.025740,-235.915798,151.400673,5.106755,32.017916,12.228609,23.629852,1224.538149,2.216750,438089.843510,0.975976,24.325229,1.169309,3.459638,0.077401,0.057391,117.421505,93.512332,32.000000,32.000000,32.000000,32.000000,415.417229,32.000000,69.358159,76.151442,95.414900,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.103435,0.706396,75.407853,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.314498,61.867834,163.520509,154.404425,106.875598,108.315312,54.389235,14.137897,161.197292,5.385938,62.099205,47.353564,152.361908,163.736060,150.735892,161.905925,108.272285,159.745279,-0.069653,0.036966,32.025740,-235.914005,151.223808,5.109614,31.996226,12.214942,13.215234,684.529093,0.612863,438144.046450,0.976538,24.306033,1.202135,3.451610,0.077951,0.057333,117.520319,93.510035,32.000000,32.000000,32.000000,32.000000,1024.775063,32.000000,69.338027,76.208091,95.416235,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.093392,0.705909,75.404384,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.249564,61.927655,163.444017,154.437989,106.795170,108.300814,54.541720,14.133330,161.193215,5.390078,62.177754,47.254784,152.356789,163.696650,150.747855,161.813839,108.314312,159.615017,-0.069577,0.036974,32.025740,-235.919551,151.321378,5.113590,31.977095,12.234289,52.673627,2720.786002,0.961380,438147.082385,0.983188,24.423499,1.150206,3.460261,0.077365,0.056891,117.451451,93.490187,32.000000,32.000000,32.000000,32.000000,341.734613,32.000000,69.314977,76.242483,95.417381,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.081834,0.707628,75.440737,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.324735,61.995195,163.399508,154.482181,106.720346,108.264208,54.376207,14.135471,161.116416,5.395675,62.354436,47.179766,152.341778,163.680632,150.740031,161.810439,108.324173,159.710368,-0.069677,0.036975,32.025740,-235.913163,150.941075,5.118820,31.982811,12.184958,12.082032,625.980896,1.717156,438158.123727,0.981677,24.430805,1.159937,3.456034,0.077516,0.057524,116.975099,93.482044,32.000000,32.000000,32.000000,32.000000,981.532904,32.000000,69.320127,76.351795,95.391124,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.075451,0.707081,75.481402,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
