OSU 80 Ton Compressor Load Stand
47.331616,62.075693,163.291264,154.523017,106.647709,108.238052,54.494076,14.136327,160.911504,5.400576,62.446725,47.273050,152.357384,163.457213,150.741235,161.655651,108.304696,159.557288,-0.069845,0.036971,32.025740,-235.912961,150.608435,5.124186,31.949797,12.202393,12.462300,644.286288,0.431227,438143.392383,0.980420,24.560572,1.062055,3.459165,0.077900,0.057384,116.929049,93.478388,32.000000,32.000000,32.000000,32.000000,954.602307,32.000000,69.307324,76.406228,95.405608,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.044890,0.708010,75.411612,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.264083,62.075693,163.273797,154.523017,106.588759,108.216412,54.551058,14.135185,160.890750,5.406828,62.533622,47.248517,152.360535,163.518725,150.752748,161.638700,108.302711,159.508643,-0.069866,0.036953,32.025740,-235.918186,150.583798,5.130305,31.944587,12.173977,49.464484,2554.584668,1.876456,438013.040649,0.981539,24.547144,1.093084,3.452729,0.078899,0.058173,116.857837,93.439623,32.000000,32.000000,32.000000,32.000000,852.356398,32.000000,69.318251,76.508482,95.394730,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.020080,0.706815,75.407743,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.337770,62.162257,163.208093,154.571685,106.524605,108.186686,54.714258,14.131047,160.884487,5.414378,62.615914,47.135058,152.402068,163.329244,150.779174,161.480384,108.321352,159.472346,-0.069965,0.036948,32.025740,-235.919058,150.573296,5.137564,31.936365,12.219684,18.866656,971.458845,1.817931,438051.798236,0.979227,24.620235,1.046909,3.449941,0.078144,0.057805,116.867653,93.451313,32.000000,32.000000,32.000000,32.000000,486.895721,32.000000,69.347556,76.627300,95.410825,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.024533,0.706996,75.412422,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.329175,62.243584,163.109076,154.625667,106.487002,108.152373,54.557539,14.132902,160.834696,5.421570,62.698788,47.105075,152.406961,163.337643,150.769644,161.498211,108.316732,159.478936,-0.069818,0.036939,32.025740,-235.918346,150.537625,5.144223,31.923581,12.169361,56.064998,2895.123067,0.458511,438019.197194,0.979533,24.692964,1.028022,3.454501,0.077768,0.057439,116.750148,93.451460,32.000000,32.000000,32.000000,32.000000,1015.992696,32.000000,69.340875,76.698487,95.408152,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.009298,0.708305,75.413061,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.397617,62.321053,163.123215,154.665386,106.422592,108.116502,54.373570,14.132617,160.765276,5.427250,62.758183,47.117947,152.403426,163.315110,150.761544,161.371128,108.263086,159.450410,-0.069952,0.036908,32.025740,-235.921735,150.389518,5.149532,31.891956,12.197326,9.712130,503.218546,1.199898,437923.491582,0.974903,24.700175,0.993805,3.447735,0.077456,0.057993,116.748140,93.449399,32.000000,32.000000,32.000000,32.000000,358.784522,32.000000,69.354028,76.772041,95.379906,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,31.994946,0.706897,75.408032,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.259749,62.321053,163.037437,154.665386,106.368290,108.080700,54.477882,14.133187,160.627906,5.433821,62.816612,47.177808,152.406681,163.284763,150.751510,161.385389,108.239095,159.287250,-0.069892,0.036909,32.025740,-235.915937,150.106519,5.155572,31.897257,12.211552,33.961007,1756.266195,0.403617,437914.377634,0.977792,24.790754,1.001253,3.446269,0.078585,0.057445,116.779062,93.421367,32.000000,32.000000,32.000000,32.000000,915.380402,32.000000,69.367975,76.837731,95.391825,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.030231,0.706945,75.399483,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.298736,62.395766,162.924325,154.708461,106.329838,108.027359,54.366242,14.130619,160.474975,5.444473,62.840540,47.091421,152.440055,163.100451,150.768623,161.439374,108.282208,159.170739,-0.069887,0.036920,32.025740,-235.918669,149.965265,5.166140,31.879046,12.143325,56.835639,2945.244973,2.326636,437933.747948,0.979425,24.794594,1.042655,3.441591,0.078692,0.057451,116.721050,93.441386,32.000000,32.000000,32.000000,32.000000,929.469025,32.000000,69.362598,76.875208,95.409382,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.949040,0.706255,75.406950,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.204870,62.452835,162.910877,154.750697,106.260104,107.977040,54.370630,14.133758,160.483018,5.453262,62.881640,47.014804,152.454719,163.072183,150.785217,161.316857,108.255562,159.139272,-0.069884,0.036936,32.025740,-235.915366,150.002668,5.174685,31.852325,12.167107,22.858497,1184.440625,0.666703,437940.528888,0.980336,24.942993,0.996585,3.449816,0.078722,0.057421,116.726124,93.414692,32.000000,32.000000,32.000000,32.000000,592.416698,32.000000,69.347519,76.868083,95.408937,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.929153,0.706891,75.402492,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.205667,62.501633,162.875113,154.785381,106.176582,107.929757,54.594868,14.134186,160.269343,5.461171,62.930719,47.077933,152.467320,163.029588,150.792527,161.332931,108.244485,159.071628,-0.070023,0.036803,32.025740,-235.917878,149.920864,5.182077,31.864874,12.118191,59.143922,3052.026424,0.397726,437707.624515,0.981170,24.975707,0.903409,3.444581,0.079655,0.058264,116.835160,93.416753,32.000000,32.000000,32.000000,32.000000,839.817775,32.000000,69.341392,76.867772,95.407367,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.958867,0.707534,75.397813,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.156380,62.552362,162.790852,154.811114,106.137126,107.878672,54.674359,14.127194,160.424153,5.468705,62.962582,46.965031,152.465868,162.903669,150.777778,161.145033,108.238003,159.091897,-0.070162,0.036655,32.025740,-235.921440,149.795418,5.189483,31.813307,12.175438,12.768556,657.942691,0.990396,437708.693759,0.982904,25.133939,0.916529,3.451146,0.077648,0.057398,116.799621,93.401277,32.000000,32.000000,32.000000,32.000000,1013.876462,32.000000,69.348522,76.850555,95.416907,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.947562,0.709038,75.409541,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.323174,62.552362,162.733232,154.811114,106.068027,107.829140,54.562433,14.132189,160.232042,5.477031,63.028848,46.973924,152.487851,163.045584,150.788034,161.148561,108.288226,159.035187,-0.070343,0.036690,32.025740,-235.920039,149.707739,5.197536,31.802507,12.126557,49.609854,2561.558151,0.382590,437605.663739,0.978543,25.181877,0.898524,3.450330,0.077908,0.057373,116.711273,93.405509,32.000000,32.000000,32.000000,32.000000,1027.571259,32.000000,69.390047,76.902004,95.416697,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.910275,0.708031,75.402850,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.239688,62.612190,162.657836,154.848596,106.056283,107.783396,54.363368,14.133045,160.188280,5.485651,63.122417,46.919389,152.498586,162.809406,150.771825,161.097101,108.277190,158.893044,-0.070293,0.036704,32.025740,-235.915263,149.635500,5.205769,31.776309,12.165395,9.606582,497.843154,1.772558,437520.455247,0.977898,25.285785,0.913721,3.452149,0.078218,0.058106,116.612184,93.374498,32.000000,32.000000,32.000000,32.000000,527.596759,32.000000,69.379386,76.927656,95.397038,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.897185,0.708442,75.411254,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.328325,62.683322,162.603588,154.890554,106.016353,107.730031,54.455146,14.134757,160.243600,5.494350,63.219256,46.966097,152.519111,162.764987,150.803789,161.016672,108.263731,158.907163,-0.070159,0.036698,32.025740,-235.921881,149.623344,5.214292,31.775461,12.175023,24.519937,1268.558258,0.454355,437088.474818,0.975691,25.105990,0.839112,3.438764,0.078862,0.057314,116.434321,93.366059,32.000000,32.000000,32.000000,32.000000,1021.112092,32.000000,69.394400,76.962703,95.415614,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.911627,0.706370,75.411084,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.202205,62.765759,162.508264,154.944259,105.924778,107.673350,54.835028,14.134044,160.138613,5.502887,63.320345,46.853302,152.520563,162.804188,150.839427,160.997053,108.257920,158.817483,-0.070204,0.036686,32.025740,-235.921288,149.588367,5.222149,31.774812,12.144227,35.136591,1805.225854,2.348792,437069.712933,0.980886,25.255751,0.788994,3.443245,0.077906,0.057776,116.380141,93.368630,32.000000,32.000000,32.000000,32.000000,633.607257,32.000000,69.397651,77.019837,95.406897,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.900376,0.707394,75.402416,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.146259,62.850403,162.445785,154.997686,105.863170,107.593291,54.356890,14.134900,160.091256,5.514069,63.388461,46.871701,152.521739,162.779525,150.817058,160.892136,108.167379,158.779815,-0.070340,0.036694,32.025740,-235.915368,149.478928,5.233262,31.746595,12.156848,16.116956,835.330654,0.918059,436911.878157,0.976928,25.231406,0.808529,3.435651,0.077662,0.056731,116.299832,93.354495,32.000000,32.000000,32.000000,32.000000,1026.809943,32.000000,69.388559,76.999715,95.396421,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.895165,0.705409,75.409089,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.263606,62.850403,162.440250,154.997686,105.799773,107.533792,54.491427,14.136184,160.034520,5.522401,63.435408,46.933900,152.556326,162.685767,150.820954,160.790744,108.170970,158.695724,-0.070474,0.036685,32.025740,-235.919638,149.539928,5.241104,31.771765,12.112764,48.303272,2497.343999,0.641790,436902.316307,0.972680,25.449738,0.775739,3.442811,0.078656,0.057716,116.139209,93.380358,32.000000,32.000000,32.000000,32.000000,954.812611,32.000000,69.386175,76.957432,95.398855,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.914296,0.706898,75.410163,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.209685,62.922089,162.432263,155.040763,105.691517,107.478882,54.691466,14.133901,160.042370,5.531471,63.436944,46.916022,152.571210,162.581897,150.841568,160.787809,108.145830,158.587171,-0.070710,0.036706,32.025740,-235.915387,149.401081,5.249479,31.748542,12.179008,16.811246,865.984921,1.399586,436920.990545,0.981988,25.594752,0.850062,3.445571,0.080860,0.057039,116.072937,93.390736,32.000000,32.000000,32.000000,32.000000,924.493411,32.000000,69.395009,76.894574,95.401151,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.845041,0.707225,75.406788,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.260363,62.955451,162.379327,155.065099,105.629971,107.423938,54.598589,14.133187,160.023188,5.539913,63.388569,47.094315,152.581304,162.645309,150.864218,160.845605,108.157951,158.729130,-0.070721,0.036706,32.025740,-235.917897,149.553737,5.257708,31.751211,12.111592,18.179199,938.044241,0.465620,436581.640184,0.976372,25.468187,0.810255,3.436899,0.077519,0.057177,116.031006,93.394177,32.000000,32.000000,32.000000,32.000000,557.008038,32.000000,69.373680,76.825687,95.404584,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.861593,0.704731,75.422156,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.181185,62.969513,162.420010,155.066498,105.550456,107.368288,54.329278,14.133187,160.023515,5.548015,63.404762,47.074335,152.616582,162.620444,150.893116,160.821321,108.156756,158.716887,-0.070626,0.036689,32.025740,-235.916263,149.558958,5.265937,31.766861,12.143614,51.863307,2689.405331,1.338825,436547.773896,0.973694,25.598000,0.788621,3.440656,0.078517,0.057226,116.203866,93.411537,32.000000,32.000000,32.000000,32.000000,565.850933,32.000000,69.382853,76.799791,95.415862,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.847024,0.706776,75.406481,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.157845,62.950764,162.413531,155.049155,105.529980,107.294352,54.742415,14.133330,160.135775,5.559524,63.236941,47.052224,152.621730,162.650359,150.907770,160.772570,108.157931,158.723559,-0.070548,0.036697,32.025740,-235.916284,149.575416,5.277604,31.790300,12.148176,13.639802,701.962800,1.235968,436310.036551,0.973796,25.576729,0.837663,3.435846,0.078311,0.058313,116.205030,93.364675,32.000000,32.000000,32.000000,32.000000,-3299.138708,32.000000,69.413824,76.699176,95.418262,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.870842,0.705203,75.430049,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.199992,62.950764,162.426833,155.049155,105.545675,107.248620,54.563316,14.134044,160.003614,5.568674,63.123067,47.044328,152.639221,162.713235,150.932895,160.850861,108.136837,158.596618,-0.070647,0.036703,32.025740,-235.916061,149.433366,5.286488,31.779446,12.129045,18.353160,947.632779,0.433804,436165.848150,0.979940,25.676166,0.833584,3.442474,0.077744,0.058053,116.207741,93.363821,32.000000,32.000000,32.000000,32.000000,1012.035421,32.000000,69.423023,76.711590,95.442390,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.859537,0.706455,75.486022,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.131966,62.909130,162.497321,154.999644,105.496791,107.205166,54.401862,14.132902,160.001819,5.578988,63.035709,47.160142,152.619176,162.680358,150.950783,160.857054,108.105756,158.770471,-0.070909,0.036707,32.025740,-235.921940,149.351624,5.296417,31.783305,12.199616,54.098352,2801.562176,1.648980,435855.050635,0.972352,25.682606,0.835284,3.444041,0.077668,0.057147,116.188346,93.324542,32.000000,32.000000,32.000000,32.000000,755.804140,32.000000,69.423897,76.734687,95.406830,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.918010,0.705716,75.483849,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.243902,62.848748,162.493235,154.942861,105.435941,107.166379,54.347086,14.130619,160.059517,5.589990,63.020205,47.069005,152.639973,162.633743,150.960992,160.842873,108.094909,158.658327,-0.071098,0.036702,32.025740,-235.922263,149.448052,5.307078,31.785450,12.147526,22.484266,1165.554109,1.224020,435677.747360,0.974179,25.637129,0.801686,3.441247,0.078584,0.058167,116.153573,93.363186,32.000000,32.000000,32.000000,32.000000,758.174074,32.000000,69.435059,76.804207,95.444980,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.908796,0.705115,75.435836,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.152439,62.805737,162.467716,154.909015,105.383033,107.138083,54.537059,14.132474,159.972953,5.600765,62.953652,47.090678,152.638497,162.800329,150.971664,160.868849,108.085311,158.707685,-0.071088,0.036438,32.025740,-235.921714,149.454965,5.317550,31.792951,12.217232,57.565436,2973.720026,0.415757,435561.794023,0.978107,25.668911,0.907662,3.447709,0.078904,0.057744,116.099562,93.364734,32.000000,32.000000,32.000000,32.000000,557.828199,32.000000,69.412679,76.834709,95.438466,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.914151,0.704673,75.483704,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.171371,62.774581,162.521256,154.889714,105.355969,107.110053,54.370704,14.128906,160.025607,5.615206,62.920365,47.061445,152.642926,162.775658,150.957875,160.901951,108.062631,158.765332,-0.071319,0.036069,32.025740,-235.925119,149.437529,5.331593,31.773406,12.148915,54.316904,2814.492174,0.997535,435255.933738,0.976060,25.487769,0.870204,3.439454,0.078483,0.057667,116.009342,93.372365,32.000000,32.000000,32.000000,32.000000,956.950506,32.000000,69.405907,76.847753,95.449302,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.953115,0.702905,75.401444,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.103252,62.774581,162.509292,154.889714,105.328048,107.087448,54.348392,14.134186,160.002613,5.625815,62.897856,47.140309,152.653995,162.734971,150.971625,160.816127,108.117770,158.786284,-0.071319,0.035854,32.025740,-235.914448,149.318971,5.341938,31.783864,12.181351,22.207346,1151.171302,0.390140,435171.661936,0.974352,25.543413,0.901066,3.445585,0.078373,0.057676,116.012427,93.413085,32.000000,32.000000,32.000000,32.000000,754.362690,32.000000,69.431322,76.904639,95.476229,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.914638,0.703718,75.405731,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.123795,62.740118,162.512459,154.877687,105.290392,107.064560,54.798258,14.136042,160.038136,5.636932,62.824496,47.132905,152.631656,162.703782,150.961391,160.854000,108.062755,158.818338,-0.071166,0.035837,32.025740,-235.915043,149.513027,5.352889,31.794628,12.145507,58.231103,2993.768789,0.413283,435047.788588,0.976572,25.491826,0.948575,3.445337,0.077586,0.057234,116.202414,93.367241,32.000000,32.000000,32.000000,32.000000,1027.340998,32.000000,69.459578,76.864324,95.452652,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.906362,0.702538,75.400762,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.096861,62.701794,162.470480,154.857827,105.244387,107.038676,54.756616,14.129763,160.090041,5.647441,62.761954,47.127601,152.605469,162.834915,150.952238,160.961317,108.018080,158.592011,-0.071182,0.035861,32.025740,-235.919198,149.420437,5.363044,31.810026,12.150339,10.260574,527.916297,1.011965,434896.383641,0.978306,25.565378,0.902457,3.450065,0.077754,0.057347,116.320337,93.349279,32.000000,32.000000,32.000000,32.000000,765.722814,32.000000,69.427978,76.867986,95.431911,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.951114,0.704161,75.475692,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.064892,62.662919,162.544075,154.837408,105.214259,107.010455,54.657029,14.134186,160.156898,5.657464,62.705491,47.191477,152.622078,162.646799,150.971161,160.910980,108.003843,158.745963,-0.071444,0.035863,32.025740,-235.913141,149.431551,5.373302,31.807393,12.182379,29.523559,1521.782844,0.385657,434852.388332,0.969521,25.508724,0.971273,3.448628,0.078838,0.057716,116.562480,93.363073,32.000000,32.000000,32.000000,32.000000,626.456726,32.000000,69.412959,76.895904,95.442449,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.877964,0.703848,75.399194,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.175172,62.612741,162.535293,154.814471,105.268171,106.976941,54.509296,14.135043,160.143862,5.670698,62.641190,47.306202,152.650781,162.923787,150.976379,160.990881,108.021444,158.784038,-0.071736,0.035862,32.025740,-235.915225,149.474502,5.386295,31.830292,12.194748,52.808158,2729.357575,2.188638,434800.986327,0.970533,25.499495,0.918458,3.449709,0.077760,0.057016,116.588579,93.355526,32.000000,32.000000,32.000000,32.000000,531.623258,32.000000,69.446485,76.922138,95.469166,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.892551,0.702845,75.409175,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.064268,62.612741,162.620637,154.814471,105.300126,106.960961,54.761691,14.127907,160.216811,5.680401,62.590275,47.288021,152.636114,162.826025,150.978391,161.038506,108.023636,158.809225,-0.071838,0.035848,32.025740,-235.924647,149.466225,5.395686,31.829354,12.191106,13.926998,716.490888,0.761129,434689.072655,0.972667,25.495170,0.999021,3.453616,0.077510,0.057708,116.654114,93.379159,32.000000,32.000000,32.000000,32.000000,677.693895,32.000000,69.450345,76.940370,95.454872,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.929874,0.704914,75.408646,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.142156,62.551259,162.711638,154.771675,105.350736,106.954603,54.604989,14.131903,160.211164,5.688808,62.448151,47.366088,152.620459,162.899381,150.988905,161.086343,107.996689,158.867253,-0.071838,0.035845,32.025740,-235.919835,149.776469,5.403327,31.861719,12.171723,51.935025,2679.526231,0.424374,434365.314293,0.972389,25.325884,0.997817,3.445357,0.078010,0.057820,116.781673,93.392145,32.000000,32.000000,32.000000,32.000000,511.645689,32.000000,69.424887,76.932010,95.442848,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.948589,0.702684,75.411382,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.202795,62.462760,162.744914,154.707621,105.391523,106.943475,54.572003,14.134757,160.373533,5.695741,62.195899,47.392333,152.588064,162.956382,150.987583,161.289824,107.948395,158.938832,-0.071691,0.035864,32.025740,-235.914857,149.747344,5.410200,31.852758,12.219233,45.619639,2355.114010,1.613171,434380.678504,0.970249,25.445665,1.006467,3.455289,0.078224,0.057818,116.638598,93.405640,32.000000,32.000000,32.000000,32.000000,539.100687,32.000000,69.403511,76.900121,95.439390,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.961283,0.703624,75.409891,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.110170,62.352482,162.834593,154.606368,105.387594,106.935082,54.655155,14.131760,160.337522,5.700060,62.038273,47.467469,152.605576,163.123677,151.012725,161.233370,107.910678,159.058429,-0.071780,0.035882,32.025740,-235.919814,149.700458,5.414415,31.841128,12.148139,17.383503,896.058064,0.432015,434266.807564,0.971070,25.300038,1.058395,3.451510,0.079028,0.056891,116.636257,93.400815,32.000000,32.000000,32.000000,32.000000,664.898386,32.000000,69.416469,76.890739,95.470433,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.932001,0.702275,75.413172,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.209970,62.249374,162.903240,154.521618,105.396067,106.937358,54.431338,14.134186,160.443567,5.704473,61.955857,47.389976,152.572541,163.083735,150.986458,161.324782,107.905870,159.012046,-0.071730,0.035887,32.025740,-235.919512,149.653936,5.418694,31.855534,12.229655,55.390771,2866.938575,0.491133,434152.898862,0.969975,25.146102,1.137493,3.447781,0.077917,0.056713,116.633854,93.434694,32.000000,32.000000,32.000000,32.000000,684.403500,32.000000,69.425949,76.889023,95.467168,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.995811,0.701014,75.408783,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.139078,62.148197,162.982983,154.447498,105.394732,106.941918,54.827748,14.132759,160.481528,5.710384,61.853895,47.439067,152.564301,163.103083,151.000228,161.349921,107.942788,159.090606,-0.071636,0.035917,32.025740,-235.916692,149.701294,5.424143,31.874376,12.145759,34.037743,1749.002151,1.291365,434116.480571,0.970224,25.135805,1.226653,3.456464,0.078816,0.057773,116.707420,93.427804,32.000000,32.000000,32.000000,32.000000,565.206164,32.000000,69.439343,76.897773,95.463920,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.937573,0.703008,75.400003,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.227370,62.148197,163.021525,154.447498,105.428924,106.948761,54.711069,14.125767,160.579463,5.714060,61.757097,47.431424,152.550397,163.185898,150.978700,161.436967,107.939759,159.226613,-0.071791,0.035938,32.025740,-235.924991,150.064019,5.427386,31.871401,12.192747,16.498461,849.568181,0.404495,433916.634878,0.971732,24.924977,1.211514,3.450611,0.079070,0.057246,116.809089,93.450972,32.000000,32.000000,32.000000,32.000000,817.739551,32.000000,69.424109,76.916834,95.467697,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.970821,0.700257,75.413573,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.125586,62.049228,163.042876,154.396314,105.458049,106.961943,54.445482,14.130333,160.689283,5.715822,61.637829,47.399280,152.525123,163.307265,150.986413,161.377157,107.894242,159.196736,-0.071646,0.035945,32.025740,-235.918628,150.053901,5.429229,31.872735,12.164998,56.174455,2906.745538,0.659298,433776.671066,0.966078,24.900299,1.208380,3.457492,0.077888,0.057379,116.767544,93.419643,32.000000,32.000000,32.000000,32.000000,501.419078,32.000000,69.428806,76.909142,95.425158,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.017754,0.702652,75.412968,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.195467,61.955222,163.035842,154.340375,105.465426,106.976645,54.331350,14.133330,160.776450,5.716378,61.557408,47.517283,152.488680,163.313697,150.974582,161.548185,107.909648,159.283312,-0.071681,0.035943,32.025740,-235.917428,150.049393,5.429298,31.887376,12.191917,15.501404,803.804701,1.358124,433745.828807,0.966227,24.805040,1.269869,3.451844,0.077632,0.057310,116.725747,93.429650,32.000000,32.000000,32.000000,32.000000,340.145228,32.000000,69.434970,76.944062,95.413386,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.002392,0.700857,75.399722,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.121127,61.863423,163.161779,154.277166,105.529955,106.996489,54.486921,14.132759,160.751200,5.716727,61.492320,47.479189,152.492809,163.413077,150.966947,161.596507,107.907914,159.461163,-0.071623,0.036004,32.025740,-235.917345,150.139538,5.429570,31.893561,12.199202,43.407469,2244.409975,0.399679,433832.463451,0.973099,24.815899,1.302547,3.459753,0.077408,0.057383,116.852698,93.435560,32.000000,32.000000,32.000000,32.000000,448.401348,32.000000,69.471880,76.983940,95.406389,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,32.005800,0.701228,75.475572,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.204034,61.863423,163.153115,154.277166,105.520766,107.017865,54.743844,14.133045,160.789240,5.717477,61.425315,47.404428,152.463423,163.435282,150.955732,161.690016,107.953613,159.349465,-0.071623,0.036254,32.025740,-235.919020,150.187955,5.429886,31.906687,12.186562,31.340486,1612.873960,1.446117,433680.005326,0.973467,24.646470,1.324340,3.454481,0.077982,0.057832,116.997494,93.446480,32.000000,32.000000,32.000000,32.000000,456.205524,32.000000,69.463770,77.040512,95.401571,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.038507,0.700474,75.486176,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.177802,61.780172,163.284619,154.232136,105.620344,107.046767,54.360327,14.133616,160.899804,5.718327,61.351473,47.611944,152.447583,163.433072,150.958469,161.607631,107.940757,159.377950,-0.071460,0.036266,32.025740,-235.916489,150.278427,5.430820,31.896355,12.251418,11.728099,607.820785,0.517490,433697.460071,0.972308,24.634909,1.402442,3.462603,0.079206,0.056867,117.114181,93.405547,32.000000,32.000000,32.000000,32.000000,837.287083,32.000000,69.453476,77.075164,95.372011,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.037227,0.701839,75.481334,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.098727,61.708223,163.273527,154.194378,105.672733,107.081073,54.494319,14.133473,160.852755,5.719095,61.268352,47.562258,152.441159,163.644609,150.954311,161.774704,107.923820,159.589367,-0.071458,0.036011,32.025740,-235.918755,150.179083,5.431356,31.913502,12.173220,44.034406,2276.517051,0.715654,433625.891227,0.966084,24.545430,1.308788,3.456338,0.078311,0.057236,117.195742,93.417405,32.000000,32.000000,32.000000,32.000000,738.242307,32.000000,69.432322,77.074362,95.350802,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.035316,0.700062,75.429946,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.210802,61.622217,163.354423,154.149070,105.729882,107.119985,54.755678,14.135756,161.081562,5.720178,61.155218,47.652583,152.412274,163.705128,150.918154,161.855706,107.886207,159.624299,-0.071481,0.035784,32.025740,-235.913531,150.403263,5.432252,31.923239,12.239770,24.804912,1276.258145,1.914757,433674.977981,0.973544,24.490477,1.333877,3.461048,0.078201,0.057229,117.124674,93.403398,32.000000,32.000000,32.000000,32.000000,635.486485,32.000000,69.424346,77.068516,95.352540,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.053959,0.700949,75.416249,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.092522,61.513333,163.500579,154.087260,105.826111,107.160658,54.621095,14.128621,161.118882,5.721789,61.011706,47.720331,152.390068,163.750504,150.889448,161.882471,107.893125,159.673482,-0.071284,0.035518,32.025740,-235.923444,150.319116,5.433649,31.964871,12.195920,16.626247,857.558629,0.510823,433813.168701,0.973061,24.503907,1.441546,3.466623,0.078626,0.056854,117.107137,93.426584,32.000000,32.000000,32.000000,32.000000,596.948923,32.000000,69.412892,77.093376,95.361170,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.040130,0.702155,75.401751,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.155579,61.513333,163.548386,154.087260,105.921850,107.209463,54.401449,14.135613,161.267411,5.723143,60.870977,47.696785,152.389905,163.767148,150.909034,161.901035,107.896763,159.832615,-0.071109,0.035257,32.025740,-235.916615,150.567910,5.434351,31.956685,12.209966,54.445807,2819.577006,0.905260,433843.956965,0.966045,24.296922,1.494143,3.460107,0.078055,0.057211,116.990368,93.433916,32.000000,32.000000,32.000000,32.000000,709.273534,32.000000,69.420603,77.119535,95.362039,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.079833,0.700534,75.398307,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.116488,61.376885,163.612768,153.997204,106.037769,107.259812,54.364302,14.130333,161.265236,5.724525,60.757133,47.717820,152.380788,163.878995,150.915850,162.085461,107.940355,159.866512,-0.071140,0.035017,32.025740,-235.918301,150.613209,5.435614,31.963897,12.208127,22.869854,1185.167029,1.354873,433935.797242,0.971175,24.315721,1.508316,3.471901,0.078829,0.057719,117.010722,93.439868,32.000000,32.000000,32.000000,32.000000,804.839883,32.000000,69.425980,77.131446,95.360725,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.082826,0.703070,75.404538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.180801,61.254223,163.658126,153.898480,106.115803,107.329208,54.671624,14.132189,161.291444,5.725347,60.589400,47.718701,152.323368,163.887066,150.864017,162.025548,107.954837,159.815804,-0.071208,0.034662,32.025740,-235.920530,150.594670,5.436568,31.980720,12.211228,37.839904,1949.925617,0.413505,434080.742883,0.974118,24.247622,1.572887,3.468272,0.077521,0.056833,116.953859,93.436822,32.000000,32.000000,32.000000,32.000000,471.221132,32.000000,69.405849,77.002036,95.309736,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.071160,0.701800,75.412627,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.145950,61.153615,163.694146,153.822689,106.138433,107.364029,54.707052,14.135328,161.328905,5.725893,60.589400,47.618205,152.323368,163.823790,150.864017,162.048245,107.954837,159.868405,-0.071319,0.034502,32.025740,-235.917390,150.596015,5.437206,31.953349,12.229637,15.481646,797.267061,0.985606,434038.452233,0.975780,24.153383,1.543818,3.472516,0.077811,0.057303,116.953859,93.436822,32.000000,32.000000,32.000000,32.000000,471.221132,32.000000,69.405849,77.002036,95.309736,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.049145,0.702577,75.410948,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.171073,61.068719,163.747968,153.770112,106.241016,107.415589,54.467081,14.131190,161.303193,5.728176,60.504973,47.616341,152.252636,164.002049,150.847463,162.138471,107.968111,159.853330,-0.071353,0.034279,32.025740,-235.922835,150.576213,5.439242,31.982216,12.169560,18.084855,935.429185,0.595229,434070.230222,0.969172,23.961293,1.507610,3.468744,0.078165,0.057479,116.911928,93.457989,32.000000,32.000000,32.000000,32.000000,472.149161,32.000000,69.409343,76.902197,95.311918,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.084791,0.702295,75.402347,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.248418,61.022412,163.713328,153.741307,106.323892,107.485706,54.388767,14.141036,161.250443,5.731428,60.499008,47.576157,152.209738,163.940736,150.798408,162.172927,107.969973,159.935492,-0.071416,0.033977,32.025740,-235.909231,150.591933,5.441791,31.989338,12.217268,56.076673,2904.711605,1.456204,434100.317276,0.969388,23.898299,1.530146,3.472072,0.078132,0.057225,117.067589,93.474014,32.000000,32.000000,32.000000,32.000000,382.568536,32.000000,69.405956,76.844098,95.288421,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.079472,0.703433,75.410214,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.177148,61.022412,163.741454,153.741307,106.307730,107.536761,54.300477,14.133330,161.291605,5.733911,60.553869,47.576735,152.186233,163.942027,150.781316,162.103289,107.955926,159.965658,-0.071311,0.033718,32.025740,-235.917918,150.438853,5.444273,31.962238,12.161698,13.081662,678.717858,1.246591,434144.739653,0.973347,23.786286,1.510414,3.471364,0.077619,0.056856,117.246015,93.455696,32.000000,32.000000,32.000000,32.000000,588.408003,32.000000,69.394330,76.807052,95.258454,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.071863,0.702651,75.411442,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.235225,61.003118,163.771922,153.732078,106.313342,107.582299,54.482393,14.136327,161.163525,5.735988,60.610496,47.523041,152.170146,163.958275,150.727595,162.137741,107.962633,159.911194,-0.071180,0.033468,32.025740,-235.917208,150.613003,5.446071,31.975112,12.241393,43.482529,2248.477840,0.401550,434302.548503,0.973526,23.656564,1.543746,3.464948,0.079590,0.057110,117.332882,93.454439,32.000000,32.000000,32.000000,32.000000,833.529127,32.000000,69.402041,76.753362,95.239870,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.110196,0.701932,75.401810,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.130311,61.011112,163.703875,153.748019,106.406491,107.623953,54.835560,14.136042,161.287125,5.737080,60.663943,47.475324,152.140490,164.013608,150.689905,162.138270,107.948039,159.857692,-0.070957,0.033371,32.025740,-235.918473,150.788440,5.446793,31.992692,12.219125,28.242881,1451.031052,1.724816,434592.555800,0.977181,23.733424,1.570712,3.470779,0.078474,0.057779,117.337703,93.449698,32.000000,32.000000,32.000000,32.000000,403.150636,32.000000,69.404856,76.712515,95.221840,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.119518,0.703528,75.485937,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.243693,61.029854,163.713554,153.768714,106.492041,107.665820,54.737217,14.135328,161.203875,5.737426,60.700524,47.539910,152.139032,163.992446,150.705538,162.000818,107.957490,159.924397,-0.071004,0.033561,32.025740,-235.916737,150.421435,5.447115,31.959822,12.221433,15.783741,812.376274,0.518580,434690.797137,0.972974,23.651491,1.540680,3.467157,0.077786,0.058224,117.190142,93.454056,32.000000,32.000000,32.000000,32.000000,778.692468,32.000000,69.405751,76.714638,95.226592,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.078462,0.702243,75.398699,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.245219,61.050803,163.729929,153.784655,106.541371,107.753775,54.767824,14.129477,161.163703,5.739083,60.730849,47.502709,152.118578,164.009661,150.637181,162.066515,107.984811,159.897651,-0.070823,0.034192,32.025740,-235.918504,150.384910,5.448745,31.963464,12.218476,17.506890,900.561772,0.800133,434979.788392,0.969452,23.772680,1.532354,3.473431,0.077919,0.057675,117.001248,93.441046,32.000000,32.000000,32.000000,32.000000,706.014327,32.000000,69.397467,76.603912,95.221668,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.067626,0.703561,75.403370,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.183940,61.056040,163.679329,153.798079,106.525203,107.797232,54.592482,14.135328,161.264020,5.740198,60.721331,47.574022,152.116003,163.886443,150.645617,162.048734,108.025387,159.956392,-0.070980,0.034274,32.025740,-235.917553,150.426166,5.449659,31.967269,12.217286,18.641676,962.015587,1.429191,435069.535502,0.969074,23.669098,1.551477,3.465300,0.077903,0.057489,117.084704,93.441109,32.000000,32.000000,32.000000,32.000000,984.454154,32.000000,69.428696,76.559118,95.237045,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.075253,0.703212,75.412132,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.204798,61.042534,163.749366,153.797799,106.587105,107.839942,54.368047,14.135899,161.260996,5.741459,60.694925,47.604156,152.102151,163.944105,150.626800,161.999596,108.035565,159.899665,-0.070965,0.034273,32.025740,-235.914859,150.516311,5.450399,31.942784,12.157028,47.072448,2439.231644,1.289699,435396.834715,0.969342,23.688403,1.512701,3.465534,0.078432,0.057849,117.133725,93.461551,32.000000,32.000000,32.000000,32.000000,557.360691,32.000000,69.403976,76.533781,95.235685,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,32.049524,0.704094,75.414434,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
