OSU 80 Ton Compressor Load Stand
47.218605,61.015797,163.730348,153.776824,106.679823,107.895621,54.692259,14.132617,161.181225,5.743320,60.676813,47.545483,152.104243,163.935588,150.617500,162.101435,108.107266,159.840718,-0.070959,0.034256,32.025740,-235.918305,150.399797,5.451578,31.984290,12.229078,9.986222,514.405175,1.212891,435544.694639,0.974240,23.759721,1.497281,3.468963,0.079740,0.057047,116.995077,93.479533,32.000000,32.000000,32.000000,32.000000,913.808411,32.000000,69.413326,76.459874,95.263302,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.075217,0.704915,75.399449,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.195225,60.990439,163.721354,153.748578,106.711864,107.938435,54.550273,14.132474,161.105084,5.744612,60.713128,47.538031,152.070203,163.822408,150.609227,162.136007,108.146646,159.853471,-0.070828,0.034256,32.025740,-235.921388,150.231274,5.452550,31.970064,12.236795,38.234129,1974.623368,0.480469,435661.000216,0.978143,23.723715,1.462809,3.468914,0.079356,0.056841,116.982943,93.473539,32.000000,32.000000,32.000000,32.000000,811.038079,32.000000,69.408851,76.412196,95.244425,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,32.053616,0.705684,75.411459,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.196400,60.990439,163.653587,153.748578,106.709813,107.975965,54.351717,14.131190,161.192873,5.745800,60.769615,47.474045,152.053500,163.972113,150.579575,162.095933,108.123839,159.902792,-0.070610,0.034265,32.025740,-235.920712,150.327069,5.453726,31.943847,12.224859,22.214310,1151.461863,2.264957,435689.998966,0.972469,23.682089,1.365855,3.467496,0.081214,0.057821,116.932025,93.446312,32.000000,32.000000,32.000000,32.000000,358.436387,32.000000,69.419210,76.359048,95.242238,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.040418,0.705166,75.406047,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.156517,60.995401,163.630820,153.745782,106.671031,108.004556,54.485210,14.132617,161.084797,5.747230,60.858814,47.225968,152.052938,163.720965,150.575973,161.943835,108.132618,159.762852,-0.070374,0.034269,32.025740,-235.920101,150.279059,5.455357,31.937284,12.182596,13.022208,673.342465,0.592017,435765.792134,0.975850,23.681946,1.331940,3.469024,0.078121,0.057502,116.842755,93.439893,32.000000,32.000000,32.000000,32.000000,436.993194,32.000000,69.431882,76.360909,95.227772,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.072693,0.706168,75.406208,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.214653,61.041155,163.539930,153.773189,106.650698,108.036228,54.523051,14.136042,161.008301,5.751341,61.017893,47.219485,152.052376,163.682348,150.560594,161.859251,108.131385,159.658375,-0.070372,0.034280,32.025740,-235.915860,150.237779,5.459095,31.901386,12.228699,52.264780,2700.591959,1.018943,435964.044486,0.979729,23.680679,1.375874,3.467501,0.079955,0.058321,116.693582,93.483865,32.000000,32.000000,32.000000,32.000000,238.020772,32.000000,69.444970,76.412602,95.236193,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,32.007495,0.706455,75.414715,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.089082,61.109237,163.424485,153.834156,106.663902,108.056833,54.389417,14.132189,160.853922,5.753388,61.128283,47.174535,152.032044,163.652158,150.521605,161.899728,108.153248,159.723736,-0.070356,0.034281,32.025740,-235.920039,150.070767,5.461279,31.870175,12.170876,8.803420,456.002258,1.739869,436096.377775,0.978503,23.728676,1.307137,3.469951,0.077636,0.058405,116.662120,93.473792,32.000000,32.000000,32.000000,32.000000,599.219841,32.000000,69.427687,76.428818,95.239438,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.994369,0.706425,75.399995,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.261116,61.213428,163.321119,153.907429,106.693302,108.070534,54.474268,14.134186,160.823722,5.755014,61.314436,47.145345,152.021244,163.583487,150.497107,161.745919,108.142542,159.562330,-0.070416,0.034285,32.025740,-235.913304,150.089733,5.462652,31.831536,12.209010,33.736834,1744.789005,0.432983,436243.782187,0.976911,23.711708,1.263579,3.463754,0.078445,0.057539,116.657414,93.461695,32.000000,32.000000,32.000000,32.000000,1000.115158,32.000000,69.435792,76.440562,95.214066,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.983622,0.707014,75.408084,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.234766,61.325891,163.224289,153.994967,106.697805,108.076991,54.359172,14.133901,160.675853,5.756502,61.439357,47.128491,152.019323,163.381992,150.461746,161.600909,108.144151,159.513562,-0.070506,0.034284,32.025740,-235.917837,149.976868,5.464590,31.845924,12.122320,55.362184,2869.263069,2.576555,436474.638036,0.982522,23.915342,1.269739,3.470539,0.079142,0.058731,116.597615,93.477060,32.000000,32.000000,32.000000,32.000000,570.680019,32.000000,69.437425,76.468949,95.204415,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.956541,0.708953,75.411663,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.243346,61.325891,163.121907,153.994967,106.673400,108.076276,54.384136,14.131047,160.619228,5.757200,61.601654,47.073007,152.016728,163.384045,150.459146,161.533841,108.148081,159.345672,-0.070485,0.034317,32.025740,-235.918077,149.703007,5.465979,31.822467,12.187103,22.505203,1165.844671,0.669953,436561.401178,0.977482,23.833894,1.211227,3.455719,0.078278,0.057902,116.438561,93.465712,32.000000,32.000000,32.000000,32.000000,236.603972,32.000000,69.433337,76.511015,95.180192,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.932037,0.706677,75.407564,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.201436,61.452413,163.066094,154.072717,106.659168,108.070756,54.551614,14.132046,160.510560,5.759368,61.825528,47.071244,152.065347,163.314376,150.455431,161.477797,108.165932,159.295576,-0.070739,0.034335,32.025740,-235.917732,149.839755,5.467834,31.782872,12.146120,27.519949,1421.248470,0.408427,436759.531179,0.980492,23.974757,1.188692,3.455596,0.078841,0.057470,116.545995,93.448731,32.000000,32.000000,32.000000,32.000000,580.195096,32.000000,69.434675,76.555577,95.206367,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.914422,0.707567,75.409609,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.138538,61.562124,162.976116,154.141239,106.652922,108.065995,54.345919,14.134186,160.497828,5.761134,61.879945,46.977059,152.056031,163.237668,150.449135,161.332279,108.144003,159.426351,-0.070836,0.034345,32.025740,-235.916408,149.712347,5.469622,31.777246,12.177114,37.583646,1948.327527,1.004030,436738.495615,0.979841,23.965509,1.112690,3.452802,0.077698,0.057407,116.605732,93.428856,32.000000,32.000000,32.000000,32.000000,316.537915,32.000000,69.412431,76.533519,95.165978,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.925276,0.707625,75.400975,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.221279,61.651437,162.940159,154.198574,106.622595,108.054516,54.451442,14.130619,160.476119,5.763218,62.005348,46.949938,152.117469,163.169648,150.483724,161.355114,108.175541,159.229343,-0.070886,0.034365,32.025740,-235.918015,149.757401,5.471529,31.776832,12.209569,15.367192,795.087848,0.821783,436887.428479,0.978049,24.137220,1.073325,3.454685,0.077726,0.057731,116.717267,93.454060,32.000000,32.000000,32.000000,32.000000,432.054530,32.000000,69.445250,76.586238,95.201611,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.901368,0.708627,75.404794,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.118512,61.739098,162.878079,154.243883,106.619096,108.037711,54.451043,14.135185,160.306625,5.764141,62.114163,46.993003,152.136249,163.037621,150.459990,161.147809,108.218661,159.112948,-0.070757,0.034351,32.025740,-235.914756,149.751036,5.472387,31.776435,12.134490,52.148020,2698.122184,0.602383,437116.001168,0.983415,24.314809,1.151410,3.457386,0.077663,0.057792,116.743861,93.465602,32.000000,32.000000,32.000000,32.000000,383.552253,32.000000,69.418482,76.612808,95.191771,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.910455,0.709148,75.406856,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.091150,61.835305,162.705918,154.291430,106.523103,108.020959,54.446350,14.128478,160.175378,5.764182,62.181919,46.826457,152.127745,162.969079,150.462867,161.036307,108.221400,159.012051,-0.070802,0.034298,32.025740,-235.917379,149.553270,5.472575,31.758603,12.167684,14.391490,744.675380,1.470734,437062.379804,0.979755,24.314846,1.035259,3.450566,0.078290,0.056911,116.689516,93.471213,32.000000,32.000000,32.000000,32.000000,219.582355,32.000000,69.422871,76.623748,95.186490,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.869887,0.708467,75.408101,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.092085,61.931790,162.615488,154.342613,106.407640,107.985893,54.757452,14.129905,160.164384,5.765737,62.317261,46.790361,152.132315,162.829659,150.476944,161.044253,108.229114,158.922226,-0.070954,0.034621,32.025740,-235.919872,149.411606,5.473943,31.720090,12.164872,16.927536,870.924471,0.434200,437104.538568,0.982162,24.513408,0.942113,3.456775,0.078519,0.057756,116.729822,93.492383,32.000000,32.000000,32.000000,32.000000,380.177773,32.000000,69.424968,76.624181,95.174168,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.858455,0.709569,75.410172,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.030706,61.931790,162.583980,154.342613,106.302940,107.950050,54.566286,14.131475,159.969175,5.766426,62.403903,46.725819,152.120044,162.782480,150.460849,161.006056,108.246330,158.892944,-0.071077,0.034889,32.025740,-235.924510,149.198622,5.474525,31.737255,12.186003,52.911205,2731.827350,1.573034,437183.771831,0.982960,24.639175,0.895986,3.455127,0.078198,0.057708,116.701235,93.451339,32.000000,32.000000,32.000000,32.000000,535.586808,32.000000,69.419420,76.562683,95.149727,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.875152,0.710335,75.404086,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.027182,62.030482,162.432812,154.407781,106.174250,107.899028,54.823279,14.127337,159.957682,5.767548,62.638805,46.804523,152.161946,162.634387,150.462565,160.865993,108.196692,158.756417,-0.071450,0.035245,32.025740,-235.925872,149.237068,5.476007,31.700365,12.121473,36.556756,1878.592702,1.336653,437157.441742,0.977280,24.734650,0.849627,3.453138,0.077890,0.058060,116.794101,93.438821,32.000000,32.000000,32.000000,32.000000,709.798225,32.000000,69.429185,76.427833,95.091688,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.833826,0.710212,75.407487,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.991057,62.142408,162.327980,154.476587,106.041370,107.852501,54.717353,14.131047,159.783409,5.768641,62.779887,46.757228,152.174256,162.625338,150.479081,160.832870,108.161911,158.666590,-0.071426,0.035497,32.025740,-235.915790,148.979398,5.477098,31.670903,12.150934,15.414020,793.635039,0.427948,437024.194813,0.981773,24.801005,0.819811,3.456975,0.079051,0.058149,116.791117,93.429297,32.000000,32.000000,32.000000,32.000000,930.482132,32.000000,69.416092,76.388490,95.070897,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.791400,0.710372,75.401384,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.823438,62.259574,162.278978,154.554063,105.990518,107.783907,54.482787,14.135185,159.697330,5.770668,62.856034,46.697854,152.206240,162.382790,150.508094,160.698477,108.139361,158.547808,-0.071463,0.035848,32.025740,-235.916226,149.041458,5.479359,31.680315,12.070753,54.322113,2808.971501,0.618846,437056.277204,0.977037,24.903509,0.810674,3.454020,0.077219,0.056784,116.751854,93.436251,32.000000,32.000000,32.000000,32.000000,810.090026,32.000000,69.422886,76.408819,95.038739,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.795619,0.710659,75.400992,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.899953,62.367921,162.156822,154.627066,105.952551,107.729004,54.676985,14.131047,159.651188,5.771632,62.948576,46.697289,152.226175,162.331702,150.493879,160.688635,108.122954,158.483271,-0.071429,0.036084,32.025740,-235.918077,149.038788,5.480321,31.632372,12.163177,11.740025,604.915167,1.467803,437119.792333,0.979608,25.054523,0.806762,3.454444,0.077447,0.057780,116.695066,93.412299,32.000000,32.000000,32.000000,32.000000,545.135251,32.000000,69.427697,76.417297,95.013622,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.768790,0.711662,75.403123,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.796398,62.469928,162.069424,154.689161,105.807106,107.655815,54.343393,14.133473,159.587095,5.770935,63.071805,46.628729,152.236829,162.196717,150.510255,160.500213,108.071551,158.442928,-0.071476,0.036414,32.025740,-235.917775,148.915908,5.479620,31.615910,12.057302,17.811190,923.370871,0.417670,437176.424127,0.987333,25.353354,0.778124,3.465764,0.077289,0.057663,116.746841,93.400416,32.000000,32.000000,32.000000,32.000000,240.479860,32.000000,69.410715,76.441224,94.968706,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.749137,0.713580,75.409609,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.640793,62.571661,161.939396,154.750137,105.702383,107.594420,54.561831,14.128478,159.376660,5.770531,63.158592,46.709664,152.271771,162.115982,150.555151,160.360598,108.064758,158.334275,-0.071429,0.036672,32.025740,-235.931591,148.618207,5.479411,31.587801,12.115252,53.238893,2748.970495,1.928027,437077.241122,0.981850,25.378711,0.766706,3.457505,0.079682,0.057541,116.813299,93.398354,32.000000,32.000000,32.000000,32.000000,196.356121,32.000000,69.444004,76.496063,94.955361,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.717025,0.712494,75.401665,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.755206,62.664298,161.862209,154.809716,105.658323,107.507530,54.350658,14.134329,159.257317,5.769859,63.298474,46.605545,152.307517,162.178924,150.537788,160.265565,108.016198,158.144727,-0.071597,0.037014,32.025740,-235.920513,148.590773,5.478659,31.598980,12.083735,16.112306,835.185373,1.272426,437104.855248,0.989845,25.593060,0.800712,3.463288,0.079251,0.057371,116.632970,93.396634,32.000000,32.000000,32.000000,32.000000,1004.689902,32.000000,69.424612,76.539009,94.932681,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.740825,0.713828,75.406285,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.634009,62.741496,161.725444,154.854470,105.556509,107.427876,54.757024,14.132759,159.348580,5.768728,63.353323,46.647346,152.336888,161.970910,150.562285,160.175335,108.011850,158.109366,-0.071662,0.037274,32.025740,-235.918162,148.702109,5.478036,31.588234,12.131606,18.246070,938.770645,0.426625,437127.640542,0.989158,25.863963,0.760634,3.472055,0.078057,0.057526,116.557819,93.420884,32.000000,32.000000,32.000000,32.000000,597.469234,32.000000,69.447649,76.538384,94.906498,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.726978,0.716116,75.407069,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.506964,62.810148,161.711423,154.893351,105.383968,107.345551,54.437792,14.132474,159.137787,5.767666,63.405065,46.606451,152.350136,161.900120,150.556567,160.067810,108.004137,158.031705,-0.071764,0.037263,32.025740,-235.919101,148.592671,5.476877,31.564938,12.050361,18.367082,950.538397,1.405097,436909.796472,0.989790,25.832171,0.727365,3.461908,0.077098,0.057192,116.604097,93.404967,32.000000,32.000000,32.000000,32.000000,457.555818,32.000000,69.429773,76.526833,94.886979,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.708010,0.713256,75.404785,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.595590,62.868600,161.571397,154.924679,105.280471,107.261672,54.476184,14.132331,159.129963,5.766654,63.484278,46.550917,152.391113,161.818021,150.616251,160.015514,107.997679,157.923007,-0.071985,0.037286,32.025740,-235.916466,148.354969,5.475659,31.559980,12.121599,55.585296,2874.638462,1.242315,436793.636832,0.984689,26.041181,0.716441,3.467972,0.078555,0.057490,116.800753,93.382651,32.000000,32.000000,32.000000,32.000000,542.209246,32.000000,69.428985,76.493522,94.891712,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.646526,0.714451,75.404137,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.479077,62.920986,161.561718,154.951252,105.192142,107.174006,54.718577,14.128193,159.116672,5.765282,63.509588,46.488139,152.397498,161.692175,150.613153,159.948629,108.000835,157.920828,-0.072205,0.037291,32.025740,-235.920278,148.394067,5.474078,31.523342,12.062279,38.321054,1973.025278,1.236502,436665.141541,0.992822,26.248290,0.690599,3.477144,0.078724,0.058647,116.918374,93.376572,32.000000,32.000000,32.000000,32.000000,669.290620,32.000000,69.419371,76.514459,94.889272,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.622311,0.716253,75.404845,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.381797,62.971718,161.447270,154.979504,105.126582,107.076395,54.353854,14.129763,159.006451,5.762842,63.539525,46.544613,152.436918,161.710430,150.640885,159.936508,107.999681,157.761115,-0.072000,0.037282,32.025740,-235.922956,148.414400,5.471603,31.531726,12.069437,14.111977,731.454820,0.407305,436347.443955,0.989443,26.210124,0.650074,3.467526,0.078368,0.057631,116.906608,93.353995,32.000000,32.000000,32.000000,32.000000,540.230660,32.000000,69.418125,76.516929,94.869152,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.620202,0.715408,75.408953,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.504398,63.007286,161.447703,154.996567,105.070504,106.977255,54.650480,14.133473,158.970282,5.760338,63.510808,46.570902,152.440427,161.598323,150.662256,159.818800,107.904683,157.802045,-0.072040,0.037287,32.025740,-235.917285,148.095872,5.469250,31.524875,12.022161,16.654919,858.575596,0.591767,436145.706639,0.987072,26.389556,0.645976,3.476010,0.078148,0.057178,116.896711,93.341009,32.000000,32.000000,32.000000,32.000000,511.968558,32.000000,69.403284,76.622031,94.840868,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.672760,0.717124,75.408680,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.434140,63.031550,161.361085,155.002162,104.994076,106.877245,54.519341,14.132189,158.853611,5.758283,63.507399,46.437068,152.455347,161.649222,150.665433,159.724781,107.892286,157.625113,-0.071917,0.037293,32.025740,-235.917753,148.147451,5.467117,31.487858,12.077010,56.956331,2943.211040,1.607956,435891.665103,0.995185,26.546552,0.578052,3.480833,0.080284,0.057753,116.866728,93.355059,32.000000,32.000000,32.000000,32.000000,422.151506,32.000000,69.399283,76.664586,94.832720,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.612989,0.717624,75.409916,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.393040,63.060501,161.272545,155.015309,104.968518,106.783099,54.418401,14.131047,158.811610,5.755400,63.519770,46.553531,152.438950,161.500854,150.642922,159.668389,107.877107,157.602261,-0.072100,0.037275,32.025740,-235.916771,148.282710,5.464443,31.500606,12.076739,48.617382,2516.956918,1.357942,435636.596502,0.986120,26.448227,0.690758,3.471665,0.077534,0.057835,116.951626,93.348514,32.000000,32.000000,32.000000,32.000000,297.857639,32.000000,69.362218,76.688770,94.819332,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.638521,0.714065,75.396100,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.465092,63.060501,161.251356,155.015309,104.966766,106.712027,54.403729,14.138182,158.866796,5.752285,63.538349,46.541174,152.477891,161.446481,150.688408,159.715943,107.884949,157.683018,-0.072037,0.037262,32.025740,-235.911922,148.318888,5.462015,31.486777,12.074575,20.378341,1055.285916,0.397128,435338.080330,0.989255,26.549186,0.626584,3.475053,0.077144,0.057530,116.964113,93.376274,32.000000,32.000000,32.000000,32.000000,689.063738,32.000000,69.399482,76.769350,94.816001,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.587729,0.715496,75.409268,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.326123,63.077320,161.254908,155.026218,104.953877,106.619068,54.475045,14.133473,158.810931,5.748540,63.504670,46.535490,152.507153,161.479560,150.734450,159.527720,107.837236,157.577262,-0.072053,0.037245,32.025740,-235.920879,148.251362,5.457962,31.450283,12.041688,40.445584,2091.719763,0.465049,435055.112090,0.991244,26.623044,0.631867,3.476223,0.078143,0.057065,116.786235,93.360886,32.000000,32.000000,32.000000,32.000000,530.071888,32.000000,69.397908,76.861228,94.828054,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.585727,0.714618,75.405211,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.456977,63.086419,161.186611,155.018106,104.829768,106.532172,54.675912,14.138182,158.809429,5.744764,63.504146,46.608586,152.514714,161.443864,150.755321,159.557691,107.810118,157.615926,-0.072032,0.037249,32.025740,-235.913719,148.212672,5.454467,31.450788,12.100683,51.421660,2649.598368,1.107019,434697.188242,0.989180,26.544339,0.658987,3.470376,0.077668,0.057172,116.862465,93.368857,32.000000,32.000000,32.000000,32.000000,468.588391,32.000000,69.414911,76.873554,94.800130,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.542310,0.714176,75.411510,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.411227,63.070978,161.168862,154.998246,104.716400,106.439563,54.636265,14.132759,158.805151,5.740022,63.375296,46.622006,152.521777,161.395254,150.754804,159.625935,107.761147,157.529699,-0.072087,0.037274,32.025740,-235.916038,148.187343,5.449331,31.462472,12.076054,43.050293,2219.857505,0.558887,434540.919723,0.990288,26.713044,0.660913,3.480863,0.078134,0.056987,116.763602,93.381271,32.000000,32.000000,32.000000,32.000000,285.439358,32.000000,69.403549,76.855706,94.762527,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.592164,0.715656,75.409439,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.395134,63.046990,161.217631,154.966917,104.652063,106.373972,54.391016,14.130191,158.816638,5.735968,63.336713,46.676778,152.530194,161.476605,150.800842,159.669815,107.740131,157.540026,-0.072056,0.037267,32.025740,-235.922854,148.286749,5.445369,31.477707,12.050523,16.244877,841.432451,0.437931,434155.252322,0.982849,26.579115,0.704774,3.469589,0.078056,0.057296,116.764823,93.370006,32.000000,32.000000,32.000000,32.000000,119.329600,32.000000,69.403220,76.836857,94.768617,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.593877,0.713934,75.404248,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.365148,63.011698,161.246919,154.934469,104.596731,106.308988,54.660259,14.135613,158.803102,5.732333,63.259299,46.815399,152.513675,161.515562,150.777830,159.697892,107.735612,157.576464,-0.071951,0.037148,32.025740,-235.916124,148.341119,5.441884,31.513948,12.061341,19.707742,1015.769515,0.523048,433888.167742,0.983722,26.613646,0.716402,3.472627,0.078539,0.056839,116.806778,93.371874,32.000000,32.000000,32.000000,32.000000,140.724387,32.000000,69.411697,76.800805,94.765644,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.633959,0.712752,75.403097,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.462896,62.949936,161.306579,154.881603,104.535585,106.256166,54.498441,14.134757,158.922045,5.729091,63.039358,46.780431,152.548921,161.628071,150.832524,159.758804,107.698892,157.604665,-0.071875,0.036786,32.025740,-235.914204,148.266352,5.439024,31.517320,12.070843,56.597253,2925.777334,1.385975,433643.287154,0.987861,26.607244,0.741891,3.474882,0.079134,0.057936,117.028900,93.368475,32.000000,32.000000,32.000000,32.000000,488.469784,32.000000,69.410451,76.745644,94.785636,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.631435,0.712638,75.408510,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.446770,62.864188,161.408784,154.813912,104.527355,106.210403,54.337792,14.134615,158.987768,5.726878,62.891930,46.915599,152.529076,161.629727,150.815675,159.841618,107.678313,157.639129,-0.071856,0.036727,32.025740,-235.915163,148.466405,5.437043,31.517266,12.128180,34.403270,1783.724283,1.142495,433362.714322,0.982997,26.604735,0.762192,3.477761,0.077373,0.057078,117.032915,93.358059,32.000000,32.000000,32.000000,32.000000,894.415995,32.000000,69.404072,76.699388,94.740158,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.657795,0.711767,75.408450,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.473586,62.770446,161.546590,154.737550,104.569794,106.155500,54.520194,14.132046,159.090453,5.723973,62.608532,47.000584,152.517883,161.832458,150.846617,160.008872,107.612418,157.794414,-0.071660,0.036775,32.025740,-235.917078,148.709064,5.433870,31.562018,12.111772,52.728748,2724.708586,0.396897,433063.243395,0.983016,26.436170,0.811123,3.471729,0.079169,0.057723,117.019999,93.360953,32.000000,32.000000,32.000000,32.000000,535.584726,32.000000,69.407587,76.699580,94.749095,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.694144,0.710158,75.406217,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.354386,62.657405,161.668740,154.655316,104.614602,106.135369,54.378175,14.132474,159.247454,5.720054,62.473150,47.026515,152.530031,161.883107,150.870944,160.057868,107.593092,157.841366,-0.071667,0.036768,32.025740,-235.918284,148.834146,5.430390,31.589117,12.109446,24.936749,1291.948481,0.653059,432814.244004,0.985655,26.368030,0.846624,3.475135,0.078447,0.057312,117.132643,93.385331,32.000000,32.000000,32.000000,32.000000,533.478002,32.000000,69.435014,76.696308,94.764968,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.701230,0.709694,75.408621,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.482216,62.535269,161.745358,154.563573,104.656763,106.123155,54.703671,14.131332,159.375918,5.715862,62.188621,46.935058,152.501148,162.002200,150.883018,160.131371,107.539759,157.946005,-0.071507,0.036752,32.025740,-235.919426,148.861557,5.426458,31.626512,12.087089,12.101195,623.220559,0.425827,432577.515576,0.980998,26.245010,0.979722,3.476095,0.077977,0.057680,117.129415,93.351727,32.000000,32.000000,32.000000,32.000000,303.370999,32.000000,69.424962,76.600295,94.761658,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.699788,0.708437,75.411323,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.487839,62.406242,161.856622,154.472391,104.763447,106.125441,54.514134,14.133758,159.505662,5.711815,62.002553,47.189100,152.451242,162.144328,150.872128,160.278196,107.505854,158.053068,-0.071479,0.036745,32.025740,-235.916673,148.944094,5.422570,31.617389,12.118534,16.568388,856.251101,0.902692,432470.712648,0.985841,26.262210,1.019358,3.487669,0.078568,0.057552,116.985713,93.331408,32.000000,32.000000,32.000000,32.000000,764.160193,32.000000,69.383159,76.553902,94.737742,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.698832,0.710074,75.464500,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.463476,62.269223,161.893754,154.382609,104.794779,106.142217,54.498932,14.133616,159.590343,5.707675,61.775966,47.223394,152.431109,162.128808,150.857271,160.256377,107.462700,158.208820,-0.071434,0.036746,32.025740,-235.916489,148.906425,5.418732,31.623916,12.136005,21.226204,1097.272093,1.855219,432267.309109,0.976626,26.000413,1.117938,3.479726,0.078450,0.057734,116.854080,93.396596,32.000000,32.000000,32.000000,32.000000,252.510184,32.000000,69.390999,76.590087,94.761297,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.750417,0.708218,75.429205,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.410136,62.141305,162.011618,154.311567,104.844330,106.160522,54.707081,14.133758,159.660110,5.705204,61.628140,47.324085,152.398714,162.360260,150.863550,160.500987,107.435989,158.189700,-0.071282,0.036746,32.025740,-235.915366,149.135316,5.415805,31.653161,12.088513,21.967416,1131.267820,1.355177,432166.692144,0.979591,25.865251,1.198113,3.481698,0.077834,0.057204,116.748153,93.388031,32.000000,32.000000,32.000000,32.000000,361.905891,32.000000,69.390390,76.590718,94.762019,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.769493,0.708326,75.485860,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.492210,62.016974,162.188966,154.238009,104.913824,106.186152,54.504382,14.132474,159.798075,5.703841,61.473887,47.279592,152.381095,162.346707,150.843618,160.476886,107.461591,158.315581,-0.071565,0.036734,32.025740,-235.916814,149.184121,5.414249,31.716502,12.122230,57.893521,2992.461261,1.058285,432155.686358,0.980235,25.754825,1.308540,3.484323,0.078327,0.056627,116.718804,93.373661,32.000000,32.000000,32.000000,32.000000,348.646470,32.000000,69.398080,76.618106,94.747672,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.792933,0.707499,75.405117,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.442388,61.875553,162.307602,154.147951,105.001282,106.231886,54.321824,14.134044,159.939383,5.702394,61.141389,47.313812,152.355201,162.564046,150.832485,160.730420,107.492363,158.505857,-0.071277,0.036768,32.025740,-235.918348,149.278365,5.412980,31.719892,12.126864,45.018325,2334.774686,1.024106,432149.776698,0.977576,25.685164,1.326996,3.490867,0.078450,0.057755,116.521015,93.359295,32.000000,32.000000,32.000000,32.000000,560.258006,32.000000,69.382172,76.622918,94.749457,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.765779,0.708131,75.413070,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.453636,61.580317,162.428047,153.951617,105.172204,106.282989,54.534158,14.134472,160.047680,5.701671,61.023239,47.334545,152.308537,162.614858,150.808517,160.862698,107.470628,158.616309,-0.071253,0.036775,32.025740,-235.915469,149.413236,5.411685,31.751806,12.137123,47.314696,2444.316475,0.388250,431973.452627,0.979250,25.471212,1.355733,3.488519,0.078454,0.057843,116.424702,93.356595,32.000000,32.000000,32.000000,32.000000,465.268772,32.000000,69.372578,76.639344,94.748776,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.847872,0.706986,75.482536,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.452441,61.436426,162.542682,153.870233,105.269828,106.320343,54.677122,14.135613,160.143452,5.701637,60.729309,47.343159,152.242216,162.779585,150.767895,160.880300,107.492259,158.756858,-0.071227,0.036807,32.025740,-235.914164,149.447988,5.411745,31.743007,12.177168,10.798316,556.391351,0.500111,431946.250409,0.983756,25.384180,1.407036,3.494816,0.078069,0.056410,116.448882,93.375344,32.000000,32.000000,32.000000,32.000000,300.966288,32.000000,69.358896,76.683829,94.750158,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.920624,0.708754,75.473084,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.482425,61.302185,162.643408,153.790528,105.331271,106.398162,54.662470,14.134615,160.198676,5.700044,60.613535,47.393977,152.226366,162.903074,150.758853,161.030871,107.497488,158.814626,-0.071214,0.036782,32.025740,-235.921697,149.558753,5.410218,31.776615,12.163303,11.367643,585.883371,0.475859,431787.965951,0.979397,25.076661,1.476380,3.496563,0.077684,0.057409,116.447762,93.366926,32.000000,32.000000,32.000000,32.000000,530.556218,32.000000,69.341950,76.646444,94.752237,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.873042,0.706958,75.477422,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.475358,61.188069,162.798500,153.726764,105.413650,106.479722,54.657643,14.134186,160.417907,5.696848,60.458719,47.540393,152.194782,162.914915,150.756455,161.257309,107.509220,158.986417,-0.071104,0.036797,32.025740,-235.915428,149.780058,5.407605,31.805194,12.180360,10.814199,557.408317,2.086203,431703.425475,0.976846,24.934075,1.515296,3.499120,0.079046,0.057065,116.573132,93.416405,32.000000,32.000000,32.000000,32.000000,541.613029,32.000000,69.381686,76.667313,94.779462,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.908201,0.705734,75.414348,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.569017,61.073680,162.859728,153.657409,105.451151,106.579633,54.829715,14.139324,160.451646,5.694770,60.217495,47.468860,152.116621,163.098360,150.699419,161.323238,107.498618,159.051464,-0.071182,0.036800,32.025740,-235.912904,149.855680,5.405492,31.838424,12.136294,10.050904,516.439107,1.982229,431804.134997,0.976799,24.767101,1.534941,3.499030,0.077928,0.058038,116.542953,93.406035,32.000000,32.000000,32.000000,32.000000,336.780520,32.000000,69.377469,76.671366,94.777173,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.919542,0.706969,75.406294,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.505460,60.961222,162.967646,153.577706,105.496261,106.660483,54.398549,14.134044,160.642164,5.693218,60.107683,47.449123,152.090956,163.244069,150.671807,161.369785,107.499264,159.142006,-0.071072,0.036747,32.025740,-235.916387,150.085838,5.403872,31.812947,12.177457,17.001730,880.513009,2.086521,431963.325703,0.977510,24.660700,1.597140,3.502899,0.078235,0.058162,116.569963,93.368327,32.000000,32.000000,32.000000,32.000000,430.784777,32.000000,69.361818,76.669435,94.793150,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.891307,0.707155,75.409004,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.486572,60.841325,163.055853,153.508352,105.563373,106.743559,54.486394,14.129049,160.722647,5.689751,60.033745,47.514139,152.052660,163.349167,150.678645,161.364138,107.550406,159.185330,-0.071182,0.036736,32.025740,-235.920892,150.178412,5.400819,31.861665,12.195884,39.397547,2037.094149,2.242812,432163.381915,0.972933,24.444158,1.635718,3.497169,0.078365,0.058136,116.636351,93.356490,32.000000,32.000000,32.000000,32.000000,463.204602,32.000000,69.366386,76.694137,94.819231,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.995432,0.706222,75.406618,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.463928,60.630752,163.110455,153.369087,105.570931,106.854859,54.520587,14.133330,160.820251,5.686862,59.864553,47.604349,151.973887,163.367026,150.606945,161.574750,107.559670,159.434799,-0.071271,0.036747,32.025740,-235.919388,150.447990,5.397076,31.861016,12.170479,50.434939,2606.159383,1.328888,432386.467033,0.982566,24.401003,1.674003,3.504269,0.078676,0.058113,116.452277,93.342885,32.000000,32.000000,32.000000,32.000000,297.851607,32.000000,69.325798,76.731706,94.812503,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.957947,0.708450,75.411459,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.501475,60.556888,163.240486,153.309243,105.608232,106.953903,54.603213,14.131903,160.868346,5.684956,59.863036,47.479307,151.964899,163.471929,150.584644,161.628410,107.569750,159.444146,-0.071321,0.036786,32.025740,-235.918528,150.307225,5.395118,31.853046,12.204701,49.196410,2538.313209,0.574202,432470.969826,0.981877,24.301716,1.641482,3.507590,0.078298,0.058060,116.431558,93.331320,32.000000,32.000000,32.000000,32.000000,413.901826,32.000000,69.328828,76.754470,94.838856,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.981333,0.707043,75.409839,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.575990,60.471174,163.305978,153.263382,105.808613,107.074322,54.726379,14.130191,160.973358,5.682847,59.713990,47.525351,151.861448,163.535160,150.526596,161.645277,107.626053,159.588697,-0.071177,0.036760,32.025740,-235.921874,150.568688,5.392819,31.871762,12.182163,37.446017,1927.697641,0.449072,432635.938784,0.982273,24.115859,1.739370,3.510475,0.078697,0.057530,116.376718,93.295653,32.000000,32.000000,32.000000,32.000000,730.360464,32.000000,69.334728,76.735207,94.811717,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.974229,0.708710,75.410283,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.601840,60.397036,163.370262,153.211928,106.018326,107.193254,54.671899,14.132189,161.070803,5.681060,59.617922,47.619939,151.833462,163.581653,150.485261,161.748158,107.668065,159.608325,-0.071340,0.036739,32.025740,-235.916446,150.738902,5.391094,31.902215,12.142676,21.211811,1093.058947,0.460656,432886.163718,0.980645,24.001016,1.733302,3.510437,0.078341,0.058300,116.051394,93.312103,32.000000,32.000000,32.000000,32.000000,369.228482,32.000000,69.360145,76.751759,94.820478,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.029618,0.708620,75.402279,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
