OSU 80 Ton Compressor Load Stand
46.576502,60.328411,163.496718,153.168864,106.177174,107.296090,54.325505,14.130333,161.040673,5.679139,59.570753,47.655607,151.799368,163.695452,150.425268,161.759667,107.696653,159.547377,-0.071311,0.036723,32.025740,-235.915687,150.752873,5.389310,31.928215,12.217791,22.635020,1173.835120,0.605035,433087.323067,0.977615,23.834053,1.739027,3.506227,0.078015,0.057606,116.095477,93.317332,32.000000,32.000000,32.000000,32.000000,541.252820,32.000000,69.334027,76.762504,94.806749,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,32.027274,0.708575,75.414988,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.644022,60.204668,163.503641,153.074907,106.465314,107.441981,54.674563,14.134044,161.081157,5.674831,59.532058,47.484534,151.754548,163.672662,150.404305,161.843074,107.707484,159.674171,-0.071465,0.037130,32.025740,-235.917858,150.589672,5.385022,31.892785,12.212670,12.348506,636.295839,1.068838,433361.841977,0.978896,23.731753,1.705433,3.505661,0.077842,0.058266,116.207799,93.303302,32.000000,32.000000,32.000000,32.000000,293.309484,32.000000,69.382956,76.801540,94.851203,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,32.013968,0.707845,75.414042,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.647076,60.171321,163.506514,153.043868,106.584187,107.583868,54.365789,14.133901,161.019889,5.672608,59.632720,47.406746,151.703264,163.687569,150.359388,161.873734,107.689311,159.651501,-0.071662,0.037311,32.025740,-235.916203,150.511213,5.383107,31.899601,12.159445,7.927699,410.819902,1.003546,433643.072079,0.986493,23.690733,1.650701,3.510283,0.078523,0.057419,116.235462,93.302195,32.000000,32.000000,32.000000,32.000000,440.224148,32.000000,69.389929,76.768935,94.857759,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.949635,0.709248,75.409967,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.663913,60.231401,163.305272,153.095879,106.643381,107.696752,54.716433,14.131190,160.966675,5.673534,59.884126,47.105637,151.660371,163.572475,150.291717,161.744226,107.743616,159.521135,-0.071840,0.037317,32.025740,-235.921692,150.406691,5.384248,31.890153,12.128468,15.616916,804.095263,1.838944,433989.940592,0.979665,23.493454,1.694253,3.505350,0.077722,0.057265,116.168795,93.271370,32.000000,32.000000,32.000000,32.000000,561.472884,32.000000,69.410243,76.721561,94.884640,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.936797,0.709322,75.404487,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.723163,60.320143,163.302597,153.168584,106.701255,107.774832,54.659255,14.129334,160.894215,5.674572,60.171403,47.156574,151.645400,163.536103,150.233395,161.627308,107.823828,159.555682,-0.071927,0.037334,32.025740,-235.917340,150.459657,5.385001,31.835286,12.170317,11.499451,592.711573,2.867801,434551.325361,0.986375,23.456783,1.702705,3.505182,0.078769,0.057911,116.082913,93.274155,32.000000,32.000000,32.000000,32.000000,161.089134,32.000000,69.390948,76.667027,94.889033,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.943739,0.711591,75.409933,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.705294,60.415226,163.162132,153.240731,106.641404,107.832003,54.832552,14.133473,160.695201,5.674966,60.323745,47.147555,151.648030,163.333470,150.199166,161.509375,107.803732,159.250480,-0.071722,0.037334,32.025740,-235.919245,150.176799,5.385358,31.793366,12.187897,18.061996,928.019859,1.455623,434964.837898,0.980848,23.498538,1.592477,3.499605,0.078408,0.058369,116.148837,93.279170,32.000000,32.000000,32.000000,32.000000,243.152744,32.000000,69.400056,76.656295,94.909761,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.925240,0.711792,75.405066,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.567101,60.518303,163.039394,153.316514,106.618855,107.878487,54.733270,14.133473,160.586025,5.674937,60.627387,47.138783,151.616885,163.273270,150.129574,161.398061,107.785271,159.202160,-0.071722,0.037340,32.025740,-235.921369,150.121815,5.385282,31.784332,12.152827,15.407214,793.053916,1.976357,435193.995056,0.981452,23.522841,1.527088,3.495110,0.078435,0.058022,116.209682,93.241419,32.000000,32.000000,32.000000,32.000000,246.134317,32.000000,69.365547,76.661193,94.876514,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.898627,0.711470,75.408876,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.640163,60.758087,162.821683,153.461650,106.621331,107.910281,54.295107,14.135471,160.559094,5.672711,60.905415,47.004171,151.641660,163.035943,150.116010,161.287115,107.797314,159.126619,-0.071754,0.037390,32.025740,-235.917084,149.928675,5.383430,31.761344,12.143325,22.504760,1167.733323,1.258845,435605.680736,0.979518,23.637351,1.416151,3.493440,0.078136,0.058268,116.226735,93.238314,32.000000,32.000000,32.000000,32.000000,356.739227,32.000000,69.343252,76.752714,94.881881,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.855679,0.712203,75.411357,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.650273,60.889008,162.698490,153.550020,106.583495,107.922463,54.491315,14.133901,160.275268,5.670461,61.222120,46.790621,151.659006,162.792431,150.082838,160.968226,107.760530,159.001150,-0.071382,0.037371,32.025740,-235.920124,149.873426,5.381361,31.708605,12.141793,12.582498,650.533366,1.480031,436080.167335,0.985158,23.890870,1.413849,3.501171,0.080136,0.057918,116.291861,93.244540,32.000000,32.000000,32.000000,32.000000,287.738455,32.000000,69.340232,76.822580,94.903416,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.831843,0.714863,75.415900,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.588149,61.023239,162.466067,153.641748,106.409894,107.916335,54.467901,14.132759,160.207607,5.667593,61.385245,46.786393,151.668090,162.691503,150.108664,160.960565,107.746141,158.884760,-0.071382,0.037356,32.025740,-235.919469,149.636520,5.378845,31.683813,12.151962,14.380334,743.803695,1.011643,436458.353411,0.992318,24.051075,1.369338,3.491019,0.077485,0.057827,116.282326,93.261416,32.000000,32.000000,32.000000,32.000000,299.745173,32.000000,69.341041,76.853841,94.927113,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.784405,0.714685,75.409499,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.587277,61.309076,162.339344,153.824088,106.279729,107.890443,54.492091,14.130904,159.942781,5.663180,61.745883,46.721837,151.726661,162.501197,150.089437,160.615152,107.826166,158.662040,-0.071421,0.037315,32.025740,-235.919037,149.371652,5.375173,31.650222,12.094301,20.124815,1040.467266,1.808787,436754.171356,0.988957,24.170990,1.352166,3.487621,0.078437,0.057408,116.295880,93.282994,32.000000,32.000000,32.000000,32.000000,392.051189,32.000000,69.347027,76.828903,94.939379,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.784837,0.714978,75.402475,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.599322,61.454067,162.164649,153.921413,106.201989,107.847706,54.508005,14.131760,159.883656,5.660836,62.034503,46.561392,151.746280,162.367914,150.075270,160.563040,107.783926,158.460804,-0.071555,0.037309,32.025740,-235.920141,149.319156,5.373324,31.627847,12.143001,22.143266,1144.488381,1.583308,436990.310099,0.991106,24.372869,1.316478,3.487283,0.077183,0.057221,116.181181,93.236820,32.000000,32.000000,32.000000,32.000000,178.406705,32.000000,69.306632,76.735760,94.928767,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.753825,0.716342,75.444095,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.528030,61.602921,161.960988,154.028528,106.070554,107.787452,54.543585,14.128336,159.543877,5.657590,62.216583,46.580221,151.788864,162.119929,150.088297,160.327045,107.794152,158.234556,-0.071741,0.037311,32.025740,-235.922422,149.234641,5.369879,31.593589,12.129009,28.413147,1467.593073,1.131288,437115.040865,0.991177,24.659657,1.140547,3.484628,0.078073,0.057332,116.273997,93.272258,32.000000,32.000000,32.000000,32.000000,464.723055,32.000000,69.339137,76.707055,94.936725,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.681162,0.716284,75.402603,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.636935,61.903947,161.663117,154.225144,105.853851,107.647854,54.492346,14.133473,159.339487,5.651059,62.675134,46.344301,151.836444,161.809347,150.094550,160.079565,107.821101,158.014911,-0.071649,0.037345,32.025740,-235.915815,148.819481,5.363838,31.588432,12.105642,54.955475,2841.223858,1.027028,437215.443426,0.990586,24.791525,1.096047,3.479979,0.079192,0.058532,116.345188,93.274210,32.000000,32.000000,32.000000,32.000000,215.161156,32.000000,69.342647,76.714652,94.948348,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.672778,0.716189,75.406473,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.697726,62.209124,161.391060,154.411977,105.657316,107.544560,54.485271,14.134757,158.991343,5.647950,62.972335,46.281423,151.887903,161.579486,150.127120,159.816173,107.836636,157.727422,-0.071644,0.037362,32.025740,-235.915347,148.644554,5.360488,31.541787,12.047584,55.586138,2874.202619,0.800611,437207.661948,0.991417,25.018083,0.988200,3.480934,0.078808,0.058335,116.405459,93.273444,32.000000,32.000000,32.000000,32.000000,918.819308,32.000000,69.335458,76.766805,94.956453,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.588540,0.718025,75.406728,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.540942,62.346692,161.237013,154.500081,105.489750,107.430260,54.423890,14.131903,158.999439,5.644291,63.209742,46.245107,151.976596,161.400123,150.192066,159.709501,107.893213,157.568347,-0.071523,0.037352,32.025740,-235.921958,148.664542,5.357147,31.485370,12.060097,53.693666,2779.479481,0.412209,436914.923853,0.989307,25.200446,0.866378,3.466418,0.078119,0.057272,116.586288,93.304711,32.000000,32.000000,32.000000,32.000000,464.057615,32.000000,69.358664,76.779105,95.021924,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.628225,0.715224,75.400310,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.600668,62.467998,161.070370,154.576719,105.351092,107.297621,54.377614,14.137041,158.709572,5.637582,63.299794,46.218406,151.977040,161.245929,150.184530,159.399601,107.859363,157.380207,-0.071568,0.037331,32.025740,-235.915351,148.536053,5.350393,31.470008,12.067778,51.183178,2651.777581,0.406425,436833.200805,0.987857,25.439478,0.726517,3.456080,0.077821,0.058154,116.595258,93.297358,32.000000,32.000000,32.000000,32.000000,742.042517,32.000000,69.333403,76.749948,95.021033,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.544853,0.715183,75.412524,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.480732,62.589582,160.934818,154.639373,105.078021,107.158904,54.442731,14.133045,158.596563,5.630915,63.532890,46.141476,152.015934,161.075567,150.222752,159.264897,107.783189,157.277287,-0.071681,0.037365,32.025740,-235.918040,148.294335,5.344227,31.437175,12.029481,46.890051,2426.446926,0.421472,436561.192449,0.991894,25.747775,0.601076,3.464412,0.078125,0.057718,116.644161,93.253439,32.000000,32.000000,32.000000,32.000000,845.251319,32.000000,69.313707,76.700783,95.051369,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.546223,0.715512,75.401521,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.468591,62.829724,160.739472,154.769158,104.858286,107.011786,54.400101,14.127051,158.385946,5.626092,63.668229,46.190711,152.073451,160.956045,150.231754,159.138788,107.742643,157.068549,-0.071618,0.037378,32.025740,-235.924360,148.172009,5.339263,31.408164,12.034350,48.943278,2534.681187,0.440837,436208.488330,0.990436,25.803991,0.553409,3.456396,0.077900,0.057604,116.724420,93.259073,32.000000,32.000000,32.000000,32.000000,368.530701,32.000000,69.332265,76.645899,95.105762,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.540670,0.715281,75.403353,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.553140,62.926225,160.655616,154.831534,104.656168,106.882310,54.696325,14.134757,158.425522,5.623214,63.695782,46.134904,152.077642,160.752563,150.241655,159.135412,107.682395,157.042627,-0.071557,0.037391,32.025740,-235.918614,148.105804,5.336169,31.400104,12.080183,11.828795,609.273594,0.481578,436056.458449,0.991056,26.056347,0.584961,3.462398,0.078071,0.057669,116.700953,93.250334,32.000000,32.000000,32.000000,32.000000,557.691503,32.000000,69.311107,76.613395,95.097445,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.504501,0.715814,75.400080,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.564706,62.994327,160.510710,154.872652,104.359837,106.716826,54.732404,14.133045,158.248768,5.618369,63.754954,46.112075,152.151596,160.757231,150.321099,159.000057,107.627374,156.924198,-0.071560,0.037171,32.025740,-235.917060,147.977154,5.331747,31.368317,11.984135,16.634727,856.251101,0.460699,435874.548022,0.991360,26.309740,0.534936,3.459099,0.078446,0.057919,116.826685,93.238028,32.000000,32.000000,32.000000,32.000000,630.356069,32.000000,69.337707,76.575125,95.142397,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.548062,0.714891,75.462370,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.607805,63.046990,160.434517,154.903980,104.115180,106.557436,54.703311,14.131760,158.148277,5.612245,63.783680,46.126222,152.182266,160.708343,150.317640,158.876539,107.622287,156.792157,-0.071573,0.036735,32.025740,-235.916710,147.859374,5.325423,31.353243,12.058763,24.183153,1245.458597,1.900323,435536.886863,0.983094,26.314009,0.583931,3.451016,0.078345,0.056707,116.749641,93.226394,32.000000,32.000000,32.000000,32.000000,1026.390247,32.000000,69.310671,76.567671,95.137640,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.489121,0.713502,75.484820,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.536305,63.141840,160.374924,154.937266,103.956055,106.369141,54.371149,14.133045,158.118509,5.601958,63.826856,46.155446,152.225584,160.667586,150.400956,158.751189,107.600038,156.792789,-0.071421,0.036165,32.025740,-235.917060,147.772390,5.315454,31.354325,12.079299,53.725747,2783.837907,1.348150,435056.328980,0.980830,26.369505,0.587519,3.447047,0.077869,0.057642,116.506038,93.247805,32.000000,32.000000,32.000000,32.000000,1023.370288,32.000000,69.336941,76.570249,95.164647,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.542238,0.710855,75.474055,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.600400,63.169413,160.357671,154.947616,103.775326,106.161717,54.766718,14.133330,158.089702,5.589953,63.731485,46.272361,152.252180,160.566449,150.463709,158.717900,107.558416,156.624936,-0.071177,0.036123,32.025740,-235.921021,147.933713,5.304435,31.377963,12.086836,18.571259,955.332666,0.924928,434453.592092,0.979032,26.375209,0.535229,3.442224,0.077687,0.057823,116.398287,93.260028,32.000000,32.000000,32.000000,32.000000,580.773688,32.000000,69.305860,76.426190,95.176440,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.501399,0.710330,75.424091,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.451411,63.161968,160.358531,154.929994,103.630063,105.943662,54.643951,14.132617,158.247359,5.574895,63.568661,46.435710,152.309782,160.734064,150.489146,158.830131,107.549210,156.663074,-0.071576,0.036098,32.025740,-235.919448,148.057979,5.290173,31.399185,12.048756,53.786788,2773.087122,0.416181,433913.996860,0.985154,26.547979,0.557751,3.446232,0.077383,0.057333,116.487182,93.255518,32.000000,32.000000,32.000000,32.000000,651.799615,32.000000,69.332416,76.347921,95.167506,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.539317,0.708879,75.485323,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.457768,63.064361,160.513178,154.851393,103.549209,105.806335,54.487776,14.127907,158.377976,5.564466,63.364191,46.556240,152.332689,160.730663,150.567194,159.021974,107.481107,156.654447,-0.071681,0.036056,32.025740,-235.920890,148.185918,5.280498,31.425365,12.033304,15.265053,789.276613,1.200062,433137.921853,0.974739,26.505698,0.526382,3.441122,0.077898,0.056726,116.358319,93.238003,32.000000,32.000000,32.000000,32.000000,310.499815,32.000000,69.357925,76.266135,95.176629,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.577596,0.707481,75.409882,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.588836,62.893414,160.761751,154.686084,103.557360,105.675435,54.385176,14.138610,158.512075,5.552295,62.948533,46.786721,152.303677,160.931125,150.619038,159.133886,107.373584,157.062151,-0.072000,0.036058,32.025740,-235.913291,148.255521,5.269140,31.484505,12.072971,7.680924,397.889904,0.414746,432369.659162,0.978307,26.660743,0.552177,3.452178,0.077528,0.057526,116.301814,93.173161,32.000000,32.000000,32.000000,32.000000,471.743056,32.000000,69.320330,76.184357,95.113542,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.626170,0.707303,75.403106,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.524702,62.784507,160.911594,154.601893,103.620563,105.619758,54.423677,14.130048,158.715491,5.547006,62.670926,46.602076,152.317245,161.134733,150.656568,159.298570,107.333459,157.143208,-0.071985,0.036038,32.025740,-235.923650,148.625650,5.263981,31.512867,12.080471,43.545121,2254.143794,1.460047,431807.914046,0.979450,26.556194,0.616528,3.455034,0.078127,0.057701,116.470318,93.173990,32.000000,32.000000,32.000000,32.000000,443.396297,32.000000,69.305294,76.221757,95.090589,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,31.634265,0.705807,75.406669,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.501945,62.552638,161.013980,154.438828,103.679135,105.545769,54.473028,14.136184,158.821487,5.534508,62.448264,46.668802,152.309860,161.201559,150.647648,159.368431,107.294669,157.220681,-0.072132,0.036065,32.025740,-235.912613,148.555102,5.251334,31.552840,12.105443,28.724715,1485.607903,2.892711,431165.760886,0.976657,26.242297,0.901218,3.450650,0.077314,0.056726,116.665695,93.214551,32.000000,32.000000,32.000000,32.000000,463.482433,32.000000,69.321290,76.296111,95.095190,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.708082,0.702541,75.408834,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.439721,62.364612,161.130541,154.342893,103.789587,105.508685,54.323691,14.130762,159.062528,5.525104,62.261773,46.889817,152.255075,161.306720,150.655048,159.575858,107.259103,157.444938,-0.071696,0.036054,32.025740,-235.924407,148.873060,5.241885,31.566183,12.113413,14.202193,736.539651,0.510875,430920.735629,0.976644,26.203300,0.976524,3.458627,0.077755,0.057678,116.872093,93.212746,32.000000,32.000000,32.000000,32.000000,563.627597,32.000000,69.321905,76.451985,95.089762,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.668415,0.703228,75.426580,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.567318,62.264812,161.292080,154.288353,103.857376,105.496077,54.432682,14.135043,158.977245,5.518605,61.989605,46.968169,152.251043,161.507794,150.641511,159.781092,107.235123,157.440404,-0.072048,0.036083,32.025740,-235.916042,148.798209,5.235770,31.608879,12.105407,16.296619,843.466383,0.774193,430400.431141,0.975018,25.996255,1.048927,3.462521,0.078159,0.058182,116.782649,93.188784,32.000000,32.000000,32.000000,32.000000,719.360265,32.000000,69.317903,76.601193,95.083183,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.706982,0.701350,75.411987,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.540327,62.141030,161.505797,154.211719,104.014882,105.511064,54.676872,14.131903,159.392506,5.513202,61.575736,47.161092,152.206347,161.831170,150.620276,159.864983,107.194346,157.711998,-0.071906,0.036116,32.025740,-235.919345,149.179798,5.230789,31.664791,12.075513,15.439271,795.523691,1.567381,430116.133393,0.978310,25.876152,1.181723,3.469671,0.081009,0.057158,116.734024,93.175627,32.000000,32.000000,32.000000,32.000000,948.970142,32.000000,69.291368,76.722687,95.081742,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.765455,0.702916,75.408535,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.501666,61.815457,161.714190,154.006154,104.163185,105.565732,54.378069,14.130619,159.488140,5.508638,61.232929,47.264580,152.174723,162.056778,150.612141,160.086164,107.193778,158.009771,-0.071911,0.036108,32.025740,-235.920139,149.371204,5.227066,31.699662,12.101315,49.588042,2569.112757,1.362993,429881.840032,0.973074,25.637142,1.203738,3.463633,0.077656,0.056950,116.742513,93.197670,32.000000,32.000000,32.000000,32.000000,667.807706,32.000000,69.269185,76.736513,95.094065,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.827515,0.700545,75.409072,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.538331,61.659155,161.992712,153.897081,104.308094,105.655497,54.483807,14.133473,159.791882,5.509592,60.840714,47.337769,152.130462,162.161219,150.621737,160.362822,107.203444,158.224838,-0.071864,0.035612,32.025740,-235.921205,149.524164,5.228023,31.743475,12.154847,57.947526,2996.383845,1.440742,429881.662912,0.969171,25.542782,1.362133,3.470233,0.080882,0.057870,116.509261,93.241823,32.000000,32.000000,32.000000,32.000000,285.083579,32.000000,69.273445,76.716448,95.103058,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.870644,0.700258,75.481019,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.589150,61.288679,162.239878,153.661883,104.602512,105.768289,54.588911,14.137326,159.948386,5.511909,60.470781,47.317257,152.065045,162.532975,150.623054,160.575124,107.192399,158.513873,-0.071749,0.035532,32.025740,-235.911145,149.679592,5.230506,31.799063,12.215735,20.841809,1075.625240,0.449230,429698.118241,0.975070,25.259378,1.491479,3.477600,0.079465,0.057462,116.238116,93.243527,32.000000,32.000000,32.000000,32.000000,1024.925379,32.000000,69.256196,76.600129,95.088233,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.889666,0.699911,75.434754,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.531606,61.104827,162.378821,153.560088,104.801359,105.893553,54.372281,14.130191,160.340855,5.511526,60.207676,47.397513,152.001584,162.610904,150.572389,160.759326,107.202272,158.570728,-0.071633,0.035507,32.025740,-235.921874,150.087695,5.229821,31.825207,12.219143,22.856387,1184.295344,0.384834,429808.837913,0.972780,25.063084,1.574712,3.480845,0.078283,0.057086,116.187260,93.255980,32.000000,32.000000,32.000000,32.000000,825.099996,32.000000,69.291761,76.538217,95.105498,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.925763,0.699709,75.407845,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.486539,60.796674,162.521333,153.386145,105.026762,106.039947,54.670376,14.131475,160.366818,5.510372,60.024011,47.388889,151.947195,162.829102,150.546392,160.929130,107.246606,158.717296,-0.071812,0.035458,32.025740,-235.919936,150.253118,5.229062,31.846141,12.185138,10.044249,517.601354,1.070253,429753.207626,0.969865,24.637219,1.710457,3.482353,0.077669,0.057372,116.076031,93.238419,32.000000,32.000000,32.000000,32.000000,706.901181,32.000000,69.283277,76.425211,95.121829,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.960562,0.699474,75.441794,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.532654,60.698002,162.612362,153.332174,105.266004,106.190540,54.461884,14.129763,160.413157,5.508258,59.921202,47.344293,151.886479,162.770135,150.477205,160.930514,107.292512,158.868704,-0.071890,0.036015,32.025740,-235.922956,150.125773,5.227503,31.866695,12.183984,39.424759,2039.418643,0.978396,430036.838450,0.975735,24.516089,1.725093,3.489646,0.078057,0.057837,116.114416,93.257596,32.000000,32.000000,32.000000,32.000000,640.692518,32.000000,69.319364,76.365865,95.140159,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.960075,0.700456,75.401086,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.521404,60.550825,162.695462,153.263382,105.572946,106.340062,54.631009,14.133758,160.448532,5.508667,59.909568,47.432593,151.825485,162.979103,150.401277,161.014532,107.357743,158.890656,-0.071838,0.036555,32.025740,-235.918470,150.303533,5.228028,31.870301,12.191142,52.340094,2699.139150,2.231205,430160.041066,0.972011,24.257101,1.743910,3.496094,0.077794,0.057457,116.461302,93.247137,32.000000,32.000000,32.000000,32.000000,495.878868,32.000000,69.310714,76.326397,95.135365,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.987806,0.701201,75.400131,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.591653,60.467591,162.741896,153.227029,105.737704,106.526862,54.513748,14.136755,160.488139,5.510919,59.858349,47.366229,151.773263,162.997313,150.361117,161.171218,107.416647,159.035346,-0.072438,0.036714,32.025740,-235.914493,150.163766,5.229733,31.873132,12.144984,38.717348,2000.919208,0.568824,430511.534110,0.975815,24.108123,1.763197,3.494586,0.078241,0.057679,116.506251,93.220559,32.000000,32.000000,32.000000,32.000000,535.777559,32.000000,69.325378,76.294812,95.162448,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.993611,0.701680,75.412610,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.676474,60.421014,162.778337,153.203539,105.905460,106.682387,54.689723,14.131332,160.479448,5.513500,59.864697,47.291771,151.730359,162.964081,150.297232,161.160906,107.394078,158.918103,-0.072737,0.036733,32.025740,-235.922529,150.376649,5.232081,31.890243,12.172859,19.597095,1009.522437,0.429167,430794.576921,0.974051,23.973214,1.707414,3.497217,0.079453,0.057339,116.404389,93.214185,32.000000,32.000000,32.000000,32.000000,359.053425,32.000000,69.361457,76.213207,95.171402,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.971019,0.702225,75.409098,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.612675,60.426250,162.730100,153.205217,106.114815,106.861294,54.715129,14.133187,160.452047,5.516102,60.048632,47.256590,151.631559,162.909990,150.195205,161.169932,107.442585,158.945914,-0.073196,0.036707,32.025740,-235.911690,150.301330,5.234134,31.887376,12.229348,11.832862,609.273594,0.580364,431267.978162,0.976043,23.813405,1.710759,3.492941,0.077654,0.057340,116.090223,93.168154,32.000000,32.000000,32.000000,32.000000,223.230905,32.000000,69.337593,76.213839,95.186331,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,32.034721,0.702332,75.408629,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.543763,60.508656,162.681815,153.271771,106.225210,107.000331,54.489313,14.129192,160.325310,5.520443,60.242758,47.103639,151.630273,162.828945,150.162751,161.016485,107.506803,158.889191,-0.073453,0.036719,32.025740,-235.921566,150.160118,5.238289,31.864730,12.187265,49.731635,2571.291970,1.146376,431812.156994,0.972275,23.674486,1.682890,3.487374,0.078686,0.057968,115.931352,93.190606,32.000000,32.000000,32.000000,32.000000,296.255626,32.000000,69.376049,76.253632,95.228075,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.951745,0.702687,75.409660,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.660414,60.566810,162.529072,153.327699,106.251223,107.095068,54.467330,14.134329,160.203784,5.521640,60.411825,47.170015,151.620356,162.747383,150.127351,160.916175,107.524517,158.789528,-0.073348,0.036744,32.025740,-235.917409,149.917254,5.239201,31.865271,12.212202,55.972296,2895.123067,1.903782,432495.133765,0.974920,23.749166,1.646350,3.491113,0.080809,0.057766,115.959147,93.219516,32.000000,32.000000,32.000000,32.000000,366.750245,32.000000,69.348168,76.244512,95.252082,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.940836,0.703212,75.409976,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.611636,60.686427,162.453573,153.423059,106.255050,107.174407,54.516865,14.131903,160.212798,5.524032,60.558797,46.932867,151.630913,162.735469,150.094219,160.837964,107.562125,158.851582,-0.073223,0.036734,32.025740,-235.924082,150.089082,5.241462,31.842517,12.196461,28.354247,1465.268579,0.454188,433093.190007,0.982026,23.906663,1.557724,3.495244,0.077852,0.057993,116.195668,93.225023,32.000000,32.000000,32.000000,32.000000,366.115544,32.000000,69.358064,76.293457,95.286994,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.992025,0.706926,75.411442,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.620368,60.732730,162.420490,153.445990,106.343385,107.260344,54.399713,14.135471,160.176487,5.522000,60.740147,46.931074,151.650161,162.650046,150.104002,160.825397,107.593602,158.637223,-0.073417,0.036580,32.025740,-235.914797,150.069807,5.239992,31.806582,12.202754,7.138754,369.705411,0.402716,433428.998940,0.980759,23.837756,1.497107,3.483233,0.077655,0.057093,116.388660,93.186331,32.000000,32.000000,32.000000,32.000000,312.783154,32.000000,69.374982,76.295410,95.304809,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.933462,0.705708,75.488741,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.571564,60.881842,162.285129,153.524852,106.334081,107.324118,54.719604,14.130191,159.999598,5.523826,60.940879,46.868779,151.625125,162.456807,150.070554,160.731620,107.587972,158.455153,-0.073186,0.036374,32.025740,-235.923181,149.848668,5.241814,31.797368,12.154468,44.885208,2310.948621,0.796314,433876.808685,0.982016,24.010473,1.486214,3.485258,0.077787,0.057153,116.551945,93.195958,32.000000,32.000000,32.000000,32.000000,663.104529,32.000000,69.337608,76.203968,95.293861,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.909806,0.705766,75.423767,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.660350,61.092975,162.081100,153.672231,106.218858,107.357654,54.510290,14.134757,159.753942,5.519970,61.406209,46.624816,151.633647,162.323962,150.026258,160.350579,107.603635,158.444539,-0.073529,0.036337,32.025740,-235.914530,149.593322,5.237654,31.739076,12.191539,31.743674,1640.622609,3.164724,434213.942764,0.984836,24.047267,1.362419,3.483896,0.078948,0.058271,116.802000,93.230459,32.000000,32.000000,32.000000,32.000000,503.436693,32.000000,69.329912,76.116005,95.250508,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.876378,0.707477,75.401538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.659819,61.237409,161.812522,153.762282,106.138271,107.332884,54.328351,14.134472,159.513076,5.513924,61.753340,46.497017,151.671457,161.978512,150.021573,160.212577,107.648534,158.124791,-0.073653,0.036485,32.025740,-235.915143,149.584716,5.232019,31.685670,12.140639,16.077677,833.732564,0.503992,434723.569638,0.981157,24.249544,1.289564,3.484640,0.078299,0.057116,117.114755,93.205816,32.000000,32.000000,32.000000,32.000000,160.182602,32.000000,69.336837,76.232860,95.239624,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.825622,0.708929,75.406771,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.616770,61.674041,161.462165,154.067683,105.960518,107.245523,54.611227,14.129905,159.242760,5.502255,62.227934,46.448592,151.734579,161.583958,150.030474,159.794860,107.626596,157.766808,-0.073860,0.036792,32.025740,-235.919709,149.171437,5.221276,31.627143,12.174320,20.033638,1033.493783,0.711275,435050.263429,0.983724,24.363989,1.269323,3.473637,0.079146,0.058106,117.440696,93.219465,32.000000,32.000000,32.000000,32.000000,533.420244,32.000000,69.341577,76.342180,95.239540,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.729845,0.708314,75.399466,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.605028,61.814906,161.234126,154.150468,105.689301,107.133214,54.702011,14.133901,159.239402,5.489646,62.457438,46.342618,151.760410,161.544931,150.037735,159.632292,107.593970,157.535574,-0.073946,0.036809,32.025740,-235.918817,149.279528,5.209708,31.602171,12.129334,9.048655,466.026639,1.402698,435052.538244,0.987169,24.509002,1.086419,3.467920,0.078661,0.057446,117.256618,93.177415,32.000000,32.000000,32.000000,32.000000,214.885762,32.000000,69.302584,76.317923,95.217736,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.710786,0.708615,75.416104,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.625749,62.181004,160.972874,154.357996,105.459427,106.954330,54.401863,14.137041,158.918281,5.471014,62.813380,46.285655,151.832669,161.159229,150.067201,159.319416,107.594864,157.356047,-0.073705,0.036238,32.025740,-235.914044,149.066808,5.192113,31.525290,12.112313,12.429990,643.705164,1.125137,435370.232643,0.983347,24.992497,0.953601,3.463607,0.077688,0.057270,116.900728,93.113289,32.000000,32.000000,32.000000,32.000000,296.529346,32.000000,69.324394,76.411625,95.198896,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.711706,0.710391,75.413956,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.587697,62.296517,160.793394,154.417850,105.201983,106.828603,54.688510,14.133045,158.706720,5.454644,63.016982,46.173801,151.886817,160.964329,150.114248,159.189438,107.571795,157.140328,-0.073676,0.036151,32.025740,-235.910852,149.126934,5.175906,31.499488,12.129640,18.293744,942.402667,2.487134,435179.546071,0.981311,25.146150,0.886124,3.459587,0.076863,0.056823,116.848773,93.086202,32.000000,32.000000,32.000000,32.000000,407.871119,32.000000,69.335099,76.337402,95.231115,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.617173,0.709702,75.405927,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.501605,62.493362,160.605684,154.525534,104.947456,106.659399,54.706562,14.126623,158.582133,5.432525,63.224991,46.201004,151.939884,160.774201,150.138168,158.999828,107.560143,157.012456,-0.073390,0.036139,32.025740,-235.924462,148.719631,5.155012,31.486885,12.102036,22.029272,1134.464000,1.806206,434934.703352,0.985525,25.489682,0.807435,3.452446,0.078999,0.057338,116.904122,93.090919,32.000000,32.000000,32.000000,32.000000,597.541711,32.000000,69.322198,76.222871,95.224134,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.611403,0.707976,75.406515,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.568008,62.659059,160.452773,154.604969,104.732994,106.482282,54.498633,14.128478,158.446537,5.409200,63.381190,46.101173,151.998321,160.660402,150.195977,158.692513,107.545857,156.793936,-0.073191,0.036140,32.025740,-235.920319,149.030019,5.132287,31.424986,12.061143,57.021819,2947.714748,1.226023,434653.369216,0.980368,25.646640,0.736938,3.451413,0.079190,0.059884,116.695600,93.086497,32.000000,32.000000,32.000000,32.000000,237.108287,32.000000,69.327224,76.246393,95.251961,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.587260,0.709378,75.408177,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.452948,62.798293,160.266605,154.658673,104.370010,106.273129,54.704517,14.136612,158.338467,5.378710,63.532809,46.094850,152.057404,160.372120,150.220230,158.742859,107.480718,156.691719,-0.072478,0.036139,32.025740,-235.917086,148.914806,5.102817,31.396174,12.081896,12.927932,665.787859,1.017880,434321.108775,0.980959,25.937350,0.693083,3.453766,0.078503,0.057003,116.880573,93.126931,32.000000,32.000000,32.000000,32.000000,321.479451,32.000000,69.342513,76.311394,95.232252,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.586431,0.709338,75.391957,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.546345,62.929809,160.057506,154.728600,104.026616,106.050342,54.519062,14.129192,158.163360,5.343118,63.660890,46.040485,152.095104,160.205367,150.283859,158.439958,107.443148,156.451517,-0.072168,0.036086,32.025740,-235.924180,148.586778,5.068609,31.380848,12.063198,12.709797,656.780444,0.391927,433801.138910,0.981956,26.030638,0.612431,3.445558,0.077398,0.056778,116.772554,93.115406,32.000000,32.000000,32.000000,32.000000,314.172554,32.000000,69.329818,76.444183,95.257426,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.527111,0.707513,75.406566,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.542206,62.987159,160.048082,154.772514,103.846652,105.899213,54.724966,14.133045,158.001651,5.321301,63.641420,46.147811,152.110860,160.197933,150.303451,158.494335,107.364492,156.372934,-0.072399,0.036106,32.025740,-235.914119,148.553431,5.047673,31.345256,12.002454,18.102752,931.942443,1.728345,433355.083819,0.979319,26.295387,0.633128,3.450085,0.078035,0.058181,116.562055,93.124335,32.000000,32.000000,32.000000,32.000000,253.313449,32.000000,69.308869,76.547769,95.259483,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.488093,0.707390,75.403353,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
