OSU 80 Ton Compressor Load Stand
46.531176,63.051678,159.985626,154.827058,103.730716,105.753384,54.368719,14.134186,157.952290,5.302206,63.587174,46.250801,152.187800,160.136749,150.345987,158.446583,107.309779,156.294414,-0.072593,0.036092,32.025740,-235.920002,148.543804,5.030162,31.361592,12.021187,16.953155,878.479077,1.749748,432626.202932,0.978778,26.325000,0.566175,3.438670,0.077673,0.057083,116.566524,93.160833,32.000000,32.000000,32.000000,32.000000,376.373835,32.000000,69.288908,76.705429,95.255596,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.491230,0.705391,75.473765,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.449868,63.048645,159.986029,154.833212,103.528054,105.616005,54.538378,14.133901,158.110049,5.285309,63.404738,46.264973,152.183388,160.290233,150.377284,158.441245,107.259961,156.285313,-0.072672,0.036267,32.025740,-235.920124,148.441544,5.014149,31.399816,12.067544,53.576000,2767.566448,1.226964,432246.560039,0.973942,26.386863,0.610610,3.438773,0.078293,0.057483,116.488466,93.104150,32.000000,32.000000,32.000000,32.000000,428.840959,32.000000,69.270371,76.836894,95.213958,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.548224,0.705391,75.479297,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.477529,62.962344,160.110379,154.766920,103.445576,105.461074,54.424322,14.130333,158.243769,5.262589,63.188197,46.462665,152.204293,160.404611,150.438133,158.548992,107.220875,156.507345,-0.072987,0.036473,32.025740,-235.920424,148.711757,4.992066,31.391522,12.057933,17.666515,914.508737,1.308474,431855.438528,0.979388,26.463409,0.631116,3.438246,0.077595,0.057495,116.418668,93.097556,32.000000,32.000000,32.000000,32.000000,288.502335,32.000000,69.267937,76.953843,95.187633,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.548368,0.704411,75.483525,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.479011,62.821728,160.262316,154.642729,103.457653,105.350579,54.693496,14.133045,158.372490,5.245371,62.944764,46.555529,152.202333,160.574997,150.460486,158.712563,107.179169,156.493732,-0.072921,0.036491,32.025740,-235.917223,148.559304,4.976116,31.427294,12.094265,10.276951,529.369106,0.414186,431450.249000,0.976922,26.549104,0.676968,3.444273,0.077459,0.057566,116.364381,93.116176,32.000000,32.000000,32.000000,32.000000,234.835296,32.000000,69.291123,76.951715,95.169938,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.536342,0.703382,75.490403,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.489216,62.732949,160.359516,154.574761,103.544580,105.265581,54.494097,14.133045,158.379355,5.230027,62.729263,46.755652,152.185543,160.546860,150.484313,158.814587,107.121310,156.646688,-0.073008,0.036532,32.025740,-235.920490,148.782669,4.961439,31.435408,12.074774,54.847645,2835.557903,1.254024,430762.235555,0.976686,26.432604,0.812752,3.444899,0.077777,0.057506,116.290160,93.152721,32.000000,32.000000,32.000000,32.000000,548.787993,32.000000,69.279791,76.929372,95.163679,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.527976,0.702231,75.410146,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.407835,62.528100,160.644842,154.443862,103.595693,105.219595,54.536583,14.134900,158.595476,5.218438,62.253327,46.920920,152.225920,160.983524,150.525158,159.120234,107.105522,156.819783,-0.073270,0.036566,32.025740,-235.916185,149.038889,4.949961,31.517014,12.142316,14.682513,758.477065,2.154255,430202.695888,0.970479,26.290370,0.848532,3.448058,0.077960,0.056632,115.868927,93.218679,32.000000,32.000000,32.000000,32.000000,581.474974,32.000000,69.304502,77.020532,95.184753,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.630281,0.702021,75.407555,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.371849,62.234211,160.808489,154.229898,103.742422,105.227218,54.368859,14.131618,158.811527,5.209251,61.883977,47.049537,152.179963,161.026210,150.550908,159.267055,107.061827,157.076054,-0.073301,0.036587,32.025740,-235.919794,149.072480,4.941123,31.563893,12.110528,17.853180,925.114242,0.403343,429845.428139,0.972791,26.190455,0.972950,3.449392,0.077669,0.057366,115.837851,93.227608,32.000000,32.000000,32.000000,32.000000,393.434218,32.000000,69.334725,77.036078,95.185198,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.710173,0.701676,75.404606,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.528533,61.886855,161.121807,154.004476,103.976163,105.287087,54.496534,14.130191,159.191073,5.202385,61.232488,47.167664,152.090553,161.415915,150.523622,159.543995,107.048238,157.431308,-0.073805,0.036922,32.025740,-235.920404,149.419560,4.934263,31.608284,12.130470,20.095543,1038.869176,1.509897,429476.089345,0.972954,26.074474,1.063999,3.461589,0.078586,0.057139,116.157562,93.204109,32.000000,32.000000,32.000000,32.000000,470.132865,32.000000,69.302823,77.021337,95.153692,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.747100,0.700881,75.409976,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.426269,61.510576,161.435147,153.758087,104.206308,105.353215,54.353960,14.128621,159.497583,5.204316,60.852506,47.237242,152.045446,161.765726,150.521356,159.876694,107.050496,157.638359,-0.073965,0.037230,32.025740,-235.922790,149.922804,4.936384,31.654135,12.155442,20.255991,1049.910523,1.242771,429229.105045,0.976117,25.819920,1.219010,3.467804,0.077536,0.057765,116.124754,93.193477,32.000000,32.000000,32.000000,32.000000,1001.504673,32.000000,69.308653,76.970321,95.155980,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.828669,0.699694,75.407905,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.552450,61.170429,161.709369,153.533521,104.461319,105.481232,54.519472,14.125339,159.682417,5.207521,60.366453,47.352701,151.959181,161.985901,150.495333,160.156343,107.024099,157.869001,-0.074537,0.037191,32.025740,-235.925419,149.830600,4.939433,31.716015,12.167396,52.266973,2700.882521,1.101913,428920.122084,0.969950,25.301469,1.386681,3.462860,0.078303,0.057430,116.478922,93.218768,32.000000,32.000000,32.000000,32.000000,652.169454,32.000000,69.339177,77.022383,95.197335,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.866010,0.697498,75.404316,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.519406,60.990164,161.986476,153.437321,104.646988,105.595792,54.497380,14.131760,159.907354,5.212884,59.965130,47.458210,151.879095,162.204656,150.439410,160.351168,107.054899,158.200599,-0.074636,0.037204,32.025740,-235.922265,150.077191,4.944824,31.769277,12.149239,55.219101,2854.589699,1.096753,428756.523008,0.974499,25.036809,1.474108,3.477237,0.078619,0.057346,116.588520,93.224204,32.000000,32.000000,32.000000,32.000000,762.079087,32.000000,69.306294,77.038356,95.157621,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.869165,0.697981,75.401043,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.510598,60.623035,162.223513,153.208013,104.893546,105.783638,54.295970,14.131190,160.177926,5.224410,59.686015,47.469497,151.798283,162.492158,150.401383,160.593598,107.071536,158.544466,-0.074901,0.037239,32.025740,-235.918425,150.289217,4.956321,31.825081,12.223993,21.911533,1136.933775,0.424661,428778.120301,0.969002,24.558964,1.600302,3.473703,0.078671,0.058268,116.432987,93.212428,32.000000,32.000000,32.000000,32.000000,392.750618,32.000000,69.305430,76.946138,95.164410,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.945578,0.696533,75.419352,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.553998,60.339986,162.375165,153.036877,105.277051,106.020880,54.546823,14.131190,160.438772,5.241284,59.429681,47.510107,151.695681,162.565772,150.329751,160.816878,107.130244,158.623964,-0.075190,0.037286,32.025740,-235.921038,150.414359,4.972016,31.829715,12.224985,40.721091,2103.196953,0.403022,428968.743284,0.970748,24.414731,1.712792,3.482127,0.078163,0.057298,116.087178,93.240159,32.000000,32.000000,32.000000,32.000000,346.620713,32.000000,69.307295,76.766880,95.125984,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.938042,0.698309,75.407692,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.653226,60.153132,162.544275,152.941803,105.602457,106.264760,54.329252,14.137469,160.596231,5.254154,59.304556,47.357359,151.571967,162.816774,150.217213,161.035844,107.156559,158.817480,-0.075179,0.036919,32.025740,-235.913289,150.765230,4.983855,31.851784,12.195668,10.822068,561.185620,1.017809,429213.506869,0.975361,24.057211,1.844508,3.487883,0.077585,0.057001,115.860406,93.173992,32.000000,32.000000,32.000000,32.000000,253.173308,32.000000,69.266541,76.549859,95.107519,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.990492,0.698117,75.409507,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.527417,60.027739,162.575426,152.880845,105.813290,106.473855,54.506032,14.131903,160.514504,5.262941,59.302378,47.284869,151.548391,162.780455,150.173071,161.024086,107.241151,158.710216,-0.075211,0.036301,32.025740,-235.918365,150.761133,4.991543,31.870968,12.181027,54.839982,2834.540937,0.548404,429641.020070,0.971355,23.726835,1.820064,3.487889,0.079344,0.056891,115.956421,93.219144,32.000000,32.000000,32.000000,32.000000,949.183530,32.000000,69.313823,76.568739,95.138063,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.988617,0.699217,75.400515,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.576107,60.009274,162.551424,152.875533,106.056523,106.664692,54.698905,14.135471,160.549942,5.270740,59.556644,47.186589,151.476554,162.778133,150.065373,160.867282,107.270684,158.879799,-0.074807,0.035650,32.025740,-235.913980,150.866348,4.998979,31.846483,12.206756,17.789495,916.252108,2.064808,430249.655217,0.974750,23.431899,1.877100,3.484095,0.077411,0.056712,116.083343,93.193411,32.000000,32.000000,32.000000,32.000000,753.560701,32.000000,69.318660,76.450002,95.142211,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.990708,0.698504,75.469214,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.546180,60.055849,162.432544,152.912722,106.217199,106.822613,54.361836,14.133330,160.483080,5.275615,59.823198,47.080326,151.440283,162.661810,149.986081,160.771103,107.312796,158.690911,-0.074539,0.035114,32.025740,-235.917754,150.735475,5.003619,31.804238,12.209190,8.510214,441.038327,0.409228,430848.319449,0.976055,23.443569,1.746316,3.494185,0.078049,0.058053,116.211683,93.205099,32.000000,32.000000,32.000000,32.000000,459.771795,32.000000,69.326301,76.397455,95.142589,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.996857,0.701563,75.450948,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.537251,60.222030,162.233969,153.040792,106.313447,106.998716,54.584589,14.128336,160.350114,5.278421,60.132561,46.924589,151.421484,162.494212,149.940636,160.662128,107.300001,158.472887,-0.074636,0.034750,32.025740,-235.924546,150.587390,5.005977,31.736894,12.163447,56.095610,2895.268348,1.262343,431501.865403,0.973200,23.372026,1.789800,3.490017,0.078611,0.057349,116.323815,93.213506,32.000000,32.000000,32.000000,32.000000,550.858372,32.000000,69.325658,76.365930,95.149365,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.915918,0.701968,75.406021,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.532845,60.461252,162.024401,153.207733,106.287582,107.120018,54.719359,14.128478,159.926790,5.278030,60.512497,46.672628,151.403340,162.225748,149.887861,160.372821,107.304937,158.181155,-0.074628,0.034720,32.025740,-235.924077,150.319300,5.005224,31.701086,12.187211,17.423676,897.075031,2.643038,432138.751937,0.981490,23.451220,1.666355,3.489707,0.078059,0.057597,116.271224,93.212059,32.000000,32.000000,32.000000,32.000000,381.615021,32.000000,69.318673,76.319464,95.152757,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.870626,0.702970,75.439433,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.622961,60.805770,161.689073,153.439278,106.268425,107.190280,54.821970,14.129334,159.718283,5.273837,61.131966,46.594215,151.432539,161.839071,149.838041,160.085532,107.378444,158.108553,-0.074080,0.034706,32.025740,-235.925017,150.248856,5.000746,31.621139,12.161969,33.737316,1733.747658,0.401493,433108.415819,0.979721,23.627138,1.585182,3.486110,0.077232,0.057254,116.314108,93.205567,32.000000,32.000000,32.000000,32.000000,276.066212,32.000000,69.320316,76.291851,95.160386,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.778130,0.705667,75.487744,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.653961,60.975280,161.515532,153.560927,106.138175,107.209396,54.552278,14.133901,159.456773,5.268731,61.488123,46.521949,151.469356,161.619526,149.836915,159.873337,107.380192,157.777007,-0.074219,0.034544,32.025740,-235.916530,149.849604,4.995289,31.588702,12.136780,30.862294,1593.842164,1.293691,433916.653273,0.979122,23.871164,1.454358,3.481936,0.077977,0.057524,116.186702,93.200073,32.000000,32.000000,32.000000,32.000000,584.612068,32.000000,69.316179,76.278686,95.181906,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.753212,0.707261,75.476075,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.592610,61.267454,161.267138,153.749976,105.964587,107.193598,54.609069,14.133901,159.200667,5.261885,61.750071,46.500507,151.495562,161.544277,149.821355,159.618112,107.370797,157.585036,-0.074072,0.034520,32.025740,-235.916203,149.847483,4.988330,31.558141,12.112547,18.582570,958.674127,0.666863,434455.525639,0.976737,24.117484,1.349495,3.468014,0.078202,0.057729,116.458878,93.176792,32.000000,32.000000,32.000000,32.000000,394.660640,32.000000,69.316626,76.281189,95.205024,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.704241,0.707976,75.481164,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.460332,61.541725,160.977919,153.902675,105.760679,107.149562,54.689448,14.131332,158.949183,5.252426,62.072246,46.361491,151.553458,161.176095,149.856564,159.321531,107.342713,157.268882,-0.074180,0.034528,32.025740,-235.917955,149.350707,4.979207,31.511136,12.122644,37.708410,1942.516292,0.728361,434733.526049,0.981458,24.253248,1.204417,3.461990,0.079020,0.057538,116.571189,93.171276,32.000000,32.000000,32.000000,32.000000,247.080876,32.000000,69.339718,76.255078,95.232567,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.630533,0.707925,75.405561,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.450026,61.694440,160.699379,153.991331,105.500164,107.049782,54.512703,14.127051,158.801077,5.244338,62.588137,46.289960,151.604601,160.956863,149.862957,159.043446,107.351284,157.138742,-0.074109,0.034537,32.025740,-235.921583,149.213778,4.971394,31.460110,12.077046,25.507250,1318.244321,1.210463,435133.954330,0.982438,24.612224,1.130718,3.461217,0.078026,0.057172,116.719776,93.152922,32.000000,32.000000,32.000000,32.000000,402.726260,32.000000,69.372863,76.220403,95.255361,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.593372,0.709480,75.417911,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.549890,62.021384,160.353750,154.211999,105.250627,106.929390,54.396857,14.129049,158.533076,5.229308,62.887728,46.202455,151.650692,160.556769,149.867711,158.683794,107.344440,156.739494,-0.074238,0.034498,32.025740,-235.923832,149.064364,4.956866,31.416981,12.040985,7.842466,406.170914,0.597445,435484.794148,0.984327,25.030759,1.021790,3.464847,0.077713,0.057071,116.709853,93.172223,32.000000,32.000000,32.000000,32.000000,257.687233,32.000000,69.360615,76.284455,95.230288,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.551957,0.712245,75.439356,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.515533,62.334011,160.141273,154.413655,105.030027,106.755593,54.597412,14.135756,158.285475,5.212970,63.195649,46.108126,151.737558,160.296015,149.931583,158.527197,107.336527,156.456123,-0.074371,0.034436,32.025740,-235.917125,148.929939,4.941111,31.368046,12.027101,43.115405,2224.797055,0.881715,435277.246796,0.987224,25.194726,0.956762,3.459619,0.078339,0.057582,116.519409,93.163375,32.000000,32.000000,32.000000,32.000000,481.751746,32.000000,69.359373,76.348298,95.249669,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.499236,0.711862,75.477635,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.695748,62.603091,159.817970,154.588467,104.714058,106.521657,54.430873,14.132902,157.927144,5.192456,63.493308,45.998226,151.846222,160.085407,149.977773,158.170843,107.320094,156.243341,-0.074450,0.034416,32.025740,-235.918999,148.497814,4.921101,31.344300,12.025497,52.524473,2718.606789,2.856232,435167.321193,0.986732,25.412711,0.790180,3.444772,0.078205,0.057388,116.314581,93.109511,32.000000,32.000000,32.000000,32.000000,272.792140,32.000000,69.338404,76.435813,95.210441,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.497505,0.709937,75.490250,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.444281,62.786161,159.668950,154.700908,104.398997,106.304352,54.748447,14.132617,157.765056,5.175472,63.596003,45.914935,151.920326,159.867390,149.999593,158.108136,107.295175,156.058104,-0.074458,0.034533,32.025740,-235.916018,148.236475,4.905262,31.285647,11.986028,17.932654,922.789748,0.518937,434925.307453,0.983085,25.762803,0.674801,3.442748,0.078571,0.057878,116.333207,93.155688,32.000000,32.000000,32.000000,32.000000,371.145917,32.000000,69.338570,76.559924,95.227493,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.490563,0.710308,75.472206,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.427935,62.865291,159.509854,154.752375,104.167361,106.069458,54.731307,14.127337,157.577216,5.160828,63.709337,46.086712,151.966737,159.711775,150.072722,157.905163,107.282443,155.815798,-0.074576,0.035021,32.025740,-235.921134,148.192200,4.891391,31.259738,12.010423,49.337222,2539.620737,0.423092,434232.847329,0.980473,25.835597,0.598546,3.422538,0.080094,0.057488,116.196974,93.151636,32.000000,32.000000,32.000000,32.000000,331.677691,32.000000,69.337900,76.628019,95.158969,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.471198,0.705538,75.480235,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.468365,63.010595,159.320654,154.824541,103.700388,105.766741,54.412060,14.127194,157.417068,5.141919,63.692899,46.146021,152.043427,159.596959,150.147312,157.687770,107.211447,155.768969,-0.074678,0.035801,32.025740,-235.924871,147.979950,4.874447,31.255122,11.956584,11.349239,587.626742,1.242731,433833.417506,0.978989,26.292722,0.542696,3.437860,0.077996,0.057673,116.005760,93.117869,32.000000,32.000000,32.000000,32.000000,276.754310,32.000000,69.289415,76.525596,95.122860,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.390368,0.707687,75.396176,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.311890,63.056917,159.244981,154.834890,103.377372,105.503040,54.513410,14.131903,157.365718,5.128958,63.684808,46.094365,152.080654,159.408638,150.220351,157.721816,107.178653,155.613376,-0.074796,0.036464,32.025740,-235.919018,147.861964,4.862194,31.275532,12.011577,13.087982,676.393364,0.450577,433015.963811,0.977704,26.389705,0.449670,3.435644,0.078052,0.057313,115.938616,93.150795,32.000000,32.000000,32.000000,32.000000,621.768366,32.000000,69.308592,76.437136,95.103720,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.416674,0.706368,75.470995,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.349200,63.078423,159.190537,154.834331,103.141650,105.273651,54.335638,14.128764,157.324988,5.121039,63.645578,46.104058,152.121794,159.338920,150.276028,157.668153,107.078665,155.541022,-0.074649,0.036539,32.025740,-235.921668,147.767130,4.854842,31.250488,12.011181,16.065823,833.006159,1.950414,432088.407292,0.980068,26.490858,0.500211,3.428583,0.078151,0.058522,115.864772,93.166351,32.000000,32.000000,32.000000,32.000000,568.877869,32.000000,69.271426,76.334386,95.008397,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.402737,0.705175,75.403472,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.363221,63.077872,159.185477,154.827058,102.932450,105.089782,54.523271,14.135899,157.374617,5.116215,63.516326,46.090726,152.153676,159.447478,150.317864,157.675288,107.034021,155.480412,-0.074398,0.035929,32.025740,-235.914532,147.773939,4.850809,31.252057,11.980980,50.502090,2609.500843,1.692045,431253.885835,0.979509,26.708217,0.465013,3.438533,0.078986,0.057682,116.014322,93.151292,32.000000,32.000000,32.000000,32.000000,425.455437,32.000000,69.280599,76.287470,94.935724,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.370841,0.704895,75.402390,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.267908,63.019694,159.276780,154.777829,102.757680,104.911524,54.366486,14.129477,157.403334,5.112039,63.311354,46.222051,152.189446,159.508453,150.390575,157.717434,106.940359,155.555611,-0.074321,0.035492,32.025740,-235.921117,147.766375,4.847081,31.268735,12.001931,7.047483,365.201704,1.374068,430514.845670,0.979773,26.688900,0.533366,3.434591,0.078126,0.057616,116.185795,93.154709,32.000000,32.000000,32.000000,32.000000,330.420799,32.000000,69.311891,76.338685,94.854071,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,31.434957,0.702981,75.402799,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.357032,62.915472,159.379762,154.689720,102.696154,104.768202,54.500045,14.132046,157.536816,5.113597,63.132401,46.362692,152.178185,159.607046,150.415006,157.806544,106.890334,155.682079,-0.074088,0.035647,32.025740,-235.919855,147.880707,4.848644,31.304453,12.001642,26.496225,1369.673755,0.436222,429839.068591,0.974374,26.673016,0.551502,3.433443,0.077980,0.057671,116.137446,93.152370,32.000000,32.000000,32.000000,32.000000,507.772123,32.000000,69.299971,76.390288,94.785211,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.424067,0.702248,75.413598,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.251661,62.774857,159.622815,154.597417,102.680770,104.656792,54.396581,14.132902,157.711080,5.116748,62.710488,46.664707,152.182906,159.844774,150.462673,158.069633,106.773287,155.907718,-0.073994,0.035637,32.025740,-235.915242,148.045212,4.851096,31.364639,12.012208,55.282467,2863.161272,3.127694,429289.550947,0.977567,26.719150,0.678052,3.442489,0.078099,0.057714,116.447164,93.186179,32.000000,32.000000,32.000000,32.000000,186.479227,32.000000,69.303066,76.519779,94.658477,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.509206,0.701206,75.395725,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.325713,62.374813,159.918641,154.284158,102.771457,104.626262,54.806875,14.129620,158.028462,5.122557,62.227743,46.781791,152.186470,160.339608,150.506899,158.320760,106.735878,156.246589,-0.073815,0.035641,32.025740,-235.921628,148.320441,4.856302,31.408290,12.085989,14.848548,763.271334,0.829469,428598.711254,0.971545,26.517384,0.783360,3.438092,0.077614,0.057706,116.372351,93.195448,32.000000,32.000000,32.000000,32.000000,344.561034,32.000000,69.353481,76.708102,94.584658,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.532808,0.699394,75.406464,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.308639,62.090580,160.113090,154.100685,102.832773,104.646807,54.605814,14.130619,158.314496,5.132952,61.788420,46.950101,152.094497,160.401297,150.494519,158.557426,106.691714,156.456046,-0.073587,0.035296,32.025740,-235.916382,148.624263,4.865883,31.485551,12.058943,28.408957,1465.704421,0.398331,428267.901301,0.974419,26.492110,0.998961,3.451180,0.077290,0.057394,116.373914,93.168777,32.000000,32.000000,32.000000,32.000000,793.720334,32.000000,69.351577,76.904620,94.544316,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.552317,0.698867,75.407649,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.350474,61.816835,160.428032,153.940151,103.086938,104.721476,54.365751,14.128193,158.640579,5.143722,61.252340,47.099067,151.994742,160.741746,150.437496,158.903774,106.663132,156.748269,-0.072976,0.034871,32.025740,-235.922892,149.199419,4.876570,31.533800,12.132237,43.002550,2228.429077,1.480977,427630.372459,0.964176,26.010987,1.184177,3.452049,0.078681,0.057858,116.240906,93.183378,32.000000,32.000000,32.000000,32.000000,779.742445,32.000000,69.319568,76.888947,94.507673,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.683975,0.697380,75.486823,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.295079,61.461786,160.704067,153.691807,103.439237,104.853385,54.838390,14.129477,158.898787,5.153688,60.643561,47.097589,151.957570,161.054169,150.445844,159.209828,106.714648,157.070159,-0.072772,0.034124,32.025740,-235.921934,149.203477,4.885875,31.592128,12.133337,10.357907,532.129443,0.774654,427436.725572,0.967602,25.745439,1.319581,3.457521,0.077244,0.057406,116.270635,93.160156,32.000000,32.000000,32.000000,32.000000,253.009129,32.000000,69.361913,76.888524,94.519173,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.703466,0.697480,75.485144,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.426517,61.096558,161.105348,153.459693,103.717080,105.033886,54.434848,14.132189,159.140117,5.164036,60.153128,47.156342,151.838701,161.384705,150.396280,159.457985,106.690944,157.442937,-0.072661,0.033996,32.025740,-235.920039,149.280426,4.895484,31.653504,12.124556,22.767598,1178.338827,0.512129,427404.384721,0.970932,25.425921,1.475304,3.461195,0.078069,0.057083,116.365672,93.153857,32.000000,32.000000,32.000000,32.000000,706.994412,32.000000,69.349687,76.726982,94.463677,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.781033,0.695079,75.480951,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.373338,60.766356,161.314837,153.271491,104.048685,105.246413,54.572699,14.129049,159.175222,5.184631,59.785664,47.248553,151.740237,161.554311,150.335629,159.709092,106.733853,157.584428,-0.072546,0.034057,32.025740,-235.925629,149.273697,4.914887,31.681180,12.093778,27.147855,1401.490270,2.132157,427410.243873,0.964154,25.131488,1.563629,3.471299,0.077649,0.057330,116.332949,93.126338,32.000000,32.000000,32.000000,32.000000,681.106803,32.000000,69.361890,76.656332,94.386989,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.827407,0.696601,75.410308,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.307791,60.397863,161.595268,153.056451,104.302458,105.487758,54.613326,14.136042,159.416747,5.209629,59.574580,47.084174,151.635678,161.778545,150.237717,160.004230,106.733071,157.829916,-0.072737,0.034021,32.025740,-235.915860,149.491327,4.938881,31.719134,12.178629,54.939485,2834.105094,0.970082,427608.914774,0.969065,24.622521,1.749015,3.470115,0.077880,0.056842,116.145947,93.115445,32.000000,32.000000,32.000000,32.000000,227.902404,32.000000,69.351238,76.689823,94.340209,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.826451,0.694957,75.405544,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.403835,60.242700,161.706316,152.932855,104.525808,105.722017,54.833707,14.131760,159.445971,5.230617,59.601062,46.986004,151.551635,161.788986,150.180502,160.026515,106.769055,157.890768,-0.072779,0.033836,32.025740,-235.918997,149.239208,4.959249,31.683218,12.185661,12.927359,664.189769,0.816200,427984.997522,0.968960,24.350437,1.767399,3.478612,0.078150,0.058049,116.106362,93.148758,32.000000,32.000000,32.000000,32.000000,302.442852,32.000000,69.348935,76.746408,94.314983,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.804761,0.696195,75.451127,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.465476,60.204392,161.688666,152.933694,104.875279,105.963842,54.386617,14.131190,159.408136,5.260878,59.617108,46.897554,151.456305,161.941204,150.080437,160.140192,106.810602,157.918111,-0.073144,0.034303,32.025740,-235.918425,148.953925,4.988733,31.671192,12.160256,12.892069,667.821791,0.404941,428522.980823,0.971035,24.053649,1.874427,3.489591,0.077905,0.057402,116.004156,93.142077,32.000000,32.000000,32.000000,32.000000,211.782026,32.000000,69.338439,76.911767,94.298225,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.833159,0.699018,75.411527,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.357179,60.190613,161.699069,152.937889,105.100873,106.143778,54.413622,14.131332,159.336203,5.288458,59.716544,46.775544,151.397772,161.951489,149.992906,160.027227,106.931639,157.990569,-0.073265,0.034507,32.025740,-235.922693,149.082963,5.015967,31.655397,12.130235,31.516215,1631.760475,1.721634,429120.714006,0.966706,23.793446,1.864759,3.484762,0.078405,0.057567,115.914891,93.086065,32.000000,32.000000,32.000000,32.000000,410.381874,32.000000,69.324622,76.893545,94.321359,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.822809,0.699775,75.483755,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.440124,60.244354,161.592409,152.974240,105.337833,106.340506,54.574783,14.131903,159.186248,5.316789,59.862166,46.609941,151.378233,161.758375,149.936837,159.957066,106.968265,157.863976,-0.073472,0.034464,32.025740,-235.919345,148.865717,5.043495,31.619318,12.118245,16.280062,840.415485,1.727797,429920.554752,0.975373,23.687811,1.835035,3.479759,0.078668,0.057371,116.069704,93.105094,32.000000,32.000000,32.000000,32.000000,503.006735,32.000000,69.328984,76.811842,94.343991,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.767672,0.699738,75.477686,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.331105,60.329238,161.495760,153.035479,105.459295,106.501496,54.564907,14.133045,158.981785,5.344799,60.117446,46.498514,151.347696,161.712731,149.865563,159.794414,107.002119,157.713467,-0.073527,0.034423,32.025740,-235.920980,148.670089,5.070918,31.578299,12.086710,56.272348,2905.438010,0.709537,430472.169280,0.978997,23.792365,1.745321,3.488113,0.079057,0.058754,116.051643,93.115248,32.000000,32.000000,32.000000,32.000000,623.191652,32.000000,69.325462,76.751545,94.378738,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.790318,0.702701,75.484343,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.434548,60.663275,161.024268,153.245764,105.537838,106.658815,54.488538,14.132474,158.671991,5.396982,60.970527,46.298145,151.336277,161.200303,149.756029,159.355594,107.095552,157.256638,-0.073810,0.034724,32.025740,-235.918121,148.157853,5.121719,31.497252,12.083284,52.029387,2690.131735,1.373289,431204.559209,0.976147,23.755452,1.653962,3.479586,0.077820,0.057920,115.912615,93.083327,32.000000,32.000000,32.000000,32.000000,214.001493,32.000000,69.300091,76.688520,94.482796,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.627937,0.703773,75.409652,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.349909,61.029854,160.773143,153.499124,105.398429,106.672681,54.489352,14.130333,158.389882,5.437376,61.248349,46.258481,151.369780,160.886532,149.731808,159.151849,107.142505,157.092399,-0.074744,0.035216,32.025740,-235.921405,147.867247,5.160749,31.442242,12.075044,50.133485,2592.067137,0.398686,431985.578001,0.980525,23.959511,1.554995,3.485688,0.077800,0.056772,116.213115,93.090233,32.000000,32.000000,32.000000,32.000000,381.704906,32.000000,69.296892,76.755745,94.479608,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.593661,0.705717,75.409354,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.421983,61.186691,160.556657,153.576588,105.258960,106.639142,54.609141,14.125196,158.167863,5.473264,61.513676,46.239049,151.413966,160.722227,149.794716,158.990741,107.147793,156.850563,-0.074975,0.035882,32.025740,-235.923928,147.701888,5.195388,31.380848,12.048792,15.994624,825.160992,0.430304,432805.682583,0.981807,24.180465,1.263641,3.467769,0.077848,0.057789,116.271504,93.096010,32.000000,32.000000,32.000000,32.000000,226.675201,32.000000,69.328226,76.720940,94.475293,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.525019,0.707870,75.406191,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.356770,61.381296,160.282053,153.675027,105.010476,106.556409,54.528248,14.131047,157.907801,5.510206,61.923654,45.968269,151.427363,160.558440,149.746927,158.669005,107.136322,156.681909,-0.075224,0.036035,32.025740,-235.920854,147.446032,5.230426,31.360257,12.071889,56.929081,2941.322389,0.447288,433330.797558,0.984802,24.639557,1.145427,3.468683,0.077975,0.056881,116.299907,93.073043,32.000000,32.000000,32.000000,32.000000,437.438699,32.000000,69.295549,76.747003,94.460025,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.545628,0.709766,75.413138,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.309659,61.631865,160.065453,153.827444,104.729150,106.424351,54.374879,14.127337,157.579994,5.535640,62.276061,45.859786,151.469556,160.227396,149.739782,158.418220,107.105787,156.371143,-0.075714,0.035684,32.025740,-235.920318,147.065751,5.253919,31.316497,12.033502,38.775742,2009.054938,1.398558,433339.116423,0.981067,24.717606,1.035106,3.458634,0.077294,0.057541,116.298411,93.097362,32.000000,32.000000,32.000000,32.000000,364.143141,32.000000,69.333010,76.749558,94.405249,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.447164,0.709576,75.403890,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.477863,61.968730,159.744819,154.058453,104.418258,106.222115,54.385819,14.137183,157.368874,5.560922,62.550188,45.911704,151.521803,159.903529,149.780737,158.146440,107.119408,156.116866,-0.075803,0.035219,32.025740,-235.915371,146.758907,5.278049,31.242843,11.964842,14.964447,775.184367,0.392812,433338.444404,0.983756,24.983494,0.973258,3.457576,0.078725,0.058257,116.238277,93.089792,32.000000,32.000000,32.000000,32.000000,918.407968,32.000000,69.313788,76.795544,94.360982,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.424932,0.708891,75.406976,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.385718,62.119526,159.533961,154.145993,104.169039,105.989763,54.335639,14.132331,157.194047,5.581532,62.746127,45.942426,151.634629,159.802652,149.855413,157.878214,107.135055,155.942897,-0.075908,0.035976,32.025740,-235.921530,146.614880,5.297900,31.231682,11.989796,9.677335,501.765738,0.576309,433235.401408,0.987034,25.285607,0.868536,3.456416,0.080840,0.057310,116.152976,93.105690,32.000000,32.000000,32.000000,32.000000,232.003716,32.000000,69.313960,76.857458,94.394203,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.390602,0.710615,75.403907,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.184046,62.213535,159.501518,154.186547,103.848410,105.792227,54.496526,14.127622,157.153872,5.587848,62.684255,45.945351,151.655028,159.722857,149.878900,158.023445,107.085017,155.876809,-0.076149,0.035969,32.025740,-235.924443,146.607234,5.302983,31.225390,12.007773,51.292294,2651.632300,1.484326,432711.649186,0.981926,25.438627,0.744094,3.437009,0.077473,0.057754,116.120352,93.081107,32.000000,32.000000,32.000000,32.000000,222.785544,32.000000,69.293935,76.773396,94.397892,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.424175,0.706831,75.400753,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.152903,62.269775,159.400191,154.199972,103.536133,105.580681,54.395993,14.130904,156.964134,5.594320,62.659288,45.814623,151.677482,159.637967,149.916230,157.805403,107.000299,155.777576,-0.075633,0.035985,32.025740,-235.930145,146.503811,5.308871,31.201716,12.026272,47.018102,2435.163779,2.293012,432005.939665,0.983184,25.690074,0.652548,3.439291,0.077584,0.057243,116.021881,93.127134,32.000000,32.000000,32.000000,32.000000,362.729057,32.000000,69.260376,76.688260,94.388993,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.407353,0.706907,75.413496,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.146982,62.322707,159.268164,154.223745,103.253839,105.393121,54.469561,14.130762,156.935063,5.599298,62.767988,45.772734,151.713837,159.546871,149.966731,157.712688,106.905859,155.618764,-0.075124,0.036035,32.025740,-235.919670,146.365636,5.313616,31.159056,11.987272,18.675542,965.938171,0.433640,431578.857305,0.983341,26.004906,0.673736,3.453606,0.077691,0.058900,116.192192,93.127744,32.000000,32.000000,32.000000,32.000000,501.918792,32.000000,69.260311,76.639204,94.393233,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.366983,0.707812,75.411399,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
