OSU 80 Ton Compressor Load Stand
46.051318,62.387771,159.199203,154.274928,103.060294,105.219322,54.541193,14.128906,156.845279,5.600291,62.782661,45.965154,151.718181,159.480073,149.982109,157.669762,106.814508,155.598299,-0.075121,0.036052,32.025740,-235.920545,146.412075,5.314965,31.158479,12.000038,54.242531,2801.852737,0.472247,430982.653171,0.984051,26.095312,0.715119,3.453741,0.078801,0.056892,116.153330,93.148064,32.000000,32.000000,32.000000,32.000000,547.438102,32.000000,69.236827,76.608923,94.404650,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.317074,0.706973,75.399492,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.979382,62.386943,159.233532,154.269334,102.886122,105.074615,54.845479,14.135043,156.924145,5.601080,62.704780,46.006052,151.754037,159.457418,150.007780,157.560184,106.769416,155.555463,-0.074927,0.036085,32.025740,-235.912775,146.694440,5.315348,31.127539,11.977734,12.180645,625.690334,1.186333,430478.624110,0.981246,26.154742,0.740161,3.451324,0.077492,0.056554,116.074823,93.146701,32.000000,32.000000,32.000000,32.000000,320.489953,32.000000,69.237463,76.589792,94.411356,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.336403,0.706329,75.397685,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.938142,62.306441,159.257689,154.187666,102.812611,104.959423,54.450428,14.129334,157.072558,5.597513,62.429361,46.196893,151.779404,159.484754,150.045748,157.754613,106.713138,155.575057,-0.074555,0.036123,32.025740,-235.922730,146.638642,5.311987,31.197425,11.993150,51.133783,2645.675784,0.408506,430109.012912,0.980715,26.324879,0.822566,3.456996,0.078325,0.058081,115.974209,93.144888,32.000000,32.000000,32.000000,32.000000,171.459414,32.000000,69.201696,76.563392,94.407932,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.341506,0.707550,75.401009,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.020912,62.130278,159.500675,154.038596,102.817557,104.877098,54.391432,14.132189,157.150103,5.593712,62.004541,46.314103,151.786886,159.763903,150.089355,157.927128,106.700240,155.798776,-0.074012,0.036136,32.025740,-235.921346,146.696317,5.308993,31.227535,11.989274,7.698637,398.761589,1.819658,429658.979377,0.975587,26.403173,0.848930,3.463151,0.079738,0.057163,116.313459,93.182686,32.000000,32.000000,32.000000,32.000000,258.409230,32.000000,69.195768,76.650565,94.437608,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.378937,0.707312,75.403515,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.948158,61.864802,159.671011,153.829681,102.821930,104.837246,54.522624,14.134186,157.370453,5.589934,61.701709,46.374091,151.775187,159.937339,150.103098,158.123559,106.693954,155.903289,-0.073807,0.036136,32.025740,-235.919348,146.852337,5.305609,31.243799,11.983774,47.746112,2467.125574,0.433313,429222.948417,0.982345,26.368074,0.913776,3.466786,0.078547,0.057972,116.677623,93.176303,32.000000,32.000000,32.000000,32.000000,207.590351,32.000000,69.184618,76.622633,94.438495,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.410887,0.706952,75.407777,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.042430,61.626628,159.806604,153.671671,102.968841,104.820899,54.362079,14.127765,157.500175,5.589208,61.339082,46.307730,151.695525,160.020561,150.103467,158.216391,106.646953,156.153155,-0.073364,0.036129,32.025740,-235.925280,147.045132,5.305271,31.280022,11.983648,43.417342,2250.075929,2.873087,428616.520692,0.980277,26.100818,1.024437,3.465830,0.077168,0.057640,116.581929,93.152408,32.000000,32.000000,32.000000,32.000000,259.146206,32.000000,69.182945,76.485508,94.450936,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.411968,0.704895,75.404205,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.032485,61.433945,159.937912,153.569037,103.052451,104.846797,54.457709,14.133187,157.662661,5.589512,61.052688,46.431895,151.639602,160.219833,150.058453,158.333129,106.617616,156.232853,-0.072803,0.036641,32.025740,-235.917244,147.099502,5.305731,31.299134,11.980962,13.714893,709.517406,0.463841,428166.062056,0.978567,25.915404,1.076360,3.475025,0.077524,0.057670,116.378924,93.116961,32.000000,32.000000,32.000000,32.000000,248.288682,32.000000,69.203534,76.381555,94.472011,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.465537,0.705061,75.400830,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.031984,61.226659,160.108553,153.458295,103.290835,104.906653,54.489237,14.134900,157.838761,5.589101,60.584764,46.667192,151.614043,160.497350,150.044245,158.543128,106.627495,156.458042,-0.072614,0.036943,32.025740,-235.916021,147.392780,5.305972,31.391738,12.019511,52.603272,2719.769036,0.509043,427806.050146,0.978523,25.573506,1.232372,3.470855,0.078780,0.057300,116.363112,93.124165,32.000000,32.000000,32.000000,32.000000,360.577090,32.000000,69.241172,76.273492,94.503807,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.545177,0.703595,75.408169,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.012569,60.898104,160.494226,153.226749,103.423376,104.997787,54.665892,14.136755,158.160790,5.588176,60.179468,46.804358,151.548611,160.734277,150.027717,158.920322,106.640494,156.741977,-0.072635,0.036957,32.025740,-235.912696,147.753421,5.305307,31.443377,11.993637,17.792853,916.978512,1.612442,427719.647578,0.976794,25.391759,1.296452,3.474457,0.078510,0.057332,116.471236,93.085254,32.000000,32.000000,32.000000,32.000000,114.453271,32.000000,69.250109,76.227161,94.490771,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.578407,0.702816,75.406814,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.151764,60.552203,160.744735,152.997170,103.646641,105.153285,54.451583,14.133330,158.348424,5.590234,59.753707,46.778192,151.467522,161.063747,150.012611,159.138222,106.654454,157.127065,-0.072111,0.036943,32.025740,-235.915631,147.881828,5.307767,31.468818,12.068301,17.857881,923.951995,0.420767,427669.683522,0.976279,25.185024,1.384669,3.478202,0.078638,0.057238,116.135851,93.082869,32.000000,32.000000,32.000000,32.000000,86.102022,32.000000,69.283441,76.303880,94.526301,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.629956,0.701652,75.399867,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.961052,60.289000,160.896572,152.843096,103.892306,105.300708,54.547768,14.133187,158.534763,5.589357,59.549231,46.843187,151.365774,161.112680,149.949444,159.204900,106.667934,157.175894,-0.072247,0.036968,32.025740,-235.913813,147.964407,5.306770,31.491032,12.087647,42.443297,2192.108855,1.246860,427592.526646,0.973597,24.877820,1.495206,3.488052,0.078143,0.057671,116.420844,93.124835,32.000000,32.000000,32.000000,32.000000,100.196748,32.000000,69.250562,76.251501,94.531902,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.625611,0.702543,75.406907,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.066691,60.135770,160.961392,152.766481,104.171139,105.474596,54.331436,14.128050,158.633408,5.592971,59.366119,46.730678,151.262857,161.175267,149.837590,159.348562,106.648919,157.206017,-0.072535,0.036995,32.025740,-235.921891,147.831190,5.310337,31.474696,12.092119,21.651274,1122.696248,1.241009,427633.442179,0.974795,24.378991,1.648523,3.482960,0.077829,0.057211,116.294162,93.139054,32.000000,32.000000,32.000000,32.000000,494.330222,32.000000,69.262929,76.298364,94.480760,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.671751,0.700658,75.406822,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.047410,60.016715,161.039683,152.705804,104.454891,105.643791,54.427376,14.131760,158.591683,5.599994,59.426102,46.675748,151.191690,161.354995,149.734350,159.312995,106.725980,157.242702,-0.072383,0.036999,32.025740,-235.923408,148.041949,5.316197,31.472929,12.084366,51.471393,2664.271738,0.524944,427995.524438,0.978183,24.325406,1.656233,3.500716,0.079530,0.057978,116.164128,93.124806,32.000000,32.000000,32.000000,32.000000,474.412273,32.000000,69.300084,76.470291,94.459677,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.617858,0.704503,75.405331,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.028687,59.980338,161.029067,152.680080,104.710083,105.816550,54.590627,14.130619,158.594137,5.606626,59.455818,46.686627,151.158249,161.290873,149.724419,159.437510,106.775384,157.274698,-0.072273,0.036955,32.025740,-235.923896,148.070176,5.322343,31.482305,12.062297,16.048319,828.211890,1.028438,428453.853751,0.980856,24.055981,1.688316,3.494095,0.078772,0.057948,116.129560,93.120447,32.000000,32.000000,32.000000,32.000000,740.382642,32.000000,69.325783,76.554244,94.476298,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.626945,0.703055,75.406728,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.181557,59.940654,161.021836,152.659668,104.896657,105.992672,54.505599,14.133616,158.604489,5.616967,59.507975,46.533359,151.126029,161.185576,149.657535,159.455337,106.753107,157.259738,-0.072174,0.036966,32.025740,-235.918286,148.033525,5.332058,31.471054,12.041706,55.055973,2845.727565,0.433501,428841.491639,0.980844,23.958120,1.627168,3.497258,0.078655,0.056791,115.996849,93.069139,32.000000,32.000000,32.000000,32.000000,292.946755,32.000000,69.349081,76.581050,94.424262,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.656569,0.705706,75.399040,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.025123,59.991361,160.992476,152.698254,104.926546,106.141282,54.370471,14.134186,158.524158,5.624325,59.725411,46.533442,151.089548,161.127584,149.608816,159.309554,106.823965,157.293121,-0.071995,0.036945,32.025740,-235.917061,147.979111,5.338530,31.445415,12.021368,7.718100,399.923836,1.392945,429409.270527,0.979852,23.942328,1.591643,3.498450,0.078465,0.056911,116.220572,93.077685,32.000000,32.000000,32.000000,32.000000,437.224973,32.000000,69.358998,76.748975,94.416258,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.589929,0.706816,75.408910,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.087295,60.089746,160.827262,152.771514,104.904476,106.240393,54.653400,14.133901,158.428425,5.628131,59.915369,46.461197,151.029115,160.951444,149.559294,159.126569,106.798275,157.170241,-0.071998,0.036973,32.025740,-235.920124,147.878973,5.342285,31.383246,12.047331,19.967376,1029.280638,0.405380,429997.833114,0.979369,23.734756,1.607431,3.486713,0.078050,0.057335,116.091976,93.115419,32.000000,32.000000,32.000000,32.000000,990.702587,32.000000,69.344372,76.785520,94.401901,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.584736,0.705023,75.401631,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.036590,60.194471,160.620394,152.826599,104.953300,106.305258,54.326712,14.131760,158.281152,5.631313,60.154623,46.369066,151.055862,160.854752,149.506229,158.984267,106.873339,156.941849,-0.072116,0.037012,32.025740,-235.918507,147.682021,5.345314,31.354397,12.061071,17.898172,928.165140,2.905026,430647.588331,0.986950,23.957270,1.551050,3.497926,0.078972,0.057260,116.010358,93.106830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337922,76.721906,94.332817,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.551957,0.709760,75.399356,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.114704,60.401721,160.359896,152.961937,104.888748,106.356977,54.305264,14.127622,157.949485,5.632094,60.588174,46.177150,151.067909,160.491707,149.487874,158.706325,106.925474,156.689095,-0.072535,0.037021,32.025740,-235.924279,147.389744,5.345841,31.289380,12.007358,45.041006,2336.663338,1.121885,431185.244529,0.981562,23.987319,1.523438,3.489622,0.078016,0.057358,116.194681,93.106869,32.000000,32.000000,32.000000,32.000000,866.561880,32.000000,69.363975,76.573173,94.286462,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.509387,0.709238,75.406234,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.005010,60.710405,160.133230,153.159636,104.804972,106.328903,54.336687,14.128336,157.711253,5.633327,60.914802,46.089497,151.067268,160.278124,149.433224,158.528414,107.004189,156.413442,-0.072250,0.037031,32.025740,-235.923239,147.027755,5.346577,31.221153,12.034602,15.001365,777.799422,1.252713,431475.378508,0.989520,24.147770,1.349221,3.488972,0.078672,0.058505,116.132055,93.117755,32.000000,32.000000,32.000000,32.000000,249.347051,32.000000,69.359537,76.556420,94.292089,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.429945,0.710614,75.404248,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.146725,60.870817,160.027913,153.253035,104.713868,106.238936,54.519213,14.128906,157.668840,5.633065,61.107146,46.062291,151.103344,160.228475,149.461770,158.429405,106.998141,156.337290,-0.072347,0.037014,32.025740,-235.922505,147.042195,5.345706,31.222415,12.007052,46.624174,2409.303781,0.496873,431798.787440,0.989093,24.269191,1.187231,3.477414,0.078204,0.057990,115.688884,93.081717,32.000000,32.000000,32.000000,32.000000,695.450815,32.000000,69.344609,76.531324,94.270220,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.383390,0.710254,75.403251,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.089724,60.970594,159.947216,153.283516,104.495563,106.114689,54.312574,14.131903,157.612836,5.630465,61.169674,46.226101,151.133505,160.206443,149.482105,158.382042,106.999790,156.280051,-0.072184,0.037049,32.025740,-235.922939,147.023165,5.343669,31.242717,11.971387,51.306810,2661.366120,1.494346,432026.569847,0.991613,24.698436,0.988555,3.480778,0.077897,0.056871,115.291360,93.036934,32.000000,32.000000,32.000000,32.000000,240.362484,32.000000,69.348956,76.450807,94.296502,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.391756,0.713245,75.402373,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.070239,60.990990,159.872306,153.252476,104.304910,105.987679,54.355627,14.131475,157.544418,5.623502,61.156175,46.158587,151.148582,160.074983,149.536767,158.306154,106.975765,156.093528,-0.071835,0.037070,32.025740,-235.918466,147.172027,5.337012,31.240085,11.985325,10.703990,554.793261,0.478967,431782.820664,0.984560,24.703135,0.961434,3.467806,0.078545,0.057739,115.591073,93.065449,32.000000,32.000000,32.000000,32.000000,150.799401,32.000000,69.355486,76.412396,94.297544,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.404486,0.711569,75.405160,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.036641,61.023239,159.788317,153.265060,104.152199,105.858050,54.567918,14.133901,157.405143,5.614654,61.205661,46.045682,151.104700,160.051563,149.508767,158.212586,106.933547,156.024945,-0.072292,0.037079,32.025740,-235.922084,146.908994,5.328834,31.230565,12.027913,22.170419,1144.633662,0.435192,431452.525591,0.988733,24.865499,0.934846,3.470344,0.077981,0.058268,115.865973,93.024982,32.000000,32.000000,32.000000,32.000000,293.478776,32.000000,69.345677,76.457027,94.327733,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.347311,0.711279,75.398486,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.173490,61.048873,159.769164,153.298057,103.957651,105.727572,54.699584,14.132189,157.470440,5.608298,61.157511,46.207706,151.126367,160.039381,149.525535,158.100863,106.925345,156.160844,-0.072514,0.037114,32.025740,-235.924777,147.008929,5.323226,31.236100,11.984820,20.548396,1058.336815,2.083621,431023.048768,0.987274,24.907303,0.877558,3.470186,0.077667,0.057096,115.855486,92.966956,32.000000,32.000000,32.000000,32.000000,291.655097,32.000000,69.395959,76.455417,94.351684,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.371094,0.710187,75.408416,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.109733,60.989888,159.824906,153.244087,103.865772,105.615480,54.580486,14.129905,157.446747,5.600159,60.980587,46.078884,151.141045,160.079302,149.514763,158.173224,106.905540,155.991402,-0.072994,0.037092,32.025740,-235.925753,146.855072,5.315632,31.252183,11.963616,18.263239,942.693229,1.005105,430648.590546,0.983092,24.976483,0.889858,3.470894,0.078032,0.058087,115.706272,92.977541,32.000000,32.000000,32.000000,32.000000,881.103945,32.000000,69.416586,76.517874,94.380808,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.400177,0.710861,75.403251,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.016095,60.907199,159.828331,153.192913,103.824625,105.511388,54.729046,14.128478,157.513636,5.593853,60.879121,46.122452,151.145856,160.096033,149.516921,158.171471,106.852018,156.083675,-0.073409,0.037065,32.025740,-235.923913,147.147330,5.309481,31.243817,12.020088,18.146435,934.121657,1.080054,430067.615198,0.976420,24.851822,0.957332,3.460192,0.079150,0.057525,116.094389,92.937710,32.000000,32.000000,32.000000,32.000000,283.563718,32.000000,69.428492,76.494269,94.407599,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.473037,0.707447,75.481905,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.078564,60.850145,159.763834,153.152925,103.818705,105.426716,54.828813,14.130333,157.388991,5.588090,60.837284,46.061607,151.115488,159.999083,149.520338,158.138286,106.771508,156.047985,-0.073307,0.037086,32.025740,-235.923201,147.063038,5.304078,31.219692,11.992321,12.018609,617.554604,1.215632,429616.729707,0.978837,24.862816,0.903231,3.466186,0.078507,0.057894,116.172185,92.936729,32.000000,32.000000,32.000000,32.000000,748.565321,32.000000,69.407310,76.395430,94.394923,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.428448,0.707046,75.472956,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.081359,60.852901,159.672863,153.167186,103.843353,105.353481,54.417847,14.132759,157.335031,5.579200,60.945134,46.093596,151.119002,159.911047,149.508647,158.130118,106.767887,156.046820,-0.073144,0.036919,32.025740,-235.915058,146.976705,5.295246,31.217619,12.002923,21.017832,1088.119397,1.224351,429260.115446,0.977171,24.883037,0.997009,3.473314,0.077154,0.057951,115.968950,92.956485,32.000000,32.000000,32.000000,32.000000,581.324125,32.000000,69.414477,76.333348,94.390847,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.400339,0.705925,75.479323,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.031354,60.925666,159.615783,153.220597,103.853367,105.303605,54.459386,14.133901,157.357583,5.568329,60.930155,46.183104,151.097965,159.907608,149.468930,158.070795,106.746823,155.902024,-0.073724,0.036038,32.025740,-235.915223,147.187180,5.284856,31.208874,11.951536,15.268333,789.857736,1.843853,428951.417479,0.973030,24.757310,1.061950,3.467205,0.078476,0.057456,115.484033,92.942361,32.000000,32.000000,32.000000,32.000000,132.274853,32.000000,69.377342,76.324523,94.420310,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.362890,0.705111,75.487608,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.030311,60.871919,159.734748,153.164110,103.825924,105.290717,54.414966,14.133473,157.474666,5.558118,60.640815,46.288585,151.107088,160.042792,149.475030,158.228945,106.718392,156.021578,-0.073689,0.035214,32.025740,-235.915978,147.212041,5.274425,31.246864,12.014390,8.285628,428.980013,1.053100,428661.790734,0.979639,24.756996,1.065062,3.465021,0.078588,0.057651,115.856529,93.001559,32.000000,32.000000,32.000000,32.000000,258.272959,32.000000,69.377358,76.417202,94.431411,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,31.428268,0.704893,75.482886,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.126658,60.631028,159.899010,152.972283,103.954968,105.312080,54.423151,14.126052,157.638528,5.549982,60.371144,46.400556,151.074659,160.085264,149.517077,158.298776,106.702063,156.080107,-0.073967,0.035209,32.025740,-235.923562,147.246552,5.265209,31.265039,12.020250,18.816792,974.073901,1.450319,428634.498596,0.979769,24.884724,1.022939,3.467545,0.078930,0.057020,115.813969,93.003154,32.000000,32.000000,32.000000,32.000000,929.197833,32.000000,69.366377,76.451612,94.453978,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.424247,0.706056,75.426793,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.081978,60.470623,159.998258,152.857637,104.032798,105.357532,54.432991,14.131903,157.880219,5.539687,60.063017,46.439707,150.994847,160.328314,149.477420,158.509328,106.664249,156.255401,-0.073952,0.035151,32.025740,-235.917711,147.544457,5.255937,31.333969,11.988588,30.379375,1572.340592,2.673536,428568.547558,0.980338,24.832124,1.103545,3.470208,0.078467,0.057424,115.959281,92.987777,32.000000,32.000000,32.000000,32.000000,519.850970,32.000000,69.348408,76.368311,94.412810,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.460434,0.704841,75.474098,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.095322,60.268606,160.166498,152.709998,104.136342,105.432326,54.548076,14.127051,157.928158,5.535328,59.880941,46.400905,150.978905,160.441734,149.456882,158.546850,106.685493,156.478270,-0.073522,0.035133,32.025740,-235.923380,147.555105,5.252025,31.316858,12.047999,54.696631,2824.952398,1.175366,428291.014785,0.977554,24.485372,1.145407,3.466521,0.077949,0.057545,116.015758,93.031170,32.000000,32.000000,32.000000,32.000000,541.572165,32.000000,69.365849,76.252164,94.453310,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.487191,0.703807,75.411305,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.033455,60.043447,160.351574,152.578022,104.258450,105.510129,54.763077,14.135756,158.106184,5.530145,59.551682,46.496677,150.900775,160.549899,149.390008,158.803445,106.696524,156.583940,-0.073396,0.035114,32.025740,-235.918759,147.656158,5.246697,31.388222,12.009972,50.255424,2585.384216,0.729038,428371.386946,0.978428,24.374037,1.259647,3.472035,0.078382,0.057348,116.233010,92.993488,32.000000,32.000000,32.000000,32.000000,547.897789,32.000000,69.404956,76.189216,94.507652,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.540020,0.703986,75.412379,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.068043,59.848885,160.566625,152.440176,104.323792,105.599828,54.358619,14.128050,158.303592,5.522187,59.217347,46.665378,150.842609,160.773665,149.376611,158.936879,106.667043,156.804445,-0.072976,0.035156,32.025740,-235.921564,147.829232,5.238535,31.403981,12.044951,56.124078,2908.779470,0.405217,428354.017051,0.976242,24.157361,1.335478,3.474680,0.077045,0.057144,116.141224,92.995462,32.000000,32.000000,32.000000,32.000000,219.305213,32.000000,69.385763,76.103439,94.545517,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.547431,0.703906,75.405987,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.144960,59.593430,160.571658,152.259276,104.503871,105.692516,54.399468,14.129477,158.255661,5.514337,59.162003,46.399270,150.740554,160.745647,149.299848,159.007246,106.631407,156.748901,-0.072945,0.035210,32.025740,-235.919320,147.971302,5.231678,31.377729,12.048089,40.737322,2109.734593,0.442050,428392.119728,0.973987,24.000193,1.370438,3.483370,0.078360,0.058091,116.243366,93.014215,32.000000,32.000000,32.000000,32.000000,601.693566,32.000000,69.375878,76.108462,94.516243,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.508052,0.704356,75.416803,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.060475,59.628151,160.482478,152.290591,104.499609,105.779597,54.394824,14.129334,158.157455,5.503360,59.438060,46.362579,150.660656,160.695938,149.203819,158.903775,106.662995,156.672361,-0.072457,0.035212,32.025740,-235.919300,147.830190,5.221909,31.327676,11.964680,8.762219,453.823045,0.396101,428529.488835,0.980772,23.767612,1.495814,3.485423,0.078130,0.056996,116.273054,92.972766,32.000000,32.000000,32.000000,32.000000,334.688991,32.000000,69.326283,76.141654,94.498258,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,31.508125,0.704678,75.403106,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.042681,59.808651,160.267129,152.441574,104.490627,105.849925,54.673337,14.126908,158.085078,5.497036,59.775856,46.191705,150.655029,160.477907,149.148343,158.650525,106.714159,156.534772,-0.072181,0.035621,32.025740,-235.926136,147.692669,5.215825,31.311251,12.048648,20.541356,1058.482096,0.544960,428570.535802,0.978469,23.427684,1.507302,3.479723,0.077632,0.057736,115.611645,92.935444,32.000000,32.000000,32.000000,32.000000,459.558782,32.000000,69.370376,76.150379,94.534003,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.453601,0.704588,75.409464,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.045260,59.945339,160.207070,152.523778,104.549751,105.904935,54.774147,14.131332,157.996670,5.490639,59.894597,46.218546,150.672175,160.396285,149.119106,158.646148,106.776080,156.412684,-0.071806,0.036440,32.025740,-235.920732,147.691056,5.210285,31.293112,11.971333,10.916338,561.476182,2.539205,428970.538485,0.981405,23.555194,1.442433,3.484169,0.078448,0.057176,115.420416,92.967232,32.000000,32.000000,32.000000,32.000000,290.294719,32.000000,69.372932,76.175984,94.552425,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.471361,0.706138,75.404052,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.999724,60.001282,160.123847,152.545307,104.569745,105.941466,54.348724,14.136327,157.872549,5.481599,60.054558,46.180982,150.682914,160.330120,149.126063,158.574869,106.802157,156.368054,-0.071665,0.037051,32.025740,-235.912144,147.623771,5.201713,31.268987,11.978257,8.171844,423.604620,1.083608,429409.915046,0.977921,23.755255,1.331406,3.480838,0.078361,0.057088,115.772078,92.954127,32.000000,32.000000,32.000000,32.000000,444.913266,32.000000,69.405024,76.311204,94.540553,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.415557,0.707670,75.406132,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.085060,60.113722,160.009725,152.596196,104.514133,105.936485,54.389372,14.130191,157.805123,5.475210,60.168147,46.216105,150.673712,160.296338,149.108091,158.426289,106.795561,156.339554,-0.071534,0.037073,32.025740,-235.921221,147.575050,5.195340,31.244556,12.029554,18.510616,958.819407,2.040134,429690.471242,0.976913,23.889105,1.216334,3.479339,0.078592,0.057928,115.828176,92.942174,32.000000,32.000000,32.000000,32.000000,410.375033,32.000000,69.391223,76.197836,94.561289,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.471198,0.707653,75.406677,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.094685,60.256480,159.883178,152.672530,104.341536,105.889762,54.765032,14.131332,157.635473,5.470945,60.451766,46.095093,150.655861,160.132586,149.095530,158.268201,106.813998,156.206838,-0.071838,0.037126,32.025740,-235.916812,147.460512,5.190894,31.247982,11.962048,16.122183,829.374137,2.728091,429896.805224,0.986104,23.995129,1.170819,3.480974,0.077451,0.057034,115.999643,92.986761,32.000000,32.000000,32.000000,32.000000,397.379933,32.000000,69.345955,76.178058,94.484399,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.445325,0.709633,75.404103,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.118296,60.360932,159.742963,152.743552,104.188528,105.824906,54.735903,14.130476,157.481966,5.459804,60.531519,46.133709,150.709753,159.981068,149.092842,158.089372,106.828457,155.935328,-0.071859,0.037136,32.025740,-235.920118,147.336145,5.179551,31.216086,12.013687,15.772072,811.795150,1.201882,429977.068162,0.983618,24.013751,1.165000,3.472052,0.078012,0.057148,116.022230,92.964279,32.000000,32.000000,32.000000,32.000000,253.216986,32.000000,69.335130,76.241878,94.414360,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.457225,0.706919,75.405117,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.081097,60.424596,159.717366,152.765642,104.066239,105.746023,54.389113,14.131760,157.526398,5.447977,60.521907,46.117126,150.695156,159.948163,149.078215,158.208164,106.775535,155.877683,-0.071864,0.037217,32.025740,-235.918017,147.200213,5.168639,31.235685,11.975877,12.752425,660.557747,1.378712,429934.154217,0.976577,24.145935,1.088731,3.468582,0.078510,0.057765,116.145459,92.947285,32.000000,32.000000,32.000000,32.000000,410.918440,32.000000,69.311276,76.266409,94.386906,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.369723,0.706873,75.411894,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.121128,60.392902,159.725519,152.719785,103.917789,105.631986,54.696031,14.129620,157.466237,5.438500,60.408515,46.374885,150.708125,160.015219,149.124692,158.153707,106.753635,156.014460,-0.071214,0.036957,32.025740,-235.919668,147.351115,5.158890,31.249298,12.012082,16.220333,835.475935,1.407166,429760.849974,0.976216,24.224458,0.955841,3.463766,0.079835,0.057202,116.348197,92.930694,32.000000,32.000000,32.000000,32.000000,694.389078,32.000000,69.279363,76.407328,94.356627,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.418874,0.705527,75.400506,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.004560,60.342467,159.709500,152.678402,103.832686,105.520613,54.371413,14.132189,157.678169,5.429963,60.344909,46.205432,150.665549,159.876777,149.112467,158.145193,106.699303,156.012621,-0.071492,0.036866,32.025740,-235.920856,147.533322,5.150424,31.252399,12.009341,16.003502,829.228856,1.740477,429660.219703,0.982733,24.328979,0.983599,3.466006,0.080352,0.056994,116.613258,92.936515,32.000000,32.000000,32.000000,32.000000,831.979320,32.000000,69.304226,76.431983,94.361228,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.447723,0.707539,75.412746,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.033176,60.314356,159.678326,152.672530,103.767822,105.444849,54.728820,14.130191,157.485603,5.422446,60.335621,46.220653,150.651993,159.915348,149.108395,158.086479,106.647082,155.943695,-0.071481,0.036930,32.025740,-235.922364,147.271738,5.142085,31.242591,11.986731,17.381532,894.750536,1.365705,429169.305855,0.975162,24.253318,1.065197,3.463175,0.078752,0.057714,115.984819,92.930342,32.000000,32.000000,32.000000,32.000000,843.103292,32.000000,69.264066,76.376509,94.370393,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.430053,0.705060,75.399722,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.026831,60.299198,159.731088,152.683994,103.820195,105.376979,54.431552,14.128764,157.568510,5.418272,60.279253,46.215815,150.692956,159.914903,149.112536,158.104772,106.613978,155.960224,-0.071345,0.036868,32.025740,-235.920361,147.453212,5.137652,31.280653,12.005267,21.320658,1103.519171,1.385752,428845.537017,0.982527,24.330992,1.118725,3.471601,0.077610,0.057576,116.006787,92.916516,32.000000,32.000000,32.000000,32.000000,541.267779,32.000000,69.267340,76.308917,94.319881,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.466907,0.705198,75.402808,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.023578,60.223408,159.814348,152.637019,103.880050,105.342649,54.686169,14.131903,157.646340,5.414528,60.113816,46.330061,150.649783,160.020774,149.108844,158.250518,106.630367,156.167904,-0.071518,0.036916,32.025740,-235.913791,147.390762,5.134335,31.287252,12.003445,12.599291,649.080557,1.273923,428580.466014,0.974679,24.271408,1.140868,3.468766,0.078091,0.057277,115.751638,92.879019,32.000000,32.000000,32.000000,32.000000,823.863121,32.000000,69.281999,76.324690,94.236855,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.497487,0.704509,75.405518,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.037376,60.102423,159.903947,152.543071,104.004238,105.340753,54.750301,14.130333,157.879630,5.408482,59.831390,46.450970,150.637247,160.194567,149.083347,158.390414,106.654546,156.115077,-0.071481,0.036953,32.025740,-235.922875,147.636214,5.129459,31.337269,12.034386,15.451535,795.087848,1.038263,428355.501187,0.979480,24.263227,1.181187,3.470391,0.077130,0.057222,116.027258,92.866808,32.000000,32.000000,32.000000,32.000000,429.955310,32.000000,69.267458,76.284733,94.210139,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.550983,0.703484,75.408390,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.158012,59.883333,160.033478,152.384535,104.123296,105.374358,54.372172,14.129620,157.907028,5.402803,59.580181,46.423129,150.607500,160.199579,149.122787,158.501503,106.664027,156.313027,-0.071098,0.036977,32.025740,-235.921955,147.604338,5.124430,31.365829,11.993150,11.997020,621.622469,1.756871,428086.857680,0.974487,24.191016,1.255388,3.472445,0.079257,0.058395,115.994506,92.882096,32.000000,32.000000,32.000000,32.000000,477.380376,32.000000,69.328364,76.468273,94.217738,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.550532,0.702765,75.398699,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.072651,59.720192,160.124259,152.295344,104.209249,105.428570,54.542257,14.128478,158.056739,5.399702,59.347543,46.525623,150.535344,160.404718,149.030324,158.578591,106.622064,156.304866,-0.070899,0.037007,32.025740,-235.922280,147.889540,5.121891,31.385987,12.051118,30.701931,1585.851715,1.432303,427856.649121,0.972707,24.054858,1.208175,3.473351,0.077752,0.057557,115.644929,92.825731,32.000000,32.000000,32.000000,32.000000,779.695292,32.000000,69.317561,76.559680,94.174370,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.570293,0.701445,75.419940,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.095263,59.566424,160.293620,152.181550,104.370182,105.499589,54.441710,14.134615,158.143286,5.396743,59.133869,46.517139,150.490088,160.556773,149.017323,158.718044,106.695693,156.548518,-0.071067,0.037009,32.025740,-235.920391,148.033219,5.119360,31.417792,12.022450,57.812915,2991.734856,1.840876,427589.887254,0.976443,23.703265,1.284979,3.467079,0.079244,0.057824,115.787572,92.795866,32.000000,32.000000,32.000000,32.000000,600.519461,32.000000,69.371060,76.595020,94.219596,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.595211,0.699989,75.410538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.140527,59.443799,160.297795,152.087608,104.414293,105.599982,54.460138,14.134757,158.229561,5.392209,59.170488,46.507698,150.425021,160.521417,148.962024,158.725032,106.705128,156.574616,-0.071198,0.037206,32.025740,-235.914857,148.028467,5.115025,31.442260,12.060187,51.120435,2644.513537,0.720970,427737.070664,0.975455,23.633853,1.323387,3.475473,0.078589,0.058872,115.891054,92.810301,32.000000,32.000000,32.000000,32.000000,326.535130,32.000000,69.383382,76.717162,94.237235,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.605146,0.701139,75.404171,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.094172,59.453994,160.303412,152.127030,104.498584,105.677122,54.556465,14.127622,158.184835,5.390322,59.195731,46.626615,150.383420,160.538820,148.891421,158.750166,106.703326,156.516223,-0.070941,0.037102,32.025740,-235.922156,147.913320,5.112561,31.433334,12.042589,53.188644,2746.646000,0.383126,427657.628409,0.977004,23.455244,1.355853,3.477442,0.078832,0.057591,115.757315,92.752702,32.000000,32.000000,32.000000,32.000000,843.255692,32.000000,69.388974,76.581080,94.199500,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.632192,0.701044,75.405748,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.083943,59.387309,160.382640,152.082576,104.569560,105.760903,54.522035,14.128336,158.270209,5.387930,59.118654,46.475936,150.362545,160.578467,148.867080,158.745013,106.705062,156.681483,-0.070448,0.036998,32.025740,-235.925853,148.257646,5.110756,31.452789,12.062080,47.607828,2460.006811,0.433154,427846.025822,0.976248,23.282919,1.357776,3.474121,0.078608,0.058322,115.732641,92.745979,32.000000,32.000000,32.000000,32.000000,551.527131,32.000000,69.430513,76.387556,94.221837,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.616199,0.700615,75.400259,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.132883,59.383451,160.305919,152.087608,104.603609,105.861531,54.379382,14.131047,158.150833,5.377217,59.235752,46.319621,150.318775,160.489080,148.830455,158.711380,106.755781,156.582986,-0.070799,0.037078,32.025740,-235.917751,148.099157,5.100171,31.460092,12.034151,22.026517,1141.146920,0.417034,428209.954294,0.976331,23.344013,1.334166,3.477737,0.078868,0.057894,115.071193,92.715472,32.000000,32.000000,32.000000,32.000000,241.343055,32.000000,69.432077,76.166277,94.190573,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.626693,0.701231,75.464679,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
