OSU 80 Ton Compressor Load Stand
46.164197,59.484582,160.180766,152.156666,104.522152,105.910333,54.685976,14.126338,158.094150,5.364732,59.442740,46.141591,150.305239,160.337307,148.800147,158.503273,106.784000,156.491759,-0.070791,0.037049,32.025740,-235.922460,148.060837,5.088054,31.423436,12.006222,12.012679,618.862132,0.466487,428466.776045,0.977790,23.288565,1.404333,3.480228,0.077381,0.056880,115.097190,92.716663,32.000000,32.000000,32.000000,32.000000,418.892843,32.000000,69.408144,76.246751,94.184904,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.564578,0.702438,75.409891,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.055518,59.592603,160.076246,152.234952,104.487049,105.931925,54.383986,14.129049,157.938000,5.348228,59.770101,46.162983,150.307833,160.241541,148.766970,158.291505,106.755607,156.433255,-0.070705,0.037015,32.025740,-235.923342,147.974953,5.071606,31.375529,12.027264,14.209543,736.103808,1.007815,428728.118269,0.980143,23.230963,1.310765,3.474873,0.078163,0.057144,115.244854,92.680538,32.000000,32.000000,32.000000,32.000000,176.843593,32.000000,69.409735,76.471961,94.224288,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.554643,0.701897,75.413445,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.189039,59.788810,159.841654,152.340359,104.369877,105.875386,54.472810,14.129049,157.719321,5.326463,60.093257,45.983814,150.335300,159.944797,148.740446,158.255650,106.695483,156.127668,-0.070605,0.036711,32.025740,-235.924322,147.952437,5.050921,31.331156,11.974885,53.778447,2781.368132,1.846948,428981.356286,0.974631,23.297728,1.242843,3.469805,0.078835,0.058367,115.883867,92.696641,32.000000,32.000000,32.000000,32.000000,379.193851,32.000000,69.459691,76.414848,94.216559,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.511172,0.702902,75.389383,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.116781,60.027739,159.572314,152.494419,104.248587,105.804400,54.494660,14.122199,157.642847,5.298905,60.448199,45.941066,150.353428,159.763402,148.737297,157.991457,106.764458,155.895220,-0.070697,0.035683,32.025740,-235.931172,148.216757,5.024195,31.294771,12.040354,51.169700,2645.385222,1.564832,429354.260290,0.983039,23.525094,1.245764,3.475724,0.077980,0.057520,115.513717,92.709739,32.000000,32.000000,32.000000,32.000000,721.476326,32.000000,69.474940,76.442739,94.235686,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.458866,0.704668,75.411459,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.167249,60.275220,159.358468,152.606821,104.031407,105.692913,54.515589,14.130619,157.564645,5.264091,60.713875,45.940551,150.391784,159.644880,148.735770,157.844232,106.709775,155.729951,-0.070393,0.034640,32.025740,-235.922099,148.037544,4.990790,31.255609,11.990482,54.062449,2793.862289,0.411846,429404.788720,0.978317,23.574705,1.172728,3.460597,0.077721,0.058164,115.274718,92.624266,32.000000,32.000000,32.000000,32.000000,266.857159,32.000000,69.471612,76.266462,94.206848,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.416783,0.702876,75.409618,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.103109,60.442786,159.256866,152.683715,103.904840,105.559497,54.506810,14.130904,157.306862,5.230044,60.811412,45.839476,150.433118,159.467021,148.747124,157.592227,106.693110,155.573199,-0.070742,0.033685,32.025740,-235.915770,147.867329,4.957729,31.195405,12.012947,53.972229,2789.649143,0.432885,429354.208533,0.979542,23.892928,1.002334,3.460179,0.078413,0.056506,115.244411,92.592377,32.000000,32.000000,32.000000,32.000000,394.334749,32.000000,69.466144,76.286575,94.193979,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.390927,0.704113,75.404538,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.089822,60.568464,159.115974,152.767320,103.671388,105.444889,54.562857,14.132617,157.261505,5.197285,60.934978,45.964153,150.439046,159.315945,148.785416,157.462416,106.687786,155.438932,-0.070896,0.033991,32.025740,-235.921082,147.661503,4.926937,31.156261,11.928439,32.556491,1681.010696,0.408698,429304.834968,0.977592,24.085017,0.984839,3.451764,0.078420,0.057906,115.738774,92.633854,32.000000,32.000000,32.000000,32.000000,240.979708,32.000000,69.433180,76.250991,94.185755,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.387285,0.703293,75.416027,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.150725,60.693868,158.960538,152.860713,103.476405,105.273561,54.475063,14.132046,157.043072,5.166813,61.109622,45.897146,150.492452,159.251412,148.808108,157.337166,106.670404,155.302218,-0.070996,0.033953,32.025740,-235.917732,147.452415,4.897054,31.131037,11.977842,44.594724,2306.299632,0.409380,429069.158604,0.978418,24.322988,0.932990,3.454363,0.078795,0.057287,115.288522,92.629934,32.000000,32.000000,32.000000,32.000000,592.871350,32.000000,69.393992,76.278432,94.212505,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.303768,0.703870,75.401708,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.077492,60.822031,158.820642,152.951311,103.268502,105.060303,54.492592,14.131475,156.871546,5.139742,61.217848,45.932149,150.533717,159.024440,148.839947,157.247772,106.589207,155.176279,-0.070175,0.033935,32.025740,-235.921570,147.269759,4.871635,31.075431,11.924238,53.682764,2775.411616,0.677860,428791.582471,0.976974,24.463261,0.879589,3.452302,0.076830,0.057185,115.109134,92.591894,32.000000,32.000000,32.000000,32.000000,400.530572,32.000000,69.390114,76.232161,94.245946,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.299441,0.703111,75.396952,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.087117,60.841325,158.841977,152.980112,103.111950,104.884530,54.541535,14.132617,156.870072,5.121269,61.100408,45.827543,150.584480,159.150560,148.879403,157.276783,106.540270,155.217741,-0.069931,0.033949,32.025740,-235.921572,147.424760,4.854773,31.113078,11.942431,35.693865,1843.725289,0.493227,428250.400101,0.975869,24.521796,0.837137,3.444378,0.077704,0.057517,115.351530,92.598762,32.000000,32.000000,32.000000,32.000000,462.674641,32.000000,69.382920,76.240677,94.312104,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.292427,0.702642,75.401708,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.018337,60.805494,158.895605,152.939007,103.035864,104.758884,54.710806,14.126908,157.012438,5.113248,60.885695,46.080273,150.620085,159.201125,148.955803,157.325836,106.499893,155.217583,-0.069535,0.033953,32.025740,-235.927607,147.340572,4.846569,31.145677,11.917026,42.395234,2183.101440,0.409366,427769.583067,0.975585,24.730374,0.863179,3.446816,0.079730,0.058658,115.098294,92.653534,32.000000,32.000000,32.000000,32.000000,176.995678,32.000000,69.379500,76.496745,94.398637,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.338386,0.702118,75.402893,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.005695,60.637643,159.015235,152.821006,103.072287,104.714828,54.603234,14.130619,157.091003,5.108953,60.557557,46.157730,150.603963,159.269125,148.996345,157.492688,106.440792,155.363639,-0.068927,0.034644,32.025740,-235.919486,147.606805,4.841349,31.191853,11.983973,30.426520,1569.870817,0.614624,427170.164162,0.972906,24.739093,0.930278,3.446559,0.079010,0.058114,115.381076,92.620577,32.000000,32.000000,32.000000,32.000000,567.152745,32.000000,69.371836,76.569439,94.352836,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.364188,0.701074,75.408996,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.115075,60.460425,159.171326,152.700491,103.194959,104.664567,54.639258,14.131190,157.031102,5.115700,60.344874,46.154403,150.557423,159.390094,148.953513,157.443224,106.408850,155.450074,-0.068822,0.035664,32.025740,-235.920712,147.409627,4.848529,31.218250,11.989562,21.210417,1093.640070,0.517677,426741.466630,0.970221,24.778865,0.970587,3.452876,0.078862,0.057749,115.219772,92.584490,32.000000,32.000000,32.000000,32.000000,243.064163,32.000000,69.367451,76.733890,94.249045,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.360347,0.700325,75.410487,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.088143,60.346050,159.159927,152.642052,103.207087,104.681408,54.697266,14.128478,157.198202,5.129581,60.282575,46.195387,150.537305,159.349104,148.912044,157.635109,106.377238,155.444914,-0.068539,0.036640,32.025740,-235.925057,147.483111,4.862269,31.199462,11.970215,16.169928,832.860879,0.721301,426465.753211,0.971596,24.624919,1.093634,3.456425,0.078555,0.058268,115.399312,92.555611,32.000000,32.000000,32.000000,32.000000,332.268037,32.000000,69.384902,76.967282,94.210941,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.421128,0.699737,75.401265,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.136365,60.260614,159.364591,152.612973,103.378602,104.686029,54.798857,14.131332,157.382635,5.140899,59.946143,46.229916,150.533936,159.588338,148.929598,157.732328,106.367746,155.651493,-0.068303,0.037170,32.025740,-235.920732,147.785525,4.873266,31.231322,12.000488,18.661281,959.400531,1.032220,426005.771412,0.967541,24.327487,1.163400,3.451612,0.078241,0.058011,115.439564,92.633277,32.000000,32.000000,32.000000,32.000000,877.922055,32.000000,69.400734,77.045115,94.215438,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.428340,0.698137,75.397327,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.106613,60.015888,159.540234,152.426476,103.540755,104.744413,54.825870,14.134900,157.598998,5.143333,59.695449,46.248103,150.493350,159.760235,148.955903,157.944019,106.371320,155.754474,-0.068402,0.037228,32.025740,-235.920922,147.948172,4.875713,31.260351,11.969134,14.115783,725.353022,1.354448,426003.364572,0.967002,24.242692,1.192755,3.453381,0.079642,0.058501,115.823289,92.612251,32.000000,32.000000,32.000000,32.000000,755.701609,32.000000,69.405770,77.004427,94.257389,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.446028,0.697026,75.401035,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.023942,59.714405,159.825170,152.227123,103.851226,104.893532,54.317488,14.132759,157.924223,5.144783,59.166992,46.658879,150.406635,160.136958,148.887282,158.353888,106.391083,156.174311,-0.068439,0.037238,32.025740,-235.921266,148.361923,4.877854,31.356273,12.018880,8.007488,415.323610,1.173477,425893.555379,0.963940,24.104302,1.292581,3.454208,0.077827,0.059146,115.541875,92.610905,32.000000,32.000000,32.000000,32.000000,496.172208,32.000000,69.348331,76.937622,94.247169,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.503184,0.696778,75.398776,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.085706,59.319522,160.042545,151.917902,104.087760,105.084657,54.328615,14.124197,158.152318,5.142246,58.783878,46.570235,150.334958,160.273822,148.889293,158.482390,106.410763,156.460072,-0.068263,0.037241,32.025740,-235.926724,148.829132,4.874957,31.388385,12.040949,10.617424,550.580116,1.553510,425819.399791,0.964073,23.892243,1.334007,3.460246,0.078145,0.058052,115.197624,92.575117,32.000000,32.000000,32.000000,32.000000,343.565852,32.000000,69.369627,77.025810,94.254213,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.540760,0.697354,75.398392,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.144165,59.269371,160.072143,151.908117,104.214426,105.258968,54.289278,14.132617,158.207808,5.137520,58.991546,46.403709,150.234593,160.297619,148.800916,158.499285,106.480116,156.264114,-0.068722,0.037234,32.025740,-235.917814,148.885357,4.870711,31.350286,12.023820,8.540848,443.217540,2.748815,426051.041089,0.975630,23.681613,1.497466,3.472653,0.078852,0.057996,115.237553,92.543306,32.000000,32.000000,32.000000,32.000000,559.886833,32.000000,69.379086,77.096909,94.295485,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.511532,0.698695,75.407052,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.106629,59.402465,159.962660,152.023863,104.346048,105.388523,54.301693,14.127907,158.063686,5.127364,59.271723,46.374310,150.210650,160.173329,148.710321,158.392551,106.480171,156.260547,-0.069071,0.037172,32.025740,-235.923831,148.553514,4.861320,31.307104,11.966934,7.652332,397.018218,2.074276,426214.067883,0.974785,23.218841,1.602284,3.472716,0.077677,0.057310,115.083878,92.534065,32.000000,32.000000,32.000000,32.000000,587.229751,32.000000,69.404819,76.924878,94.289490,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.503401,0.698254,75.400148,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.135399,59.547686,159.782939,152.120599,104.414550,105.483179,54.252795,14.135899,157.973125,5.111525,59.582397,46.213691,150.240172,159.945431,148.672529,158.204968,106.444147,156.062366,-0.068733,0.037149,32.025740,-235.916329,148.700028,4.845582,31.311936,12.041147,9.145007,474.888774,2.579837,426667.769916,0.975634,23.104499,1.447576,3.468957,0.077834,0.058623,115.167234,92.549207,32.000000,32.000000,32.000000,32.000000,630.912031,32.000000,69.384354,76.716890,94.307425,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.473524,0.699236,75.394770,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.134191,59.837862,159.559867,152.311281,104.484030,105.505141,54.702964,14.131618,157.758173,5.084820,60.041265,46.121856,150.231627,159.743212,148.621714,157.992075,106.491528,155.949366,-0.069231,0.036820,32.025740,-235.918160,148.393577,4.819660,31.263596,11.977969,51.650207,2660.058592,2.884607,427401.358360,0.977815,23.278801,1.445968,3.469407,0.077981,0.057515,115.268171,92.524988,32.000000,32.000000,32.000000,32.000000,896.295215,32.000000,69.350928,76.526472,94.242911,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.467268,0.700685,75.393151,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.094310,60.062187,159.381287,152.465061,104.341981,105.521832,54.506723,14.128621,157.563791,5.064162,60.320494,46.092869,150.312185,159.595442,148.643060,157.762701,106.514095,155.674084,-0.069299,0.035810,32.025740,-235.920503,148.338532,4.799968,31.245692,11.990518,56.990933,2945.680815,2.413260,428028.048079,0.979277,23.392434,1.395584,3.463348,0.078011,0.058201,115.397720,92.529725,32.000000,32.000000,32.000000,32.000000,743.812073,32.000000,69.333103,76.614205,94.293227,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.411229,0.701201,75.407444,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.090619,60.281559,159.163223,152.602907,104.079599,105.458885,54.587800,14.125053,157.316048,5.046458,60.676477,45.802924,150.336602,159.339626,148.685419,157.452082,106.572234,155.418309,-0.069215,0.035589,32.025740,-235.929625,147.948604,4.782877,31.172344,11.980439,12.523143,646.320220,0.427243,428414.199481,0.972176,23.683938,1.298898,3.458603,0.078711,0.057756,115.577061,92.515633,32.000000,32.000000,32.000000,32.000000,403.013856,32.000000,69.309966,76.595794,94.257781,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.379730,0.701275,75.412158,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.086858,60.633233,158.803575,152.849248,103.700558,105.330263,54.732436,14.127194,156.829510,5.038420,61.305904,45.763806,150.422144,158.982370,148.691593,157.192316,106.537677,155.102783,-0.069315,0.035564,32.025740,-235.925524,147.217673,4.775444,31.139385,11.966195,35.923227,1849.100682,0.387470,428766.412479,0.977315,23.952054,1.156105,3.457722,0.079941,0.056926,116.151387,92.516093,32.000000,32.000000,32.000000,32.000000,311.188482,32.000000,69.306319,76.681520,94.198933,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.289921,0.703006,75.410615,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.984338,60.890111,158.674684,153.040233,103.410896,105.128203,54.536252,14.131760,156.712153,5.034631,61.366553,45.963135,150.516294,158.894511,148.760069,157.148967,106.570963,154.886159,-0.069535,0.035508,32.025740,-235.918997,147.163665,4.771928,31.108066,11.954295,43.244282,2233.949751,1.761496,428689.646837,0.975918,24.175480,0.986118,3.453267,0.078327,0.057451,115.786569,92.519192,32.000000,32.000000,32.000000,32.000000,522.365671,32.000000,69.292161,76.879894,94.182660,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.295077,0.702984,75.401214,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.043271,60.892040,158.664087,153.015625,103.230644,104.909219,54.708580,14.127622,156.742990,5.040569,61.206258,45.870143,150.584703,158.963986,148.837764,157.042152,106.552275,154.966579,-0.069184,0.035061,32.025740,-235.924769,147.124937,4.778415,31.082607,11.946992,12.390043,638.039209,0.612824,428707.579866,0.973118,24.531285,0.882507,3.445745,0.077984,0.057474,115.555718,92.517989,32.000000,32.000000,32.000000,32.000000,649.012575,32.000000,69.327934,76.835499,94.161689,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.290281,0.703569,75.405586,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.068980,60.874400,158.639350,152.994933,102.981282,104.718626,54.742762,14.133045,156.620768,5.047274,61.147055,46.004704,150.632094,158.922951,148.910757,157.087830,106.473036,154.964329,-0.069137,0.035055,32.025740,-235.921470,147.192034,4.784558,31.117568,11.918594,55.109215,2836.139027,0.509198,428238.588690,0.977756,24.900888,0.754240,3.450625,0.077797,0.056503,115.678969,92.534092,32.000000,32.000000,32.000000,32.000000,903.648372,32.000000,69.339895,76.973298,94.184620,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.295041,0.703622,75.404896,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.047910,60.795572,158.692543,152.937609,102.835103,104.567701,54.721701,14.130048,156.729399,5.056496,60.967691,45.927635,150.648110,158.890018,148.938605,157.180991,106.398370,154.945988,-0.069590,0.035041,32.025740,-235.922343,147.052800,4.793369,31.117243,11.949661,13.643106,702.398642,1.771277,427343.590826,0.971296,24.837994,0.808201,3.445978,0.077663,0.057600,115.822888,92.512403,32.000000,32.000000,32.000000,32.000000,494.372725,32.000000,69.338724,76.934274,94.185567,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.285305,0.701374,75.399125,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.057564,60.710405,158.768859,152.885599,102.765433,104.473398,54.473453,14.129620,156.804642,5.073222,60.790524,46.013137,150.648815,159.027983,148.964807,157.201913,106.316681,155.006612,-0.069383,0.035388,32.025740,-235.926529,147.238862,4.808486,31.107146,11.950815,54.338088,2810.279029,0.397230,426681.106344,0.968293,24.792095,0.886454,3.443518,0.078128,0.058004,115.107185,92.502989,32.000000,32.000000,32.000000,32.000000,523.284072,32.000000,69.338249,76.763809,94.229831,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.304850,0.699505,75.400037,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.129014,60.602640,158.850865,152.806746,102.717546,104.413168,54.375613,14.126195,156.869044,5.087747,60.591983,46.157043,150.655645,159.149864,148.984589,157.346309,106.325640,155.248864,-0.068916,0.036410,32.025740,-235.925870,147.180289,4.822653,31.186624,11.971460,20.900575,1082.889285,1.603016,426123.180976,0.967556,24.736426,0.953075,3.446249,0.077367,0.057000,115.419540,92.514919,32.000000,32.000000,32.000000,32.000000,515.147201,32.000000,69.358176,76.784385,94.239317,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.346879,0.699054,75.390875,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.043976,60.438652,159.054167,152.685951,102.753927,104.418354,54.327716,14.130048,157.093538,5.109079,60.284594,46.195495,150.625311,159.419216,149.007083,157.581592,106.286447,155.397349,-0.068775,0.036528,32.025740,-235.918260,147.306348,4.842928,31.231430,11.964374,11.295226,585.738090,0.402102,425779.968027,0.970655,24.640648,1.061348,3.447183,0.078067,0.057712,115.476486,92.553123,32.000000,32.000000,32.000000,32.000000,581.972481,32.000000,69.404732,76.768790,94.217737,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.389142,0.697958,75.403328,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.114023,60.197502,159.330590,152.511475,103.008773,104.492207,54.795525,14.132474,157.296665,5.127561,59.856911,46.235769,150.557857,159.501308,149.001133,157.761013,106.260323,155.585543,-0.068775,0.036548,32.025740,-235.920407,147.399164,4.860332,31.216068,11.982873,51.796942,2663.109490,1.043402,425323.448872,0.969933,24.454397,1.158539,3.443621,0.077516,0.057412,115.471109,92.570244,32.000000,32.000000,32.000000,32.000000,420.921497,32.000000,69.370002,76.684136,94.236036,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.421921,0.695690,75.409021,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.105470,59.885262,159.530181,152.288634,103.286791,104.642454,54.627729,14.130191,157.345210,5.158140,59.559256,46.183942,150.472035,159.763705,148.964227,157.970764,106.257733,155.778332,-0.068835,0.036400,32.025740,-235.923017,147.251670,4.889447,31.261162,12.021818,15.816961,815.717734,1.935315,425268.579447,0.972379,24.383832,1.262734,3.454397,0.078047,0.057351,115.256131,92.503746,32.000000,32.000000,32.000000,32.000000,499.371706,32.000000,69.382879,76.690728,94.244304,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.424446,0.696414,75.402722,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.088661,59.719089,159.794305,152.193013,103.574569,104.804932,54.371953,14.131332,157.592979,5.194211,59.246365,46.378872,150.403676,160.009243,148.921992,158.223382,106.288078,156.001807,-0.069047,0.036823,32.025740,-235.923509,147.435223,4.923263,31.335429,11.989418,33.488415,1735.200466,0.422041,425248.600867,0.962566,24.065719,1.371175,3.455144,0.078678,0.058388,115.110782,92.463422,32.000000,32.000000,32.000000,32.000000,306.000283,32.000000,69.379562,76.721608,94.277890,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.513065,0.695707,75.402671,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.035001,59.359202,160.061870,151.952290,103.879388,104.993962,54.610250,14.130048,157.697766,5.234141,58.774226,46.255597,150.320653,160.294560,148.890184,158.399418,106.347451,156.369447,-0.069184,0.036157,32.025740,-235.921363,147.438507,4.962867,31.334564,12.048630,54.049310,2788.341615,1.384531,425455.526798,0.966328,23.762871,1.458014,3.460114,0.077323,0.058232,115.023738,92.426310,32.000000,32.000000,32.000000,32.000000,863.730129,32.000000,69.413784,76.672789,94.315489,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.503347,0.696880,75.400157,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.139434,59.283700,159.958943,151.909235,104.122051,105.201686,54.681484,14.132189,157.684543,5.283172,59.146079,46.177331,150.217618,160.185299,148.740519,158.326099,106.368364,156.307597,-0.069100,0.034999,32.025740,-235.922817,147.263131,5.010023,31.321636,12.055355,15.243187,785.354029,0.655752,425849.574008,0.972351,23.615161,1.525232,3.467107,0.078101,0.057456,115.312098,92.386510,32.000000,32.000000,32.000000,32.000000,142.376870,32.000000,69.410359,76.481639,94.324184,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.466799,0.696857,75.405467,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.050007,59.449861,159.875951,152.063005,104.260245,105.365007,54.565788,14.132759,157.581985,5.334717,59.336674,46.119911,150.218506,160.018358,148.705630,158.231002,106.488772,156.180677,-0.069703,0.033994,32.025740,-235.918489,147.045232,5.059789,31.300324,12.035017,28.618868,1477.617454,0.407628,426062.479653,0.970184,23.314249,1.626132,3.476960,0.078739,0.057758,115.294606,92.483381,32.000000,32.000000,32.000000,32.000000,274.487104,32.000000,69.467799,76.503602,94.389379,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.473236,0.699355,75.402262,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.102616,59.552370,159.659015,152.132062,104.382307,105.485789,54.522878,14.127337,157.287441,5.394168,59.604065,46.016701,150.187478,159.820232,148.644851,158.141319,106.509370,156.017074,-0.070663,0.034060,32.025740,-235.923585,146.813345,5.116803,31.267347,12.005717,51.589824,2665.724546,1.444076,426681.088997,0.968253,23.124021,1.578277,3.466860,0.079880,0.057917,115.681461,92.477225,32.000000,32.000000,32.000000,32.000000,156.684761,32.000000,69.430564,76.526382,94.410666,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.467899,0.699541,75.400489,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
46.100240,59.740584,159.410402,152.244178,104.474477,105.539209,54.766165,14.127051,157.025820,5.438442,59.996859,45.866323,150.202510,159.608268,148.609668,157.910419,106.626996,155.873137,-0.070999,0.034064,32.025740,-235.919459,146.551842,5.159749,31.196253,11.945063,15.396705,792.036949,0.771795,427394.322173,0.974288,23.388411,1.402553,3.471790,0.078572,0.056866,115.528069,92.444750,32.000000,32.000000,32.000000,32.000000,462.772073,32.000000,69.451562,76.598674,94.454095,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.392550,0.701799,75.399739,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.991923,60.052541,159.197774,152.413614,104.231566,105.507134,54.407157,14.127051,156.788508,5.480629,60.383454,45.686343,150.232209,159.433068,148.603646,157.616406,106.619136,155.427490,-0.071489,0.034112,32.025740,-235.924687,146.462268,5.200397,31.180656,11.961056,49.965274,2587.272868,0.427818,427938.805283,0.975217,23.433115,1.310602,3.463123,0.079225,0.057202,115.458420,92.468295,32.000000,32.000000,32.000000,32.000000,417.869732,32.000000,69.441672,76.629627,94.478796,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.293509,0.701383,75.401836,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.862971,60.371956,158.856453,152.617167,104.015556,105.410347,54.710942,14.127194,156.424512,5.502673,60.935560,45.514626,150.271981,159.023430,148.599344,157.221163,106.516087,155.141145,-0.072029,0.034317,32.025740,-235.925688,145.901797,5.221260,31.059636,11.948795,10.802174,556.246070,1.433215,428175.359465,0.971903,23.623937,1.130153,3.457908,0.078102,0.057698,115.535640,92.485667,32.000000,32.000000,32.000000,32.000000,377.538790,32.000000,69.414973,76.510098,94.494112,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.269132,0.702931,75.404240,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.611235,60.713713,158.530231,152.835826,103.670473,105.221912,54.523728,14.131190,156.045738,5.513613,61.427377,45.355372,150.334828,158.744587,148.593807,156.869540,106.453238,154.888526,-0.072252,0.034536,32.025740,-235.920058,145.618144,5.231635,30.997035,11.882642,33.567837,1734.474062,0.442392,428557.101182,0.981318,24.054970,0.943233,3.461429,0.078701,0.058404,115.434385,92.504276,32.000000,32.000000,32.000000,32.000000,516.676573,32.000000,69.390663,76.450576,94.450161,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.193043,0.706352,75.399799,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.364326,61.138179,158.102584,153.142578,103.097853,104.907803,54.564299,14.129192,155.679601,5.522527,61.861661,45.329171,150.447680,158.286023,148.663516,156.560002,106.410051,154.402846,-0.072604,0.034529,32.025740,-235.922710,145.134012,5.240065,30.929673,11.863836,54.217676,2799.382962,2.048052,428893.912341,0.978763,24.516426,0.920907,3.463719,0.077981,0.057123,115.503919,92.552969,32.000000,32.000000,32.000000,32.000000,785.231188,32.000000,69.433900,76.383090,94.390649,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.118037,0.707516,75.403038,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.360598,61.350974,157.924552,153.260026,102.836855,104.625728,54.494563,14.128906,155.654473,5.529632,61.953781,45.399384,150.558966,158.140474,148.732425,156.354200,106.352118,154.256297,-0.072525,0.035057,32.025740,-235.925935,145.083637,5.246734,30.910958,11.893460,12.990722,671.599094,0.660823,428898.735978,0.987123,25.136357,0.873004,3.475684,0.077617,0.056740,115.422117,92.532519,32.000000,32.000000,32.000000,32.000000,778.739543,32.000000,69.392808,76.463410,94.370241,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.099898,0.711133,75.406532,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.246507,61.451862,157.762077,153.292464,102.451228,104.343232,54.552475,14.128050,155.560785,5.527856,61.953730,45.436051,150.634863,158.119170,148.814965,156.248875,106.295960,154.218385,-0.072483,0.034685,32.025740,-235.917480,145.138255,5.244340,30.900230,11.903124,54.715108,2825.678803,0.409578,428451.705681,0.990340,25.834812,0.702878,3.485174,0.078217,0.057296,115.693540,92.532873,32.000000,32.000000,32.000000,32.000000,272.738181,32.000000,69.429294,76.446884,94.384713,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.067912,0.713618,75.411033,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.359928,61.368340,157.902549,153.196268,102.309793,104.067304,54.544510,14.127622,155.531592,5.523475,61.615976,45.449105,150.661013,158.004723,148.924137,156.426419,106.173517,154.093731,-0.072572,0.034168,32.025740,-235.924606,145.143374,5.241018,30.933658,11.915908,53.553896,2766.113639,1.704358,427699.514810,0.989566,26.051753,0.696348,3.481536,0.080568,0.057523,114.923574,92.469948,32.000000,32.000000,32.000000,32.000000,432.146556,32.000000,69.456644,76.069535,94.334022,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.109599,0.711927,75.401086,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.308709,61.152512,158.120431,153.047223,102.248175,103.904587,54.583486,14.129763,155.797520,5.522247,61.159593,45.785055,150.660283,158.392106,148.977441,156.531888,106.102583,154.388072,-0.072960,0.034030,32.025740,-235.924589,145.333310,5.239645,30.968763,11.924508,29.680866,1531.952506,0.404291,426874.511274,0.988802,26.279639,0.735822,3.486724,0.079525,0.057358,115.547026,92.517157,32.000000,32.000000,32.000000,32.000000,284.108471,32.000000,69.448372,75.864374,94.166103,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.161779,0.712015,75.409362,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.367123,60.788957,158.370124,152.784097,102.238328,103.835743,54.708270,14.127194,156.064133,5.518122,60.558439,45.719785,150.615846,158.682682,148.974387,156.817954,105.994300,154.731737,-0.073091,0.034029,32.025740,-235.926178,145.614801,5.236367,31.012487,11.880785,18.692499,962.596710,0.411202,425787.786849,0.983442,26.069864,0.803386,3.481102,0.077462,0.057595,115.788119,92.538570,32.000000,32.000000,32.000000,32.000000,394.771540,32.000000,69.465800,76.147830,94.081357,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.164357,0.707867,75.407044,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.327997,60.443062,158.649723,152.602627,102.433378,103.892349,54.586803,14.128764,156.369206,5.522021,60.086130,45.950717,150.571852,158.885789,148.995750,157.071489,105.935776,154.960048,-0.073422,0.034501,32.025740,-235.924445,145.786382,5.240247,31.080065,11.939978,26.358249,1360.375779,0.741963,425017.524959,0.981869,25.911018,1.003850,3.489846,0.077767,0.057375,115.456385,92.595560,32.000000,32.000000,32.000000,32.000000,222.748233,32.000000,69.461292,76.432908,94.128564,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.257123,0.706702,75.407419,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.379554,60.136596,158.920433,152.406624,102.647370,104.051995,54.713829,14.124625,156.640950,5.525923,59.672942,46.049563,150.499210,159.183301,148.953023,157.334146,105.946265,155.272434,-0.073097,0.035700,32.025740,-235.923519,145.976239,5.244454,31.109418,11.973840,24.783133,1276.112864,1.176266,424426.862182,0.976703,25.482479,1.263133,3.490857,0.077288,0.057439,115.512869,92.602571,32.000000,32.000000,32.000000,32.000000,345.412581,32.000000,69.436675,76.434438,94.094809,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.307104,0.705529,75.399765,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.366642,59.755189,159.157974,152.171764,103.061907,104.289270,54.727291,14.129049,156.829404,5.530154,59.307350,46.072343,150.370514,159.357527,148.891429,157.571792,106.033396,155.359621,-0.072924,0.036091,32.025740,-235.922036,146.257544,5.248957,31.139890,11.928493,25.046047,1289.333425,0.835705,424345.995312,0.979463,25.180105,1.421836,3.500038,0.079001,0.058397,115.422190,92.617477,32.000000,32.000000,32.000000,32.000000,166.511641,32.000000,69.482822,76.637494,94.059654,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.304868,0.704727,75.408510,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.330895,59.610239,159.270842,152.080618,103.272581,104.510332,54.588497,14.131047,156.862782,5.535990,59.246673,45.932695,150.288943,159.417270,148.796760,157.705314,106.050364,155.626558,-0.072635,0.037047,32.025740,-235.918077,146.467895,5.254123,31.139096,11.978437,35.879424,1851.715738,0.889718,424535.661095,0.976715,24.816298,1.548236,3.502027,0.077613,0.057829,115.307756,92.560737,32.000000,32.000000,32.000000,32.000000,471.412431,32.000000,69.470884,76.651182,93.984847,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.293058,0.704313,75.402296,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.384880,59.724876,159.081346,152.186023,103.364082,104.711278,54.508186,14.132902,156.651188,5.539657,59.727533,45.731828,150.240262,159.181927,148.690890,157.442003,106.143647,155.333274,-0.072268,0.037159,32.025740,-235.916712,146.160891,5.257827,31.074043,11.961489,45.605643,2357.147943,0.882758,424834.937394,0.978047,24.449246,1.499271,3.508260,0.078419,0.058240,115.303561,92.570178,32.000000,32.000000,32.000000,32.000000,880.219773,32.000000,69.515660,76.308511,93.925261,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.268338,0.706267,75.400532,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.463621,60.024983,158.777530,152.392364,103.439632,104.802307,54.505813,14.126195,156.360100,5.537048,60.206315,45.650237,150.262852,158.872096,148.645772,157.180560,106.181873,155.028653,-0.072667,0.037130,32.025740,-235.927340,145.981562,5.255618,31.025883,11.920433,52.920023,2735.314091,0.618091,425539.647851,0.983090,24.344056,1.599064,3.513516,0.077279,0.056970,115.045790,92.598085,32.000000,32.000000,32.000000,32.000000,835.233382,32.000000,69.530385,76.289345,93.922050,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.229338,0.708679,75.401316,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.359537,60.271362,158.453322,152.554814,103.295166,104.817738,54.316771,14.123912,156.091740,5.541593,60.578850,45.465374,150.298893,158.616583,148.633546,156.913600,106.198883,154.865414,-0.072792,0.037121,32.025740,-235.930113,145.649208,5.259622,30.961623,11.937851,16.575628,859.737843,0.486347,426281.379457,0.985445,24.398656,1.377490,3.505162,0.078565,0.056833,114.989311,92.578174,32.000000,32.000000,32.000000,32.000000,239.135558,32.000000,69.549019,76.167372,93.915891,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.131055,0.709348,75.411766,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.407346,60.613113,158.182390,152.767599,102.999569,104.726359,54.683943,14.127337,155.742794,5.537352,61.069656,45.374098,150.365107,158.351565,148.654606,156.524247,106.164294,154.567660,-0.072695,0.037079,32.025740,-235.926035,145.340837,5.255497,30.888510,11.894199,18.120201,933.540533,0.418510,426914.093759,0.985244,24.611292,1.205819,3.492408,0.077902,0.057330,115.051638,92.572958,32.000000,32.000000,32.000000,32.000000,431.207788,32.000000,69.572818,75.893111,93.900593,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.104226,0.709191,75.399910,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.401858,60.846562,157.978633,152.881684,102.643381,104.550229,54.438646,14.126766,155.673089,5.527105,61.264921,45.417548,150.416860,158.226670,148.726644,156.430126,106.204451,154.338389,-0.073173,0.036435,32.025740,-235.923665,145.244492,5.245719,30.866008,11.899518,14.557891,753.392234,1.337915,427349.964483,0.991913,24.973319,1.117220,3.493275,0.078233,0.057304,115.361405,92.576149,32.000000,32.000000,32.000000,32.000000,286.502196,32.000000,69.546771,75.821102,93.932434,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.063224,0.712368,75.402577,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
