OSU 80 Ton Compressor Load Stand
45.426794,60.945512,157.962203,152.932296,102.324840,104.378683,54.655295,14.123055,155.657775,5.519003,61.224223,45.490508,150.484226,158.218870,148.758759,156.397243,106.193809,154.333536,-0.073564,0.036484,32.025740,-235.929663,145.274229,5.237930,30.851565,11.859491,18.189625,937.608398,1.221046,427462.638796,0.984127,25.261925,1.021077,3.483630,0.077060,0.056930,115.821297,92.622333,32.000000,32.000000,32.000000,32.000000,211.579958,32.000000,69.550664,75.900378,93.903077,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.036900,0.711337,75.406660,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.339622,60.896726,157.963513,152.861551,102.140844,104.199836,54.493575,14.127479,155.619542,5.510503,61.092566,45.591582,150.501695,158.159005,148.811662,156.415683,106.108177,154.337796,-0.073852,0.036508,32.025740,-235.921155,145.351911,5.230036,30.887969,11.831688,54.164263,2800.254648,1.516827,426976.623935,0.987618,25.501472,0.880130,3.479563,0.078409,0.057101,115.541532,92.648950,32.000000,32.000000,32.000000,32.000000,312.777912,32.000000,69.500843,75.989380,93.875573,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.086015,0.710866,75.403668,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.309307,60.807148,158.043153,152.789969,101.952258,104.057251,54.403586,14.125196,155.800962,5.500673,60.873584,45.560385,150.496965,158.283500,148.826712,156.496030,106.091567,154.493040,-0.074009,0.035712,32.025740,-235.928176,145.512623,5.220345,30.914474,11.944648,21.649166,1121.098158,1.211586,426411.021944,0.981751,25.572717,0.888637,3.477291,0.077690,0.057838,115.546366,92.596110,32.000000,32.000000,32.000000,32.000000,400.822981,32.000000,69.531377,76.286211,93.777598,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.145082,0.710068,75.409447,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.350907,60.678158,158.182006,152.700491,101.906861,103.976366,54.603360,14.124625,155.952388,5.488700,60.564069,45.657277,150.436743,158.481358,148.807466,156.627471,105.964646,154.485450,-0.073390,0.035734,32.025740,-235.926623,145.712248,5.208889,30.968421,11.929737,41.917766,2162.762116,0.406865,425848.306066,0.984910,25.620834,0.976143,3.484006,0.077400,0.058209,115.427429,92.573134,32.000000,32.000000,32.000000,32.000000,165.787288,32.000000,69.516609,76.563538,93.744965,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.148815,0.708922,75.407606,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.357094,60.459874,158.367120,152.563482,101.857857,103.948855,54.563757,14.124911,156.083260,5.474487,60.365967,45.627836,150.445424,158.563926,148.811598,156.791224,105.940240,154.700887,-0.073120,0.035764,32.025740,-235.922744,145.741413,5.194635,30.961948,11.896579,28.623430,1477.908016,1.017350,425204.366863,0.985680,25.564990,1.061014,3.488095,0.077059,0.057908,115.306324,92.585541,32.000000,32.000000,32.000000,32.000000,342.506775,32.000000,69.543121,76.658176,93.778346,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.203807,0.707167,75.479144,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.347947,60.392626,158.326946,152.555653,102.181742,103.977665,54.516873,14.126338,156.074227,5.461606,60.340235,45.717142,150.402833,158.531164,148.802790,156.778635,105.939950,154.722719,-0.073335,0.035772,32.025740,-235.925564,145.730440,5.181816,30.982340,11.920668,49.267619,2546.013096,0.524755,424920.095850,0.980009,25.389715,1.184598,3.487957,0.077664,0.057221,115.198830,92.539570,32.000000,32.000000,32.000000,32.000000,236.280222,32.000000,69.528531,76.673762,93.752621,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.167675,0.706176,75.482920,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.422497,60.349357,158.328342,152.543909,102.422978,104.031471,54.523954,14.125767,156.147367,5.454377,60.287275,45.654845,150.395340,158.571980,148.770163,156.768612,105.928786,154.706150,-0.073527,0.036376,32.025740,-235.922704,145.720080,5.175252,30.970458,11.870057,53.966712,2788.486896,0.768447,424564.116772,0.979768,25.164549,1.303648,3.491562,0.077284,0.057354,115.048626,92.455066,32.000000,32.000000,32.000000,32.000000,391.630221,32.000000,69.530720,76.928675,93.745741,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.180584,0.704900,75.447905,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.401122,60.250968,158.510295,152.456673,102.575807,104.115327,54.697927,14.130333,156.229076,5.441684,60.015250,45.824123,150.386053,158.667664,148.755908,156.819953,105.832669,154.817803,-0.073519,0.036519,32.025740,-235.923365,146.029100,5.162654,31.006465,11.909669,47.592176,2451.289957,0.446487,424599.854733,0.980929,25.107473,1.313525,3.491381,0.078823,0.058135,114.910078,92.470663,32.000000,32.000000,32.000000,32.000000,704.089278,32.000000,69.496902,76.818180,93.744362,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.211777,0.705775,75.483380,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.301168,60.083132,158.584320,152.330014,102.678367,104.212193,54.710650,14.125910,156.375341,5.433093,59.853852,45.615840,150.345703,158.783966,148.754297,156.984375,105.920263,154.823500,-0.073469,0.036473,32.025740,-235.924685,146.057635,5.154724,31.008917,11.947425,9.794909,504.380794,0.407148,424727.472359,0.979449,24.981335,1.317414,3.485681,0.078135,0.058017,114.789423,92.433879,32.000000,32.000000,32.000000,32.000000,249.036306,32.000000,69.503864,76.740284,93.785539,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.223352,0.704684,75.479809,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.385271,60.083683,158.563493,152.368039,102.942600,104.292815,54.413374,14.128621,156.290940,5.425348,60.071423,45.751913,150.317744,158.742346,148.708391,156.988064,105.989810,154.990432,-0.073128,0.036678,32.025740,-235.920013,146.201478,5.146605,31.021412,11.929503,6.669143,345.298223,0.462564,425145.838139,0.977375,24.906696,1.462540,3.491330,0.077181,0.057716,114.865801,92.449927,32.000000,32.000000,32.000000,32.000000,978.851531,32.000000,69.488248,76.769672,93.829414,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.228455,0.705325,75.483457,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.431666,60.085888,158.615932,152.383417,102.928229,104.358108,54.742558,14.128050,156.503819,5.415615,60.016099,45.649494,150.330723,158.861683,148.725964,156.956364,106.077118,155.018591,-0.073485,0.036644,32.025740,-235.923198,146.361619,5.137163,31.040127,11.886410,13.668067,703.415608,2.254082,425220.454655,0.979983,24.850033,1.377447,3.500667,0.078461,0.058297,114.845822,92.516762,32.000000,32.000000,32.000000,32.000000,201.946161,32.000000,69.498698,76.826135,93.867488,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.252490,0.707116,75.479067,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.350569,60.063841,158.620111,152.361888,103.012870,104.407139,54.438443,14.126623,156.476732,5.405553,59.951111,45.801083,150.310103,158.809708,148.729281,157.077008,106.058873,155.007043,-0.073307,0.036651,32.025740,-235.928872,146.184144,5.127404,31.044238,11.914952,16.800845,869.471662,3.307020,425353.073530,0.984113,24.757029,1.381124,3.493721,0.077488,0.057102,114.606114,92.555231,32.000000,32.000000,32.000000,32.000000,586.853660,32.000000,69.464119,76.771682,93.831632,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.209739,0.706247,75.401077,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.383396,59.988330,158.663580,152.280525,103.043582,104.455197,54.328686,14.126623,156.489970,5.391409,59.898369,45.788737,150.272593,158.929125,148.691694,157.047835,106.090932,155.031203,-0.072184,0.036055,32.025740,-235.923971,146.382708,5.113508,31.034231,11.901520,33.360908,1729.970355,1.613515,425415.768942,0.977726,24.707682,1.306162,3.491308,0.077328,0.056863,114.579112,92.553024,32.000000,32.000000,32.000000,32.000000,882.435796,32.000000,69.437648,76.541643,93.798752,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.225985,0.705660,75.401555,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.411698,59.962700,158.643164,152.244737,103.126888,104.501688,54.426007,14.125910,156.514917,5.375679,59.859610,45.772267,150.235031,158.890133,148.648726,157.094059,106.063495,155.035550,-0.071392,0.034953,32.025740,-235.928442,146.545806,5.098350,31.054822,11.918576,30.664560,1587.304524,1.315426,425683.538779,0.985507,24.775772,1.319345,3.497643,0.077459,0.058140,114.555079,92.525161,32.000000,32.000000,32.000000,32.000000,558.985857,32.000000,69.434790,76.360087,93.782231,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.226021,0.708121,75.402040,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.368422,59.988054,158.631455,152.250050,103.133953,104.518494,54.407152,14.129477,156.388061,5.366501,59.968668,45.787206,150.233201,158.699525,148.623292,157.050037,106.096727,155.081723,-0.071119,0.033744,32.025740,-235.923241,146.405794,5.089908,31.032501,11.940754,43.082994,2230.898852,0.662322,425690.800576,0.986985,24.663760,1.297877,3.496071,0.077903,0.057747,114.671623,92.528592,32.000000,32.000000,32.000000,32.000000,164.806661,32.000000,69.467253,76.258018,93.843377,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.222920,0.707605,75.400302,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.381310,59.972897,158.660069,152.230198,103.197638,104.519974,54.451569,14.125767,156.471626,5.358506,59.894279,45.826704,150.207197,158.900950,148.624641,157.119341,106.106135,154.969947,-0.070784,0.032907,32.025740,-235.924174,146.411873,5.081916,31.070851,11.976995,17.905611,926.421770,0.720332,425878.697149,0.984925,24.606676,1.327221,3.493443,0.078796,0.057475,114.794126,92.541784,32.000000,32.000000,32.000000,32.000000,317.222837,32.000000,69.436339,76.185747,93.826681,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.265868,0.707380,75.403089,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.330271,59.983645,158.596062,152.241662,103.123577,104.529849,54.374549,14.124768,156.415876,5.346160,60.017881,45.754557,150.195677,158.852021,148.587213,157.008006,106.114642,155.031959,-0.070398,0.033561,32.025740,-235.924356,146.169562,5.070122,31.082481,11.961453,54.289901,2812.894085,0.513250,425949.326233,0.986512,24.680131,1.314228,3.496517,0.078618,0.056981,114.517409,92.449363,32.000000,32.000000,32.000000,32.000000,296.534309,32.000000,69.451152,76.046369,93.790504,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.306779,0.708209,75.406609,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.324783,60.063014,158.510486,152.340918,103.136631,104.523191,54.396831,14.124197,156.341922,5.341916,60.145500,45.799631,150.217873,158.837218,148.562632,156.887972,106.130186,154.900633,-0.069934,0.033574,32.025740,-235.924764,146.385340,5.065860,31.068543,11.894452,15.099318,782.012568,1.234751,425904.599688,0.985378,24.650646,1.255817,3.496154,0.077898,0.057281,114.481533,92.461107,32.000000,32.000000,32.000000,32.000000,1023.911559,32.000000,69.454236,76.097220,93.761058,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.276632,0.707128,75.407291,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.501133,60.118132,158.479124,152.394881,103.020003,104.509375,54.608710,14.131618,156.308483,5.337227,60.128235,45.788859,150.223438,158.746651,148.611986,156.824660,106.141168,154.855980,-0.069934,0.033614,32.025740,-235.923877,146.204802,5.061625,31.060015,11.915096,15.763582,813.247959,0.407589,425982.209453,0.988103,24.718157,1.274499,3.498679,0.078212,0.057716,114.746023,92.483177,32.000000,32.000000,32.000000,32.000000,323.682764,32.000000,69.461564,76.100784,93.721334,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.310620,0.706810,75.401384,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.328153,60.129982,158.440046,152.376427,102.891727,104.480508,54.652121,14.126338,156.285061,5.332266,60.248532,45.705934,150.219994,158.636349,148.621097,156.888972,106.104761,154.789811,-0.070621,0.033919,32.025740,-235.929648,146.190548,5.057344,31.046402,11.932460,45.804981,2361.215808,1.465234,426032.087824,0.987967,24.803633,1.201366,3.497214,0.077973,0.057490,114.765161,92.505625,32.000000,32.000000,32.000000,32.000000,266.455588,32.000000,69.504303,76.014239,93.788557,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.268879,0.707366,75.413999,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.430774,60.325931,158.254014,152.521541,102.652907,104.428808,54.535973,14.126052,156.094535,5.330335,60.601792,45.601851,150.208376,158.498489,148.547785,156.719026,106.027352,154.676726,-0.071085,0.035013,32.025740,-235.924379,146.151104,5.055116,31.031022,11.934263,20.126960,1039.740861,1.398189,425894.279868,0.979993,24.662812,1.170794,3.482971,0.078908,0.057403,115.000765,92.507052,32.000000,32.000000,32.000000,32.000000,492.965730,32.000000,69.435967,76.046134,93.783927,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.166521,0.703929,75.403907,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.408729,60.492120,158.070075,152.639815,102.564296,104.360962,54.581499,14.129334,155.969845,5.324720,60.770964,45.525214,150.259056,158.282403,148.577256,156.540424,106.097808,154.522318,-0.071308,0.036239,32.025740,-235.921750,146.069381,5.049287,31.033132,11.942899,44.611489,2302.667610,0.482691,425993.271706,0.983039,24.866850,1.178165,3.495400,0.078813,0.057642,115.034670,92.525647,32.000000,32.000000,32.000000,32.000000,829.422964,32.000000,69.450672,76.087916,93.840437,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.198849,0.707081,75.403166,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.261948,60.666307,157.905295,152.736562,102.407268,104.266369,54.367868,14.125910,155.844169,5.314591,60.982805,45.508631,150.314884,158.200294,148.606557,156.387548,106.054230,154.305374,-0.071591,0.037483,32.025740,-235.929912,145.946197,5.039239,31.001074,11.905540,17.087464,885.452560,1.095182,426118.167835,0.982719,24.948715,1.205927,3.483410,0.077821,0.057374,115.479461,92.507263,32.000000,32.000000,32.000000,32.000000,454.699648,32.000000,69.458549,76.088729,93.877780,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.195676,0.707255,75.401955,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.459329,60.686151,157.886454,152.738519,102.197288,104.162108,54.681175,14.128050,155.966110,5.302383,60.823125,45.578833,150.337058,158.105756,148.641341,156.417883,105.987624,154.270785,-0.072011,0.037530,32.025740,-235.924015,146.101870,5.027650,31.039550,11.914574,16.957531,873.684808,0.493769,425937.933651,0.982198,25.139395,1.067640,3.481050,0.078541,0.057703,115.195975,92.471559,32.000000,32.000000,32.000000,32.000000,956.604231,32.000000,69.457460,75.947152,93.953526,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.186805,0.706045,75.398111,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.292346,60.656936,157.838908,152.694060,102.092141,104.070700,54.522080,14.127907,155.827045,5.281162,60.859101,45.464172,150.369456,158.118046,148.703498,156.381071,106.041505,154.201265,-0.072299,0.033673,32.025740,-235.927588,146.073991,5.007381,31.008105,11.880532,23.782514,1228.896576,1.291393,425976.673909,0.989078,25.476881,1.015828,3.488699,0.078189,0.057813,115.324997,92.458362,32.000000,32.000000,32.000000,32.000000,202.655955,32.000000,69.493706,75.890823,94.007343,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.211416,0.707362,75.481837,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.405539,60.705168,157.823712,152.748585,102.179287,103.973330,54.500414,14.124054,155.812078,5.259670,60.881219,45.654919,150.373925,158.044178,148.688945,156.300618,106.015669,154.264504,-0.072897,-0.106320,32.025740,-235.927030,146.027064,4.985649,31.009674,11.933037,47.319145,2446.059846,1.294616,425559.868655,0.977840,25.277226,1.067217,3.473136,0.078815,0.057744,115.311241,92.477805,32.000000,32.000000,32.000000,32.000000,747.282614,32.000000,69.523502,75.922044,94.016663,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.235505,0.703935,75.473774,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.290638,60.595749,157.907773,152.671691,102.103587,103.895484,54.718774,14.125339,156.033513,5.233588,60.574841,45.652955,150.373175,158.175349,148.728540,156.366116,105.946273,154.243588,-0.072911,-0.254175,32.025740,-235.925746,146.480950,4.959858,31.049287,11.952077,49.489584,2548.047028,0.925181,425165.592321,0.983688,25.433658,0.982741,3.484891,0.078041,0.057385,115.125862,92.493440,32.000000,32.000000,32.000000,32.000000,776.947946,32.000000,69.517285,75.765046,93.983038,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.236280,0.704971,75.470936,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.397471,60.461803,157.989810,152.549781,102.172606,103.854140,54.348183,14.119060,156.093262,5.195528,60.417235,45.674940,150.341585,158.203259,148.728095,156.491523,105.923121,154.346680,-0.073341,-0.400257,32.025740,-235.933005,146.793973,4.923363,31.025216,11.936697,8.816364,457.019224,0.463498,424798.861439,0.980614,25.355988,1.036407,3.475869,0.078476,0.058209,115.184533,92.548353,32.000000,32.000000,32.000000,32.000000,139.927208,32.000000,69.493549,75.933522,93.912753,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,31.249046,0.702160,75.408101,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.321050,60.281835,158.219718,152.401032,102.372089,103.866138,54.597283,14.124768,156.326639,5.155687,60.121280,45.751308,150.334482,158.355703,148.738104,156.602027,105.927136,154.511548,-0.073461,-0.465648,32.025740,-235.925663,146.830845,4.885470,31.077306,11.972073,16.568321,854.943573,0.443953,424556.690300,0.978389,25.374372,1.096600,3.486543,0.078909,0.057316,115.436799,92.559301,32.000000,32.000000,32.000000,32.000000,246.057547,32.000000,69.508620,76.364541,93.925299,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.265147,0.703383,75.480422,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.491761,60.004865,158.454902,152.215939,102.540928,103.947776,54.562401,14.125196,156.512569,5.125316,59.583242,46.019758,150.255108,158.683629,148.727842,156.923196,105.885752,154.888083,-0.073608,-0.479313,32.025740,-235.926869,146.906163,4.857125,31.101467,11.928691,40.161548,2073.704933,2.485702,424176.878358,0.981812,25.121588,1.165107,3.480146,0.078642,0.057134,115.169215,92.453816,32.000000,32.000000,32.000000,32.000000,163.953916,32.000000,69.489537,76.486866,93.941059,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.307068,0.701297,75.399458,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.401267,59.534183,158.873531,151.922375,102.790000,104.137589,54.409802,14.134044,156.902552,5.095358,58.896294,46.200303,150.181604,159.131866,148.690733,157.263868,105.938009,155.231084,-0.073595,-0.489741,32.025740,-235.916224,147.356681,4.829368,31.180260,11.970450,13.467141,697.313811,1.325860,424038.596157,0.978787,25.026607,1.233580,3.491087,0.077945,0.057597,115.006509,92.459177,32.000000,32.000000,32.000000,32.000000,387.060672,32.000000,69.493484,76.551722,93.984347,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.367019,0.702612,75.479655,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.408334,59.280945,158.912716,151.812502,103.127644,104.320071,54.345635,14.126480,156.976708,5.082414,58.891127,45.954606,150.064522,159.053471,148.558956,157.320355,105.855050,155.313467,-0.073999,-0.490885,32.025740,-235.924278,147.561550,4.817127,31.161544,12.026867,9.443707,489.562143,0.545716,423963.047681,0.975490,24.559944,1.440295,3.483156,0.078459,0.058843,114.859297,92.516429,32.000000,32.000000,32.000000,32.000000,886.726878,32.000000,69.448566,76.421934,93.953525,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.388096,0.700059,75.478718,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.462780,59.277087,158.821930,151.846610,103.266546,104.509871,54.702071,14.126338,156.832577,5.070490,58.976215,46.017002,150.002926,159.074103,148.512086,157.226174,105.918661,155.179466,-0.074193,-0.454776,32.025740,-235.924093,147.284854,4.805951,31.142324,11.983378,16.786297,864.532112,1.634833,424080.840292,0.980951,24.189751,1.538383,3.499319,0.079602,0.057773,115.050427,92.524017,32.000000,32.000000,32.000000,32.000000,746.160421,32.000000,69.465126,76.472950,93.869889,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.352252,0.701900,75.410769,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.430357,59.519854,158.556352,152.002615,103.266336,104.650990,54.317395,14.127479,156.545742,5.070080,59.586877,45.627156,149.982798,158.791752,148.431765,157.065315,106.023778,154.927422,-0.074253,-0.456599,32.025740,-235.922135,146.974199,4.805551,31.082409,11.990824,17.847485,925.695365,2.333924,424645.276536,0.983024,23.928659,1.657414,3.499638,0.078027,0.057802,115.121011,92.521209,32.000000,32.000000,32.000000,32.000000,829.284951,32.000000,69.463891,76.364652,93.877982,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.269763,0.702205,75.400523,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.375384,59.889120,158.194254,152.261792,103.088630,104.686583,54.541969,14.126480,156.231270,5.080869,60.261969,45.549162,150.021144,158.336477,148.360154,156.638290,106.077388,154.575129,-0.073831,-0.469137,32.025740,-235.926074,146.665156,4.816469,31.006266,11.930332,54.535814,2816.961950,1.313322,425244.133093,0.977110,23.864330,1.535122,3.493450,0.078595,0.057060,114.819276,92.392523,32.000000,32.000000,32.000000,32.000000,853.692450,32.000000,69.456384,76.374092,93.879063,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.212949,0.703165,75.404555,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.356185,60.179313,158.033607,152.440735,102.959376,104.662275,54.718834,14.126338,156.061806,5.093605,60.369737,45.661913,150.114242,158.247671,148.442410,156.471258,106.090333,154.361467,-0.073577,-0.587815,32.025740,-235.929321,146.420602,4.828665,31.016201,11.931757,11.097192,571.355282,1.236880,425956.030212,0.986740,24.143100,1.319524,3.490097,0.078249,0.057303,114.343409,92.419417,32.000000,32.000000,32.000000,32.000000,392.933537,32.000000,69.473008,76.359694,93.891381,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.172398,0.705960,75.405092,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.445082,60.209077,157.957903,152.402709,102.812778,104.573622,54.800908,14.129049,155.909579,5.098089,60.462444,45.600299,150.112515,158.166954,148.454766,156.432573,106.099256,154.313247,-0.072903,-0.752620,32.025740,-235.918605,146.505545,4.832259,30.985622,11.868849,15.496903,796.685938,0.405040,426525.414958,0.985241,24.573457,1.111266,3.486345,0.077400,0.056937,114.935964,92.432118,32.000000,32.000000,32.000000,32.000000,958.403294,32.000000,69.437904,76.399417,93.803560,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.214193,0.707693,75.404214,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.379297,60.310497,157.802758,152.462265,102.642746,104.405899,54.795643,14.122770,155.860152,5.098453,60.509866,45.604254,150.174972,158.031770,148.479666,156.241313,106.093596,154.256037,-0.072572,-0.894513,32.025740,-235.927661,146.460434,4.831571,30.986505,11.886320,49.759731,2558.361971,1.990799,426800.066728,0.983012,24.884998,1.004398,3.484279,0.077512,0.057790,114.971362,92.454669,32.000000,32.000000,32.000000,32.000000,755.809863,32.000000,69.444299,76.369930,93.725969,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.178457,0.708713,75.405015,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.309100,60.295064,157.790423,152.431229,102.391011,104.235008,54.649044,14.125481,155.947034,5.086829,60.418194,45.604691,150.132255,158.009453,148.495487,156.245817,106.020773,154.162763,-0.071814,-1.035395,32.025740,-235.928380,146.746389,4.820508,30.994330,11.881217,51.427390,2651.196458,1.421335,426393.551124,0.978696,24.815971,0.974266,3.475797,0.077739,0.059051,115.069942,92.407390,32.000000,32.000000,32.000000,32.000000,514.137200,32.000000,69.417542,76.287376,93.741733,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.207756,0.705650,75.442595,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.436430,60.261165,157.739885,152.417808,102.236531,104.068905,54.346938,14.126052,155.938942,5.071220,60.346886,45.562053,150.154684,157.917435,148.509588,156.197331,105.972179,154.166436,-0.071132,-1.068567,32.025740,-235.927156,146.761155,4.806140,30.969322,11.859581,9.155271,474.598212,0.442311,425904.398490,0.979016,24.990484,0.954754,3.477417,0.077002,0.057397,114.978451,92.408574,32.000000,32.000000,32.000000,32.000000,382.165664,32.000000,69.440395,76.430303,93.780456,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,31.144758,0.705913,75.400285,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.359759,60.272465,157.716199,152.405785,102.209998,103.937338,54.387092,14.124625,155.863805,5.046433,60.440589,45.599936,150.178469,157.878874,148.531139,156.165916,105.908800,154.122566,-0.070233,-1.074961,32.025740,-235.928746,146.475668,4.782745,30.922010,11.872545,16.762560,868.309415,0.427845,425381.309184,0.981648,25.053134,0.986525,3.482533,0.078611,0.057522,114.539856,92.442453,32.000000,32.000000,32.000000,32.000000,618.265543,32.000000,69.449368,76.692426,93.836886,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.137419,0.705048,75.400975,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.423428,60.311875,157.664032,152.448285,102.294596,103.877855,54.572184,14.120059,155.856787,5.025414,60.380495,45.602192,150.183817,157.851405,148.533072,156.140652,105.913508,153.976143,-0.070191,-1.075748,32.025740,-235.931679,146.559534,4.761430,30.955240,11.912626,51.338176,2650.324772,2.392310,424657.905053,0.982443,24.877667,1.036735,3.471661,0.078763,0.056869,114.644703,92.386996,32.000000,32.000000,32.000000,32.000000,684.379727,32.000000,69.444417,76.489061,93.855786,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,31.136752,0.703240,75.400225,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.394130,60.179864,157.788741,152.316034,102.406193,103.858063,54.444272,14.123341,156.020401,4.995463,60.033022,45.911019,150.160318,157.935662,148.576905,156.224445,105.836896,154.196372,-0.070115,-1.073362,32.025740,-235.933788,146.777859,4.732831,30.990382,11.923589,55.316897,2862.434867,1.306922,424317.269435,0.982308,24.974175,1.080800,3.477007,0.078545,0.057632,114.719467,92.457168,32.000000,32.000000,32.000000,32.000000,467.103442,32.000000,69.447383,76.314505,93.912926,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,31.124131,0.703570,75.420639,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.456387,60.003763,157.812489,152.198325,102.475179,103.870315,54.471450,14.126338,155.958840,4.969792,59.906168,45.715355,150.104066,158.094228,148.522061,156.294426,105.811743,154.240832,-0.070490,-1.072091,32.025740,-235.921970,146.914973,4.708273,30.972964,11.915998,54.159125,2801.126333,0.425851,424067.427861,0.977023,24.942819,1.011596,3.470985,0.078239,0.056743,114.774608,92.501969,32.000000,32.000000,32.000000,32.000000,201.694132,32.000000,69.399605,76.276586,93.895904,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.137401,0.702142,75.401188,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.348213,59.938174,157.819385,152.187141,102.386993,103.908509,54.358202,14.126480,156.068486,4.950776,59.885506,45.779011,150.074427,158.067216,148.482082,156.252194,105.778878,154.198859,-0.070503,-1.069380,32.025740,-235.926891,146.551761,4.690361,30.981222,11.925933,44.030935,2282.037724,0.395499,423986.859773,0.979488,24.843365,1.185196,3.475972,0.080356,0.057636,114.893479,92.484368,32.000000,32.000000,32.000000,32.000000,527.241242,32.000000,69.354337,76.170719,93.774597,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,31.144307,0.702920,75.389809,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.451706,59.897388,157.900059,152.186582,102.492579,103.934295,54.361989,14.128050,156.060903,4.949106,59.626000,45.830774,150.092960,158.155159,148.504841,156.353181,105.761320,154.306862,-0.070904,-1.069327,32.025740,-235.923851,146.514662,4.689064,31.026875,11.966609,35.245571,1826.582144,0.403333,423806.144138,0.977214,24.598103,1.229917,3.471734,0.076917,0.058287,115.164280,92.481096,32.000000,32.000000,32.000000,32.000000,257.935056,32.000000,69.348847,75.952686,93.673235,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.224633,0.701541,75.463537,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.398777,59.659842,158.059288,152.014357,102.570273,103.995089,54.842007,14.124054,156.175563,4.959558,59.433482,45.603102,150.054567,158.268944,148.493019,156.342177,105.763158,154.457944,-0.071025,-1.069150,32.025740,-235.921476,146.592898,4.698621,31.021394,11.912067,10.036189,515.567422,0.497338,424019.084732,0.981988,24.652725,1.244308,3.480168,0.077362,0.057024,114.809697,92.429599,32.000000,32.000000,32.000000,32.000000,271.619098,32.000000,69.353808,75.810498,93.697302,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.221405,0.703122,75.467185,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.346560,59.740584,157.829509,152.106340,102.604703,104.049977,54.700705,14.125196,155.836101,4.973201,59.759842,45.493461,150.022168,158.052190,148.427812,156.287580,105.795892,154.245078,-0.071602,-1.069095,32.025740,-235.930463,146.251243,4.712100,30.943232,11.910210,11.096336,571.500563,0.620317,424028.582508,0.979628,24.496927,1.309392,3.474018,0.077575,0.057609,115.047922,92.478600,32.000000,32.000000,32.000000,32.000000,343.320686,32.000000,69.334593,75.664898,93.724433,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.164898,0.700198,75.400847,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.447746,60.062463,157.551251,152.345951,102.432142,104.044691,54.308498,14.125196,155.569371,4.989063,60.310245,45.393074,150.052341,157.746941,148.371239,155.933102,105.731341,153.901456,-0.072066,-1.069523,32.025740,-235.929319,146.123979,4.727407,30.874194,11.886176,10.708712,555.519666,2.182483,423999.244451,0.972261,24.318176,1.373995,3.481576,0.077283,0.057898,114.925265,92.372633,32.000000,32.000000,32.000000,32.000000,132.168793,32.000000,69.348884,75.789127,93.702185,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.042634,0.701564,75.403336,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.528757,60.232227,157.310116,152.430670,102.133559,103.978326,54.450358,14.123341,155.397541,5.007089,60.555871,45.359544,150.109750,157.600476,148.380036,155.726872,105.797959,153.682327,-0.072105,-1.075914,32.025740,-235.924640,146.040382,4.744376,30.889826,11.870327,22.327631,1155.239166,1.975238,424301.963453,0.976711,24.456975,1.247636,3.480518,0.077530,0.057922,115.113830,92.353349,32.000000,32.000000,32.000000,32.000000,121.036455,32.000000,69.361385,75.997677,93.700692,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.107976,0.703288,75.400515,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.571633,60.356522,157.286840,152.478202,102.193493,103.887542,54.524588,14.125767,155.321027,5.023482,60.482825,45.691556,150.122243,157.557589,148.425680,155.671115,105.825324,153.732909,-0.071880,-1.084129,32.025740,-235.932505,145.802638,4.760890,30.910633,11.904567,36.768095,1899.803711,2.041212,424753.514180,0.982143,24.666399,1.160847,3.466646,0.078443,0.057785,115.052227,92.400947,32.000000,32.000000,32.000000,32.000000,112.793336,32.000000,69.384591,76.398431,93.752658,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.063892,0.704153,75.408288,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.517999,60.209904,157.373546,152.330014,102.217761,103.844048,54.537821,14.127337,155.399412,5.046261,60.254919,45.343885,150.099991,157.640624,148.465058,155.765745,105.737826,153.763536,-0.072179,-1.092306,32.025740,-235.925382,145.653286,4.782371,30.897813,11.852838,48.395022,2499.959055,0.975976,424513.874068,0.977490,24.746268,0.997587,3.455181,0.077430,0.057828,114.621733,92.379217,32.000000,32.000000,32.000000,32.000000,188.976010,32.000000,69.387675,76.651020,93.794337,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.094453,0.700503,75.402910,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.391567,60.235259,157.297408,152.347349,102.040027,103.761618,54.505884,14.123484,155.156123,5.068153,60.375454,45.278305,150.076090,157.530768,148.436158,155.715932,105.688108,153.656515,-0.072247,-1.097096,32.025740,-235.935115,145.199441,4.804049,30.874284,11.844309,19.022475,983.226596,0.591751,424223.572781,0.974619,24.823036,0.992540,3.451420,0.077602,0.056345,114.600887,92.359062,32.000000,32.000000,32.000000,32.000000,433.917701,32.000000,69.397264,76.777853,93.778250,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.095264,0.700413,75.482579,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.288943,60.243527,157.357651,152.364125,102.052100,103.663065,54.422017,14.128193,155.332115,5.102402,60.187284,45.516600,150.103799,157.609745,148.443748,155.811909,105.670438,153.805855,-0.072362,-1.099459,32.025740,-235.922565,145.223403,4.836227,30.885697,11.851431,14.225093,736.394370,0.449916,424063.275782,0.974857,24.735875,1.093547,3.457392,0.078354,0.057523,114.625193,92.417937,32.000000,32.000000,32.000000,32.000000,361.609046,32.000000,69.373983,76.967573,93.784557,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,31.034268,0.700244,75.398188,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.357772,59.952228,157.647082,152.098791,102.184713,103.659923,54.740374,14.124482,155.357170,5.145147,59.652355,45.514189,150.036433,157.799065,148.492361,155.996765,105.620817,153.963753,-0.072257,-1.099501,32.025740,-235.926929,145.097487,4.877955,30.918801,11.872671,19.821312,1020.127942,1.146356,423950.340281,0.977671,24.901607,1.096047,3.465344,0.077550,0.056998,114.710144,92.400310,32.000000,32.000000,32.000000,32.000000,261.477818,32.000000,69.400429,77.021356,93.831945,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.136139,0.701281,75.397429,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.354244,59.681612,157.676509,151.948935,102.378289,103.725428,54.666205,14.129192,155.499820,5.198432,59.411177,45.580949,149.985035,157.904706,148.415351,156.188574,105.573822,154.042737,-0.072294,-1.098987,32.025740,-235.927284,145.309897,4.928418,30.926283,11.892180,17.060011,879.205481,1.535281,423671.971186,0.980679,25.024038,1.179600,3.474527,0.077435,0.056777,114.603264,92.374031,32.000000,32.000000,32.000000,32.000000,139.481990,32.000000,69.404053,76.812574,93.854951,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.076982,0.703723,75.404870,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.372462,59.534734,157.737072,151.844094,102.728480,103.828488,54.533096,14.124911,155.436375,5.254545,59.314853,45.478556,149.911462,158.037346,148.380466,156.229763,105.603373,154.139992,-0.072499,-1.090260,32.025740,-235.926501,145.211310,4.981936,30.887789,11.847699,37.909941,1958.497189,1.100986,423321.090307,0.972611,24.656149,1.298828,3.475635,0.077918,0.057412,114.101113,92.336106,32.000000,32.000000,32.000000,32.000000,367.827596,32.000000,69.405870,76.606068,93.882074,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.060231,0.700889,75.406174,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.451144,59.495053,157.696229,151.838223,102.629166,103.901029,54.533456,14.125767,155.419089,5.319696,59.374988,45.383737,149.884275,157.894084,148.295346,156.044824,105.654781,154.026579,-0.072633,-1.086808,32.025740,-235.924338,144.857459,5.043757,30.903673,11.924689,20.868444,1078.095015,1.279335,423325.238673,0.973952,24.389457,1.380620,3.476555,0.077149,0.057496,114.397468,92.346653,32.000000,32.000000,32.000000,32.000000,155.465432,32.000000,69.434709,76.452255,93.935383,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.090432,0.702303,75.417920,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
