OSU 80 Ton Compressor Load Stand
45.295251,59.513791,157.598926,151.849685,102.668062,103.951401,54.545518,14.124911,155.288464,5.367586,59.398312,45.391814,149.841393,157.834337,148.262277,156.025551,105.655930,153.991769,-0.072336,-1.089137,32.025740,-235.924540,144.973588,5.090202,30.894550,11.869858,51.082441,2638.411740,0.576022,423480.290533,0.976504,24.222320,1.393899,3.476494,0.078242,0.057491,115.271624,92.427062,32.000000,32.000000,32.000000,32.000000,137.765915,32.000000,69.457196,76.672192,93.961570,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.060358,0.703052,75.411305,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.419731,59.502493,157.558833,151.830395,102.617425,104.008698,54.547069,14.129763,155.192965,5.400006,59.481262,45.240726,149.817806,157.751344,148.230265,155.921860,105.659026,153.886923,-0.072294,-1.093702,32.025740,-235.920832,144.823113,5.122186,30.849798,11.861366,55.106300,2846.163408,1.045094,423562.001053,0.975239,24.095215,1.292544,3.469577,0.077744,0.056853,114.866675,92.395841,32.000000,32.000000,32.000000,32.000000,186.789104,32.000000,69.464227,76.690280,94.036540,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.041786,0.701485,75.403396,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.373303,59.655708,157.300692,151.938591,102.466620,103.981365,54.324997,14.124768,155.072911,5.425388,59.754224,45.158736,149.819533,157.536960,148.206481,155.795120,105.561551,153.704649,-0.072682,-1.103113,32.025740,-235.925663,144.686775,5.147438,30.797582,11.854316,55.156491,2860.400935,0.428347,423906.352167,0.979198,24.287279,1.276059,3.479370,0.077361,0.057036,114.594661,92.403216,32.000000,32.000000,32.000000,32.000000,232.093015,32.000000,69.482307,76.673213,94.014847,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,30.969412,0.704468,75.415746,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.394114,59.834831,157.162834,152.032530,102.269383,103.899976,54.341355,14.130333,154.887254,5.430969,59.999725,45.110860,149.838821,157.289786,148.189630,155.549373,105.545862,153.542240,-0.072273,-1.111928,32.025740,-235.923528,144.426392,5.152694,30.722810,11.850782,7.509401,389.318331,0.396165,424023.350450,0.976760,24.137544,1.226756,3.468951,0.078626,0.057628,114.391751,92.421654,32.000000,32.000000,32.000000,32.000000,353.877556,32.000000,69.497151,76.609708,93.950925,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.974353,0.703284,75.390713,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.297194,60.109037,156.765684,152.205315,101.880739,103.764697,54.668445,14.125624,154.487680,5.437238,60.508332,44.866230,149.846524,156.972793,148.159267,155.215284,105.575725,153.114411,-0.072299,-1.124771,32.025740,-235.923337,144.109886,5.159455,30.670198,11.813008,10.018522,516.293826,0.395722,424338.682864,0.981973,24.342358,1.243845,3.466812,0.077585,0.057102,114.244187,92.411540,32.000000,32.000000,32.000000,32.000000,264.989168,32.000000,69.471107,76.268020,93.934371,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.884435,0.704781,75.404725,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.911393,60.464559,156.475715,152.455834,101.772400,103.574806,54.388131,14.123912,154.077864,5.437787,60.926281,44.768030,149.937433,156.739608,148.216480,154.920210,105.597664,152.841882,-0.072318,-1.139922,32.025740,-235.923416,143.767824,5.160003,30.634119,11.815100,10.076534,521.959781,2.902387,424257.225828,0.980871,24.498347,1.187847,3.462185,0.077500,0.058105,114.303010,92.454832,32.000000,32.000000,32.000000,32.000000,312.339610,32.000000,69.542615,76.072034,93.936424,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.883497,0.703653,75.416368,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.989823,60.514995,156.448847,152.476524,101.525433,103.371734,54.550031,14.122056,154.183388,5.436807,60.756956,45.119964,149.978619,156.759837,148.264610,154.930253,105.539339,152.833171,-0.072087,-1.150530,32.025740,-235.927395,143.893070,5.158752,30.685776,11.849989,53.550878,2765.677797,2.174204,424076.085914,0.976686,24.880361,0.968870,3.460826,0.078664,0.057173,114.812446,92.470419,32.000000,32.000000,32.000000,32.000000,495.425764,32.000000,69.504580,76.239855,93.934227,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.863303,0.705285,75.488613,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.988685,60.260614,156.651372,152.257878,101.495970,103.227125,54.669379,14.128050,154.274532,5.437585,60.209185,45.152922,149.980701,156.840589,148.317722,155.094172,105.518912,153.058886,-0.072336,-1.157420,32.025740,-235.924505,143.952253,5.159124,30.698217,11.844111,18.842723,971.023002,2.173993,424011.665734,0.989975,25.666790,0.826259,3.484098,0.077305,0.057491,114.482616,92.502238,32.000000,32.000000,32.000000,32.000000,536.635407,32.000000,69.520972,76.417153,93.985364,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.933748,0.709321,75.489721,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.025458,59.995771,156.833564,152.107179,101.579267,103.153655,54.477103,14.129905,154.473329,5.438869,59.797397,45.337682,149.935473,157.075716,148.332562,155.226084,105.440666,153.290748,-0.072056,-1.160042,32.025740,-235.919546,144.009746,5.160160,30.750108,11.868380,47.827047,2473.372652,0.407604,423301.960570,0.983363,25.629397,0.880723,3.477428,0.079629,0.057161,114.471396,92.493569,32.000000,32.000000,32.000000,32.000000,874.237002,32.000000,69.518470,76.419613,93.955321,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.983746,0.707233,75.476987,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.950490,59.609137,157.083496,151.855277,101.661970,103.157903,54.484825,14.131903,154.733885,5.441884,59.282250,45.395883,149.895278,157.316221,148.337976,155.506612,105.425688,153.387752,-0.071796,-1.159916,32.025740,-235.914444,144.457656,5.162701,30.811412,11.871445,12.819821,662.882241,1.157220,422417.907051,0.979235,25.376288,1.001112,3.482017,0.077411,0.057642,114.971609,92.543856,32.000000,32.000000,32.000000,32.000000,462.273466,32.000000,69.487007,76.455531,93.924406,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.956611,0.704899,75.487164,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.968447,59.176235,157.328175,151.585773,101.890850,103.262620,54.696420,14.134615,154.999404,5.446504,58.619203,45.434168,149.799237,157.603243,148.282486,155.719240,105.245256,153.686745,-0.071570,-1.156194,32.025740,-235.919410,144.612758,5.167619,30.832435,11.895588,18.141259,934.412218,0.455344,421896.763145,0.980456,25.070306,1.181923,3.483220,0.079656,0.058274,114.914470,92.451315,32.000000,32.000000,32.000000,32.000000,302.352695,32.000000,69.452658,76.353099,93.834836,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,31.029345,0.702877,75.476195,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.022388,58.768163,157.616178,151.315442,102.329216,103.453052,54.550786,14.129049,155.351440,5.444893,58.157894,45.480095,149.649481,157.779912,148.192986,156.020726,105.346038,153.928816,-0.071581,-1.144466,32.025740,-235.922362,144.828925,5.166204,30.856362,11.876511,54.105793,2794.298131,1.701898,421490.608209,0.981163,24.767570,1.239777,3.494589,0.077703,0.058250,115.181350,92.437963,32.000000,32.000000,32.000000,32.000000,991.378947,32.000000,69.443928,76.277304,93.657613,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.030932,0.704794,75.472998,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.013382,58.651339,157.538124,151.249469,102.613097,103.701808,54.432007,14.127051,155.204146,5.447265,58.288476,45.353508,149.574180,157.783312,148.096212,155.965271,105.478865,153.886987,-0.071222,-1.131539,32.025740,-235.922563,144.720222,5.169940,30.832886,11.850854,12.234778,633.244940,1.203533,421689.435200,0.976851,24.314563,1.552239,3.498635,0.078856,0.057379,115.268241,92.478168,32.000000,32.000000,32.000000,32.000000,221.571067,32.000000,69.433089,76.452706,93.684440,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,31.058735,0.703644,75.478146,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.066786,58.758795,157.386557,151.349827,102.833188,103.881436,54.382824,14.126480,155.063346,5.445272,58.529466,45.192286,149.527013,157.641731,147.992583,155.832851,105.487932,153.808550,-0.070920,-1.122941,32.025740,-235.924604,144.670214,5.167473,30.797961,11.835925,12.299442,637.167524,0.403971,421694.698677,0.978959,23.846131,1.558210,3.500840,0.078764,0.057083,114.810842,92.445327,32.000000,32.000000,32.000000,32.000000,709.977723,32.000000,69.429319,76.197731,93.651645,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.938075,0.704367,75.406047,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.053755,59.002367,157.084165,151.501066,102.788828,103.967965,54.736333,14.130048,154.786782,5.442087,59.081217,45.068828,149.501094,157.222268,147.955946,155.455212,105.544947,153.377898,-0.070983,-1.124835,32.025740,-235.921690,144.301616,5.163548,30.744050,11.802749,44.605377,2295.839409,1.789802,422299.763928,0.983373,23.739380,1.406945,3.499806,0.077757,0.058338,115.332447,92.511684,32.000000,32.000000,32.000000,32.000000,416.568657,32.000000,69.483636,75.965712,93.627077,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.898913,0.705046,75.400302,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.085153,59.262207,156.827695,151.654825,102.613919,103.939656,54.516066,14.125053,154.492012,5.435141,59.406058,44.931122,149.504190,156.985473,147.953715,155.242746,105.523931,153.285079,-0.071358,-1.135344,32.025740,-235.923091,144.094142,5.157428,30.685596,11.790434,12.709098,656.780444,1.780633,423114.610601,0.984968,23.787124,1.363295,3.492296,0.077352,0.057446,115.152417,92.487120,32.000000,32.000000,32.000000,32.000000,517.081184,32.000000,69.453800,75.798880,93.447092,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.861951,0.707891,75.487394,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.035662,59.573313,156.422314,151.830115,102.339033,103.807367,54.388341,14.121914,154.039583,5.427756,60.092244,44.833119,149.542737,156.543434,147.892539,154.866059,105.513946,152.845434,-0.071313,-1.147874,32.025740,-235.929007,143.821137,5.150594,30.598491,11.751795,29.891682,1548.369246,0.491098,423682.287702,0.980344,24.045262,1.116164,3.486594,0.077923,0.058272,115.145688,92.477390,32.000000,32.000000,32.000000,32.000000,296.750881,32.000000,69.442342,75.597909,93.397394,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,30.800846,0.708944,75.479655,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
45.043786,59.910891,156.145483,152.020228,101.796514,103.583283,54.529563,14.128193,153.816396,5.420381,60.240273,44.726504,149.599928,156.242828,147.917473,154.509874,105.455807,152.617626,-0.071581,-1.167925,32.025740,-235.917338,143.500773,5.144189,30.564323,11.803038,30.753837,1588.902613,1.720973,423927.791009,0.983948,24.270011,1.096152,3.478478,0.077359,0.057381,114.900092,92.406656,32.000000,32.000000,32.000000,32.000000,495.413974,32.000000,69.400177,75.570890,93.258883,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.733953,0.708705,75.411928,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.909483,60.078998,155.898422,152.112212,101.427711,103.282842,54.679063,14.120772,153.618244,5.404569,60.459905,44.714860,149.655334,156.129240,147.943286,154.240384,105.436642,152.287478,-0.071953,-1.185532,32.025740,-235.931129,143.566121,5.127872,30.512071,11.766310,16.266055,838.090991,0.730612,423850.348509,0.986968,24.636437,0.911550,3.473299,0.078440,0.057051,115.224096,92.393673,32.000000,32.000000,32.000000,32.000000,246.791968,32.000000,69.408800,75.832517,93.270146,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.696738,0.709046,75.414255,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.849774,60.199983,155.763927,152.159182,101.009307,103.011644,54.416883,14.128193,153.567154,5.384431,60.520613,44.611335,149.691719,155.880160,148.017840,154.136002,105.366796,152.147656,-0.072315,-1.200538,32.025740,-235.920278,143.411035,5.109224,30.471286,11.758322,18.301098,947.487498,0.708114,423486.668338,0.982944,24.964932,0.868697,3.466527,0.078263,0.058451,115.219626,92.330464,32.000000,32.000000,32.000000,32.000000,142.082124,32.000000,69.429863,75.777594,93.307569,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.702562,0.708572,75.405697,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.788768,60.198605,155.701730,152.156107,100.789446,102.763739,54.679609,14.128906,153.629320,5.363948,60.395042,44.677186,149.734277,155.870076,148.051348,154.133293,105.211311,152.111151,-0.072412,-1.215886,32.025740,-235.921688,143.449275,5.090402,30.484250,11.767373,33.954236,1749.437993,1.337573,422612.112469,0.981012,25.283369,0.741297,3.471392,0.078063,0.057307,114.782692,92.369166,32.000000,32.000000,32.000000,32.000000,625.286939,32.000000,69.458502,75.682377,93.356324,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,30.698992,0.708773,75.421619,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.871097,60.042896,155.846878,152.026659,100.787225,102.606146,54.668250,14.125910,153.658194,5.347067,59.959231,44.907775,149.730886,156.037045,148.101272,154.294252,105.122748,152.277924,-0.072588,-1.219396,32.025740,-235.923705,143.644190,5.073503,30.528749,11.762523,18.664729,961.870306,1.186757,421838.978504,0.984876,25.471300,0.748999,3.473015,0.077873,0.057250,115.136635,92.418784,32.000000,32.000000,32.000000,32.000000,562.706020,32.000000,69.478049,75.664685,93.384888,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.736477,0.707399,75.411800,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.864403,59.707240,155.934533,151.782308,100.771402,102.570671,54.661870,14.124625,153.777690,5.329082,59.603755,45.031080,149.700520,156.135220,148.098264,154.271618,105.093188,152.279252,-0.073102,-1.218634,32.025740,-235.927440,143.618432,5.055231,30.548727,11.800531,11.570471,596.343595,0.638722,421167.733047,0.979229,25.538392,0.888252,3.476357,0.078159,0.057334,114.928802,92.424775,32.000000,32.000000,32.000000,32.000000,793.189108,32.000000,69.550749,75.778894,93.447810,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.744411,0.706451,75.415866,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.897043,59.358927,156.251903,151.541602,100.936598,102.600322,54.392651,14.125053,154.105646,5.313412,58.963849,45.108666,149.616569,156.466581,148.064797,154.673299,105.005868,152.643217,-0.072874,-1.212713,32.025740,-235.923091,144.018436,5.040219,30.603052,11.807076,11.751902,608.692470,1.158550,420430.185076,0.975593,25.290298,1.050946,3.473213,0.078049,0.056762,114.866062,92.343057,32.000000,32.000000,32.000000,32.000000,171.080917,32.000000,69.573221,75.792960,93.442915,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,30.801964,0.703530,75.409456,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.936321,58.948913,156.609921,151.273510,101.298870,102.751224,54.501769,14.129905,154.538868,5.295995,58.329233,45.226087,149.490380,156.886121,148.037389,155.018287,105.012137,152.985814,-0.072855,-1.198674,32.025740,-235.923303,144.614902,5.024218,30.718429,11.842127,31.606617,1633.794407,1.867656,419906.940795,0.974691,24.962148,1.081097,3.475685,0.077620,0.057369,114.595029,92.365185,32.000000,32.000000,32.000000,32.000000,295.829145,32.000000,69.623054,76.025379,93.483187,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.902862,0.702881,75.402791,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.977117,58.503385,156.916366,150.991733,101.831677,102.997165,54.464277,14.126195,154.767729,5.280715,57.804059,45.270621,149.374199,157.248351,147.929365,155.384538,105.026331,153.272509,-0.072431,-1.182314,32.025740,-235.926523,145.024636,5.009248,30.787774,11.824115,17.623313,911.603119,1.839384,419722.210208,0.978152,24.577239,1.329987,3.480227,0.078201,0.056923,114.210632,92.368669,32.000000,32.000000,32.000000,32.000000,278.232049,32.000000,69.626957,75.954265,93.542387,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,30.978644,0.701782,75.483763,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.951268,58.134478,157.102409,150.781526,102.059938,103.287323,54.501941,14.124197,154.985064,5.269197,57.554894,45.362512,149.231441,157.357918,147.811860,155.574528,105.117266,153.460686,-0.071898,-1.163060,32.025740,-235.927051,144.916095,4.998106,30.795058,11.812107,51.561582,2665.288704,0.684858,419765.012316,0.975673,24.123215,1.475537,3.485152,0.077866,0.058052,114.507391,92.353791,32.000000,32.000000,32.000000,32.000000,475.755610,32.000000,69.623032,75.974268,93.555792,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,31.011441,0.700454,75.415073,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.978531,58.113815,157.006548,150.764196,102.363080,103.522522,54.637244,14.130191,154.826640,5.258799,57.807960,45.142880,149.116350,157.156485,147.694647,155.482735,105.144413,153.345555,-0.071329,-1.160197,32.025740,-235.920894,144.949989,4.988361,30.749567,11.846545,16.045118,827.340205,1.230592,420129.779240,0.976597,23.632007,1.588195,3.488804,0.077348,0.056502,114.753551,92.390230,32.000000,32.000000,32.000000,32.000000,288.395468,32.000000,69.649746,76.000782,93.597431,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,30.950444,0.700067,75.406413,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.933780,58.404750,156.633746,150.975520,102.497356,103.636263,54.682498,14.125767,154.495995,5.248407,58.445698,44.824951,149.115960,156.762729,147.572704,155.084718,105.184172,153.078640,-0.071130,-1.160205,32.025740,-235.931525,144.454294,4.978666,30.675048,11.850457,36.434682,1877.139893,0.421996,420672.063645,0.978354,23.292040,1.580424,3.494949,0.076730,0.057018,115.046422,92.403888,32.000000,32.000000,32.000000,32.000000,411.946146,32.000000,69.685019,76.131371,93.670417,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.851656,0.701638,75.426511,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.953125,58.863772,156.208508,151.273510,102.319908,103.635444,54.483506,14.129620,154.095340,5.237272,59.327838,44.607077,149.155885,156.357456,147.541832,154.643966,105.190332,152.633092,-0.070789,-1.169517,32.025740,-235.920648,144.075376,4.966768,30.636012,11.848240,21.290436,1100.904115,1.357661,421527.115079,0.977456,23.240855,1.502404,3.490700,0.077414,0.057194,114.805305,92.332108,32.000000,32.000000,32.000000,32.000000,715.063009,32.000000,69.651805,76.067922,93.692402,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,30.844588,0.703829,75.495270,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.919240,59.566148,155.655588,151.738416,101.927051,103.495086,54.673567,14.120201,153.590379,5.223733,60.234931,44.367160,149.266216,155.787595,147.537695,154.063797,105.157091,152.157294,-0.070154,-1.191054,32.025740,-235.930230,143.614824,4.953378,30.507942,11.762974,25.715032,1325.072523,0.598432,422327.414363,0.979514,23.581898,1.344594,3.485880,0.077615,0.057059,114.810658,92.264816,32.000000,32.000000,32.000000,32.000000,351.119251,32.000000,69.635259,75.827759,93.695460,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.737181,0.706726,75.421866,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.810593,60.004314,155.250411,152.030014,101.263126,103.154662,54.499504,14.128478,153.189245,5.216750,60.604619,44.441061,149.361351,155.503708,147.599888,153.654360,105.178981,151.718292,-0.070600,-1.221425,32.025740,-235.923423,143.365963,4.945947,30.454175,11.718709,51.028107,2637.830616,1.022720,422898.085195,0.983784,24.019255,1.141032,3.474920,0.077148,0.058193,114.852037,92.270453,32.000000,32.000000,32.000000,32.000000,732.283574,32.000000,69.651120,75.698435,93.674039,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.698343,0.705931,75.497802,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.719324,60.094982,155.179714,152.042315,100.963668,102.792209,54.823533,14.124625,153.138649,5.198138,60.432713,44.576417,149.448014,155.372095,147.735895,153.749924,105.114639,151.613229,-0.070437,-1.244611,32.025740,-235.927113,143.225056,4.927871,30.509925,11.737136,18.194727,934.993342,0.845392,423336.803099,0.981606,24.759587,0.962990,3.465232,0.077448,0.057066,114.287024,92.252872,32.000000,32.000000,32.000000,32.000000,982.237314,32.000000,69.666458,75.538066,93.557572,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.718357,0.707263,75.483994,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.720907,59.971795,155.238150,151.950613,100.481799,102.484554,54.519778,14.123626,153.142063,5.183536,60.124037,44.685064,149.489590,155.450926,147.798135,153.740776,105.018828,151.595580,-0.070642,-1.254532,32.025740,-235.929745,143.315100,4.913608,30.535348,11.777543,12.423194,641.961793,0.425194,422552.898922,0.985192,25.319598,0.745715,3.464592,0.078004,0.057746,114.005888,92.212260,32.000000,32.000000,32.000000,32.000000,307.187240,32.000000,69.687364,75.599226,93.460085,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.779300,0.706776,75.447769,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.749600,59.778889,155.410830,151.813900,100.457624,102.258714,54.534278,14.126623,153.448073,5.165389,59.714231,44.986296,149.490869,155.692757,147.859608,153.911803,104.898631,151.823033,-0.071069,-1.266138,32.025740,-235.927239,143.705925,4.896111,30.585238,11.798007,47.896928,2474.389618,1.190427,421378.103312,0.978318,25.512798,0.763236,3.470082,0.077197,0.056835,114.185213,92.243965,32.000000,32.000000,32.000000,32.000000,875.845847,32.000000,69.719061,75.626169,93.500226,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.814801,0.705100,75.414152,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.755524,59.406047,155.633495,151.541043,100.478841,102.193168,54.435004,14.130333,153.713120,5.149255,59.028776,45.040037,149.445126,155.923033,147.879675,154.149714,104.885707,152.041241,-0.071948,-1.262098,32.025740,-235.917811,144.016700,4.880094,30.656675,11.852477,12.033341,622.784716,1.738149,420138.627410,0.980479,25.387830,0.851180,3.471266,0.077828,0.057786,114.625703,92.229640,32.000000,32.000000,32.000000,32.000000,795.933722,32.000000,69.720172,75.811505,93.427773,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.837195,0.701555,75.481777,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.783117,58.996581,155.795747,151.308174,100.825990,102.292367,54.530218,14.128050,153.889147,5.133044,58.705068,44.872555,149.347490,156.054562,147.800128,154.286125,104.725799,152.258190,-0.071995,-1.246911,32.025740,-235.925485,144.329150,4.865053,30.656873,11.815803,53.674840,2773.087122,0.449734,419174.659736,0.976895,25.162674,1.072722,3.472899,0.078995,0.058017,114.672965,92.280522,32.000000,32.000000,32.000000,32.000000,216.577159,32.000000,69.728969,75.830130,93.380055,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.890042,0.699043,75.443507,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.835561,58.869007,155.996797,151.260092,101.238990,102.457227,54.684472,14.126766,154.059308,5.112001,58.410593,45.053850,149.306289,156.281643,147.761892,154.421906,104.757333,152.393049,-0.071943,-1.234113,32.025740,-235.923339,144.573420,4.844676,30.718591,11.805219,9.781763,503.944951,1.788997,418443.493259,0.976977,24.783177,1.182765,3.477414,0.079691,0.057523,114.852041,92.263582,32.000000,32.000000,32.000000,32.000000,123.084537,32.000000,69.742931,75.827507,93.355058,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.947884,0.698105,75.408254,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.824087,58.413291,156.320927,150.922688,101.599819,102.676018,54.506384,14.126480,154.421037,5.085565,57.879618,45.110905,149.193572,156.549146,147.730867,154.748555,104.850455,152.651500,-0.072100,-1.222567,32.025740,-235.924768,145.193301,4.819721,30.746322,11.842091,50.961469,2634.053313,0.401123,418605.160533,0.974541,24.342715,1.439128,3.478895,0.077601,0.057774,114.634994,92.198324,32.000000,32.000000,32.000000,32.000000,238.631895,32.000000,69.707886,75.539635,93.259590,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.972640,0.696995,75.397122,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.741470,58.241649,156.380719,150.802770,101.685065,102.910045,54.765183,14.125624,154.498140,5.047726,57.888812,44.943388,149.084533,156.556142,147.615521,154.826743,104.899078,152.706472,-0.071704,-1.212618,32.025740,-235.923664,145.394598,4.783716,30.735197,11.843281,19.180748,986.713338,2.203719,419015.028635,0.971802,24.156270,1.467499,3.479310,0.078598,0.057486,114.289034,92.273532,32.000000,32.000000,32.000000,32.000000,818.237836,32.000000,69.675622,75.374422,93.191730,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.938021,0.696534,75.400805,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.757735,58.324576,156.281677,150.855880,101.830241,103.073979,54.645631,14.126766,154.405469,5.005049,58.124493,44.989687,149.004491,156.297020,147.526559,154.700273,104.918122,152.730957,-0.071901,-1.208280,32.025740,-235.923339,144.810489,4.742742,30.714264,11.806067,19.944812,1028.263671,0.424182,419144.946365,0.976187,23.713430,1.489073,3.487431,0.079299,0.056702,114.081390,92.297705,32.000000,32.000000,32.000000,32.000000,626.732406,32.000000,69.610260,75.405983,93.137110,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.942944,0.697937,75.477737,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.811649,58.513854,156.012956,151.031986,101.898388,103.149539,54.447605,14.126338,154.161029,4.978647,58.498823,44.905117,149.016499,156.259131,147.462753,154.432560,104.949521,152.324060,-0.072276,-1.216205,32.025740,-235.928341,144.869941,4.717504,30.632226,11.808681,54.191572,2804.031951,1.131348,419843.078958,0.975314,23.634570,1.464826,3.495207,0.076988,0.057014,114.518857,92.301256,32.000000,32.000000,32.000000,32.000000,270.862447,32.000000,69.601780,75.449510,93.138638,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.838133,0.701406,75.412004,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.809250,58.641696,155.891827,151.091527,101.884244,103.132886,54.386048,14.126766,154.029399,4.957112,58.669498,44.841057,149.034276,156.068655,147.445885,154.242140,105.023873,152.289717,-0.072200,-1.225530,32.025740,-235.919908,144.599688,4.695961,30.605685,11.820166,21.706692,1124.439618,1.089054,420572.463394,0.978827,23.699222,1.456637,3.491724,0.078017,0.056566,114.706820,92.300676,32.000000,32.000000,32.000000,32.000000,114.011821,32.000000,69.611635,75.512892,93.176433,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,30.847040,0.701968,75.408084,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.797594,58.688535,155.855315,151.100193,101.806607,103.111943,54.540316,14.126052,153.928825,4.938464,58.651908,44.906780,149.009025,156.015594,147.433922,154.258866,104.997924,152.128538,-0.072032,-1.233079,32.025740,-235.927973,144.532732,4.677827,30.627862,11.765210,45.815338,2366.591200,0.400312,421022.009134,0.982298,23.827952,1.244670,3.481527,0.077958,0.057978,114.920500,92.258578,32.000000,32.000000,32.000000,32.000000,303.487419,32.000000,69.609398,75.416671,93.199007,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.833553,0.703464,75.486159,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.798268,58.733722,155.760214,151.121438,101.619272,102.993841,54.350732,14.126480,153.886596,4.928602,58.821080,44.770436,148.968506,155.950097,147.416188,154.189702,104.908668,152.127497,-0.071875,-1.245934,32.025740,-235.923624,144.455334,4.667391,30.602529,11.765967,12.110005,627.724266,0.998995,420979.111179,0.983632,23.958486,1.155061,3.479010,0.078918,0.056922,114.958367,92.273557,32.000000,32.000000,32.000000,32.000000,394.826652,32.000000,69.577626,75.443250,93.182060,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.788243,0.702981,75.406183,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.781639,58.842005,155.688350,151.214246,101.595853,102.849775,54.690679,14.132474,153.789788,4.940589,58.816417,44.966319,149.045014,155.852214,147.421964,154.129200,104.872332,152.061502,-0.071840,-1.261245,32.025740,-235.917957,144.474380,4.679499,30.603485,11.811368,16.926635,871.941437,0.402904,421069.039681,0.983573,24.075833,1.190592,3.481643,0.077752,0.058005,114.472046,92.303815,32.000000,32.000000,32.000000,32.000000,1016.008152,32.000000,69.579351,75.465578,93.240157,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.789054,0.703825,75.406907,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.697828,58.720772,155.694445,151.073916,101.447685,102.748591,54.302446,14.124768,153.864291,4.944316,58.653745,45.057862,148.996489,155.941351,147.449563,154.216511,104.847827,152.076323,-0.071555,-1.260690,32.025740,-235.928114,144.422784,4.683079,30.584625,11.788812,19.164295,994.267944,1.787878,420761.838412,0.983439,24.062842,1.198166,3.476925,0.078878,0.057169,114.524321,92.249440,32.000000,32.000000,32.000000,32.000000,543.200536,32.000000,69.554199,75.518519,93.238752,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.816677,0.703230,75.411169,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.725320,58.721874,155.622177,151.071121,101.320416,102.694135,54.737953,14.126195,153.733334,4.944008,58.705953,44.825055,148.983206,155.843972,147.398903,154.047462,104.880109,152.001027,-0.071730,-1.262986,32.025740,-235.923909,144.470222,4.683023,30.562989,11.736073,12.049501,620.169660,1.277682,420397.232856,0.976624,24.189799,1.205151,3.476611,0.078303,0.057373,114.630418,92.230027,32.000000,32.000000,32.000000,32.000000,683.754792,32.000000,69.573744,75.306627,93.301755,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.778092,0.702420,75.403524,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.683700,58.797369,155.553401,151.133179,101.076543,102.654507,54.441647,14.126623,153.764815,4.934037,58.768142,44.883635,148.997240,155.799415,147.384381,154.015458,104.927497,151.894369,-0.072087,-1.265337,32.025740,-235.924135,144.545703,4.674293,30.566324,11.760756,50.432101,2609.791405,1.129032,419934.220995,0.984336,24.162759,1.236249,3.483266,0.078308,0.057296,114.371217,92.209362,32.000000,32.000000,32.000000,32.000000,229.506271,32.000000,69.533845,75.459967,93.283942,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.826918,0.702123,75.407743,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.702276,58.695423,155.641015,151.016052,101.127497,102.630880,54.669673,14.128478,153.909351,4.916552,58.549574,44.978730,148.964332,155.855253,147.387613,154.171490,104.831735,152.044447,-0.072740,-1.268370,32.025740,-235.923586,144.786912,4.658225,30.552098,11.780139,16.184324,834.023126,1.793043,419629.359804,0.975337,24.132948,1.170471,3.479509,0.077615,0.057268,114.083072,92.238371,32.000000,32.000000,32.000000,32.000000,265.220615,32.000000,69.512040,75.591260,93.257584,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.782040,0.701969,75.411621,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.744669,58.494292,155.728865,150.871255,101.266489,102.661427,54.422886,14.129192,154.016789,4.890109,58.338487,44.877108,148.900217,155.893100,147.380540,154.197629,104.824075,152.140656,-0.072756,-1.264103,32.025740,-235.923363,144.979501,4.631881,30.607308,11.802406,24.811316,1284.393875,0.428546,419503.806487,0.981450,24.255249,1.075617,3.481211,0.077871,0.057660,114.032865,92.214425,32.000000,32.000000,32.000000,32.000000,388.147322,32.000000,69.508902,75.726226,93.230031,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.799602,0.701090,75.407555,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.791747,58.522671,155.701505,150.942255,101.280886,102.690230,54.432333,14.127337,154.015588,4.863641,58.362661,45.022746,148.894596,155.866053,147.332980,154.184528,104.870651,152.100603,-0.072640,-1.268783,32.025740,-235.925055,144.817587,4.606169,30.618468,11.782230,21.503416,1112.962428,1.334806,419447.074119,0.976435,24.132409,1.238163,3.481725,0.077304,0.057147,114.146462,92.229327,32.000000,32.000000,32.000000,32.000000,391.810987,32.000000,69.533489,75.842948,93.259860,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.846499,0.701803,75.408979,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.675241,58.287383,155.922278,150.769507,101.358093,102.756579,54.720710,14.125910,154.164359,4.834641,57.961161,45.075735,148.868067,156.128162,147.309829,154.361725,104.845290,152.348444,-0.072242,-1.275821,32.025740,-235.928279,145.039034,4.578039,30.640321,11.840559,15.333133,789.421893,0.870086,419293.085215,0.979637,23.883619,1.288609,3.480389,0.077880,0.057310,113.886128,92.148197,32.000000,32.000000,32.000000,32.000000,415.750115,32.000000,69.533597,75.907751,93.227295,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.860941,0.700918,75.478223,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.739925,58.188201,155.920816,150.739598,101.559079,102.843154,54.479793,14.131332,154.132192,4.822278,57.990821,45.162214,148.798541,156.107901,147.295433,154.271806,104.846465,152.236334,-0.071882,-1.277192,32.025740,-235.920406,144.925351,4.565451,30.637869,11.799197,52.332880,2706.257914,1.003165,419321.984409,0.978694,23.859112,1.224222,3.476120,0.077594,0.056970,114.141459,92.060820,32.000000,32.000000,32.000000,32.000000,468.551763,32.000000,69.514181,76.116326,93.180823,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.817055,0.699317,75.430390,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.790090,58.171671,155.863973,150.710528,101.611922,102.933063,54.849193,14.126908,154.012544,4.825083,58.083534,44.876936,148.757870,156.011706,147.223043,154.263959,104.778619,152.120579,-0.071958,-1.280793,32.025740,-235.926953,144.590205,4.568343,30.609688,11.754824,50.427791,2590.178485,1.411922,419424.773256,0.976338,23.754779,1.359731,3.490127,0.077301,0.056282,114.148875,92.013818,32.000000,32.000000,32.000000,32.000000,456.472609,32.000000,69.561548,76.136962,93.203359,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.862618,0.701508,75.406217,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.708786,58.384362,155.653843,150.888585,101.554233,102.956145,54.358922,14.125767,153.757258,4.843345,58.471787,44.837946,148.776442,155.793814,147.140250,154.039863,104.808141,151.983132,-0.072011,-1.287302,32.025740,-235.923848,144.299130,4.586473,30.565207,11.789965,41.012505,2125.570209,0.413349,419594.982233,0.979688,23.582859,1.308748,3.485049,0.077143,0.056818,114.362359,92.087857,32.000000,32.000000,32.000000,32.000000,297.571662,32.000000,69.508746,76.448678,93.169857,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,30.756780,0.701941,75.405825,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.712284,58.568683,155.412241,150.999001,101.339532,102.899108,54.685148,14.127051,153.585462,4.859566,58.718865,44.742255,148.801229,155.637566,147.175000,153.938960,104.931888,151.817584,-0.071565,-1.297237,32.025740,-235.924360,144.265172,4.601825,30.517733,11.737876,11.552839,595.181348,0.428742,420031.437768,0.972713,23.509973,1.325138,3.479876,0.077820,0.057244,114.414619,92.070657,32.000000,32.000000,32.000000,32.000000,328.487117,32.000000,69.474350,76.661206,93.094104,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.782347,0.700540,75.409302,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.729848,58.676687,155.357812,151.043447,101.247412,102.817091,54.733083,14.122485,153.447203,4.876646,58.757973,44.852370,148.839320,155.488063,147.201354,153.851274,104.913807,151.742008,-0.071833,-1.305503,32.025740,-235.926966,144.009015,4.618484,30.543137,11.760342,19.533604,1005.454572,0.527918,420407.401614,0.984186,23.814027,1.234477,3.481505,0.078441,0.056717,114.518617,92.071318,32.000000,32.000000,32.000000,32.000000,621.196520,32.000000,69.439526,76.567798,92.979626,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.761972,0.703950,75.480030,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
