OSU 80 Ton Compressor Load Stand
44.774772,58.602847,155.454430,150.984465,101.190072,102.693710,54.419595,14.129049,153.612466,4.905832,58.588976,44.736781,148.825363,155.676207,147.236162,153.896791,104.836248,151.854026,-0.071840,-1.312457,32.025740,-235.921219,143.959452,4.647189,30.562953,11.850602,22.025968,1140.275235,1.871521,420171.783988,0.978153,23.994414,1.037038,3.475829,0.078340,0.057892,114.410691,92.069865,32.000000,32.000000,32.000000,32.000000,331.706975,32.000000,69.389828,76.413508,92.976962,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.772304,0.702396,75.485698,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.773942,58.419628,155.658336,150.829884,101.015368,102.630687,54.706162,14.131047,153.518199,4.938834,58.122072,44.865643,148.796086,155.900517,147.207968,154.072198,104.815770,152.098110,-0.071701,-1.313656,32.025740,-235.921835,143.740370,4.678500,30.577251,11.778570,18.934391,975.090867,1.105608,419999.159657,0.976371,24.082673,1.021455,3.473247,0.078312,0.057857,114.367542,92.050301,32.000000,32.000000,32.000000,32.000000,278.258657,32.000000,69.373649,76.280496,92.980044,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.823059,0.702052,75.488647,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.682923,58.224843,155.635334,150.696552,100.857139,102.621625,54.397344,14.126338,153.499434,4.993835,58.151861,44.542718,148.721293,155.764122,147.163900,154.137243,104.819465,151.996599,-0.071993,-1.314734,32.025740,-235.921643,143.297743,4.731354,30.550746,11.842001,16.670345,863.369865,0.978697,419516.630631,0.979561,23.958354,1.148906,3.471920,0.077467,0.056718,114.413806,92.079934,32.000000,32.000000,32.000000,32.000000,181.275083,32.000000,69.330629,76.120012,93.060145,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1684.570312,30.761720,0.700524,75.480576,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.682658,58.520467,155.216624,150.934149,100.821567,102.608614,54.708321,14.126195,153.069778,5.056863,58.820350,44.370554,148.729218,155.454640,147.108939,153.750515,104.781219,151.680095,-0.072404,-1.320558,32.025740,-235.924890,143.145536,4.792925,30.462938,11.776154,19.883057,1023.905245,1.138456,419063.003634,0.973393,23.776067,1.277996,3.476539,0.077351,0.057520,114.487989,92.092897,32.000000,32.000000,32.000000,32.000000,870.993413,32.000000,69.390772,75.994285,93.053299,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.726290,0.699346,75.484820,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.759768,58.801777,155.095105,151.100193,100.736940,102.569447,54.596948,14.129905,152.818362,5.131192,59.015596,44.342589,148.770523,155.187944,147.118687,153.502098,104.729626,151.439598,-0.072378,-1.325288,32.025740,-235.920036,142.776102,4.863654,30.473197,11.738885,53.470240,2759.140157,1.294592,418829.740461,0.980511,23.683596,1.229146,3.483105,0.076919,0.056540,114.169037,92.030845,32.000000,32.000000,32.000000,32.000000,475.466651,32.000000,69.373153,76.006469,92.973133,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,30.699659,0.701563,75.480704,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.671074,58.841178,155.079591,151.097118,100.665542,102.503233,54.537297,14.123341,153.006288,5.194377,58.919956,44.525914,148.819168,155.394531,147.190308,153.519980,104.676185,151.451643,-0.072494,-1.334424,32.025740,-235.929541,142.868412,4.924690,30.473288,11.767301,36.945407,1908.520564,1.083774,419232.766443,0.975561,23.979518,1.126459,3.473755,0.077215,0.057604,114.024581,92.015049,32.000000,32.000000,32.000000,32.000000,283.654486,32.000000,69.412547,76.072336,92.984829,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.729500,0.701313,75.483985,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.550188,58.703138,155.174099,150.973283,100.679711,102.437960,54.521914,14.124911,152.910776,5.250941,58.691378,44.402732,148.817997,155.409188,147.197903,153.570933,104.724693,151.534996,-0.072855,-1.342474,32.025740,-235.928461,142.648902,4.979920,30.468888,11.750443,16.154640,834.749530,0.402253,419479.928121,0.976052,24.174139,1.070815,3.465056,0.077448,0.058077,114.412722,92.033524,32.000000,32.000000,32.000000,32.000000,268.681262,32.000000,69.419159,75.943755,93.048531,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,30.654782,0.700613,75.482118,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.504467,58.675034,155.148511,150.963779,100.727100,102.331829,54.576416,14.125910,152.950019,5.283779,58.667609,44.570392,148.804959,155.365528,147.193987,153.594912,104.687656,151.582845,-0.072798,-1.347845,32.025740,-235.927952,142.555595,5.011142,30.460702,11.747883,19.246912,993.541539,0.582901,419429.719713,0.978696,24.313264,1.129629,3.471589,0.078137,0.057586,114.471538,92.010104,32.000000,32.000000,32.000000,32.000000,247.991949,32.000000,69.413232,75.843098,93.088564,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.703013,0.700809,75.401307,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.615713,58.545539,155.308681,150.845538,100.862384,102.252709,54.519338,14.122199,153.090134,5.296948,58.342131,44.539717,148.774155,155.576441,147.176080,153.657859,104.587164,151.653083,-0.072583,-1.349106,32.025740,-235.929539,143.048213,5.023838,30.428049,11.783294,44.945850,2322.571092,1.335789,418979.854992,0.980887,24.311388,1.118300,3.483130,0.076817,0.057112,114.267549,91.983384,32.000000,32.000000,32.000000,32.000000,296.930197,32.000000,69.460163,75.723180,93.061069,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.664031,0.703942,75.414434,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.579917,58.365627,155.382490,150.740157,100.887399,102.299519,54.573584,14.125624,153.197505,5.309714,58.246671,44.539893,148.740889,155.576267,147.174768,153.787756,104.627259,151.740087,-0.073118,-1.343159,32.025740,-235.928401,143.017212,5.036575,30.476100,11.742924,29.033836,1498.828464,1.120852,418615.451617,0.979915,24.334858,1.176674,3.486133,0.077913,0.057788,114.451224,91.995747,32.000000,32.000000,32.000000,32.000000,421.171336,32.000000,69.478663,75.890316,93.110582,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.697387,0.702633,75.412396,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.526764,58.344413,155.367944,150.739877,101.085203,102.392747,54.377404,14.125339,153.154072,5.314867,58.233559,44.617253,148.709968,155.518727,147.098036,153.731569,104.643854,151.722335,-0.072931,-1.341441,32.025740,-235.925746,142.888031,5.041459,30.448856,11.789984,53.580505,2775.992739,0.478715,418233.793348,0.977202,24.079947,1.308476,3.481031,0.078608,0.057509,114.311420,91.966473,32.000000,32.000000,32.000000,32.000000,323.430459,32.000000,69.457375,75.888143,93.114875,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.653646,0.701677,75.411135,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.629406,58.209690,155.463814,150.630585,101.233013,102.450832,54.382499,14.133187,153.232363,5.328769,57.983358,44.591152,148.643317,155.711100,147.085385,153.939555,104.729331,151.917584,-0.072737,-1.341060,32.025740,-235.916590,143.043538,5.055471,30.487009,11.737804,52.662883,2728.195328,0.741896,418141.437669,0.977078,23.940365,1.307149,3.485482,0.077088,0.056252,114.382201,91.996166,32.000000,32.000000,32.000000,32.000000,249.152812,32.000000,69.428649,75.738473,93.159878,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.693150,0.701691,75.411169,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.591184,58.371689,155.191906,150.752456,101.076641,102.440883,54.421220,14.126195,152.904869,5.325468,58.673457,44.244665,148.659134,155.385771,147.033752,153.588189,104.660547,151.496123,-0.072627,-1.346090,32.025740,-235.927013,142.489475,5.052327,30.390780,11.735928,50.741525,2626.789269,0.402776,418501.771271,0.982717,23.979080,1.282644,3.489316,0.077923,0.056705,114.221408,92.059852,32.000000,32.000000,32.000000,32.000000,252.251528,32.000000,69.479127,75.559818,93.060690,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.682368,0.704025,75.478189,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.524672,58.875896,154.740943,151.126190,100.837075,102.351561,54.570064,14.129763,152.467156,5.331096,59.317207,44.169288,148.696835,154.974813,147.016629,153.165568,104.618203,151.164068,-0.072037,-1.353763,32.025740,-235.920178,142.222525,5.057352,30.326736,11.752823,53.773155,2776.138020,0.409195,418325.320625,0.980385,23.728678,1.284117,3.483439,0.077997,0.057315,114.237898,92.039950,32.000000,32.000000,32.000000,32.000000,421.799931,32.000000,69.453007,75.697118,92.989905,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.551467,0.702092,75.490020,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.272313,59.291140,154.427783,151.356536,100.539736,102.136225,54.488271,14.127479,152.253875,5.330009,59.752889,44.154822,148.851048,154.552771,147.078914,152.880517,104.595935,150.905007,-0.071544,-1.371104,32.025740,-235.925566,141.901756,5.055772,30.271149,11.649725,11.432571,591.113483,0.424575,418650.656981,0.980913,23.933729,1.165110,3.480327,0.077467,0.057423,114.160222,92.097440,32.000000,32.000000,32.000000,32.000000,259.803347,32.000000,69.437795,75.944119,93.086116,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,30.503597,0.702149,75.414723,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.388905,59.221426,154.553362,151.281337,100.297955,101.949982,54.533805,14.132189,152.379364,5.331843,59.362053,44.362903,148.873951,154.681968,147.175446,152.968671,104.588880,150.904819,-0.071943,-1.386239,32.025740,-235.920530,141.953455,5.058153,30.273475,11.699795,18.444472,952.862891,0.400453,419069.749922,0.980239,24.512922,1.059224,3.475398,0.077685,0.056933,114.405360,92.046604,32.000000,32.000000,32.000000,32.000000,532.725314,32.000000,69.389715,75.911240,93.140369,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.527216,0.704832,75.414485,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.370177,58.885264,154.798552,151.014375,100.104175,101.823355,54.496105,14.131903,152.625543,5.325357,58.743881,44.572974,148.823694,154.985951,147.190650,153.286194,104.493331,151.152496,-0.071806,-1.396630,32.025740,-235.919508,142.355845,5.051285,30.341377,11.694422,12.853387,664.480331,1.888660,418955.297261,0.986759,25.213465,0.965676,3.488135,0.078053,0.057447,114.898893,92.000239,32.000000,32.000000,32.000000,32.000000,360.951878,32.000000,69.430359,75.648668,93.088002,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,30.601664,0.707859,75.416846,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.279892,58.373617,155.226609,150.683973,100.303734,101.844605,54.532173,14.128050,153.102032,5.322215,57.904499,44.825610,148.739174,155.417398,147.206978,153.729228,104.435234,151.521158,-0.072016,-1.398654,32.025740,-235.923525,142.804758,5.048098,30.407062,11.740346,11.790483,609.128313,1.166195,418027.916928,0.981156,25.011785,0.972647,3.481802,0.076804,0.056769,114.140481,91.946565,32.000000,32.000000,32.000000,32.000000,453.435240,32.000000,69.451050,75.686519,93.023891,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.611130,0.704612,75.407598,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.363222,58.012432,155.417236,150.465952,100.582685,102.019970,54.526331,14.129620,153.193656,5.316975,57.666966,44.626732,148.632501,155.619033,147.100091,153.840482,104.455148,151.758121,-0.072336,-1.392684,32.025740,-235.922608,142.900960,5.044320,30.442023,11.775956,15.773544,814.991330,1.672693,417272.677770,0.980222,24.696802,1.178924,3.488797,0.078029,0.057868,114.176761,92.020156,32.000000,32.000000,32.000000,32.000000,275.582179,32.000000,69.479543,75.959590,93.016190,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.664103,0.702569,75.407436,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.315795,57.984607,155.362651,150.487474,100.920201,102.249694,54.439937,14.131618,153.098735,5.312366,57.881893,44.489846,148.551508,155.429309,146.995297,153.788371,104.482659,151.703638,-0.072111,-1.381051,32.025740,-235.924204,142.980458,5.039612,30.397037,11.698479,21.658017,1120.807596,1.828860,416878.772767,0.980663,24.287356,1.401589,3.505578,0.079214,0.057192,114.297497,91.985772,32.000000,32.000000,32.000000,32.000000,377.341476,32.000000,69.482093,76.171410,92.991946,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.645189,0.704422,75.440737,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.406873,58.099489,155.314229,150.538904,101.125496,102.432865,54.445876,14.128764,153.190512,5.302693,57.922488,44.587053,148.558496,155.453773,146.973321,153.794318,104.588360,151.722985,-0.072236,-1.371221,32.025740,-235.925425,142.863066,5.029882,30.412110,11.752192,20.874237,1080.128948,1.367002,417030.178800,0.979544,23.831838,1.487293,3.503290,0.077873,0.057763,113.680649,91.971250,32.000000,32.000000,32.000000,32.000000,643.134447,32.000000,69.476847,76.337554,92.978652,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.660155,0.703183,75.412857,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.402993,58.162028,155.075021,150.557352,101.100221,102.515693,54.705928,14.130048,152.835993,5.293152,58.305373,44.332498,148.540671,155.193649,146.903219,153.571670,104.664124,151.557110,-0.072737,-1.372653,32.025740,-235.924304,142.858477,5.020661,30.344478,11.716041,17.574557,905.065479,0.998465,417914.082968,0.984381,23.857686,1.435509,3.505808,0.078385,0.057443,114.079732,92.014543,32.000000,32.000000,32.000000,32.000000,379.282674,32.000000,69.490197,76.035262,92.991595,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.579180,0.705650,75.407930,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.278333,58.506691,154.765447,150.795223,100.715813,102.435766,54.739920,14.128336,152.612496,5.283743,58.727040,44.309182,148.559331,155.042583,146.902471,153.235851,104.653884,151.279848,-0.072792,-1.384838,32.025740,-235.924383,142.479052,5.010920,30.318623,11.709370,12.222126,629.031794,1.035884,418542.060015,0.984129,23.869536,1.338429,3.497527,0.076971,0.056336,114.353696,92.003749,32.000000,32.000000,32.000000,32.000000,525.753983,32.000000,69.483155,75.793811,93.079793,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.571535,0.705257,75.482383,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.436999,58.622685,154.808718,150.848892,100.571231,102.243276,54.391078,14.127907,152.662733,5.266294,58.698638,44.377790,148.618808,154.973940,146.971989,153.401009,104.647106,151.215429,-0.072834,-1.400671,32.025740,-235.924974,142.538014,4.993466,30.323437,11.713390,53.885681,2791.101952,1.230153,418816.643536,0.980493,23.936461,1.188731,3.492445,0.078191,0.056849,114.053415,91.953188,32.000000,32.000000,32.000000,32.000000,263.080902,32.000000,69.521067,75.765915,93.156141,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.533563,0.706997,75.484036,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.332406,58.580805,154.694334,150.807243,100.373640,102.161323,54.426296,14.129049,152.641157,5.253933,58.671772,44.390627,148.581747,154.855501,146.957727,153.192724,104.570827,151.176414,-0.072924,-1.411197,32.025740,-235.923832,142.443381,4.982405,30.327764,11.750912,52.216938,2702.916453,1.770960,419048.612701,0.982985,24.422195,1.075256,3.495286,0.077440,0.056581,114.322007,91.929597,32.000000,32.000000,32.000000,32.000000,268.384971,32.000000,69.508859,75.663534,93.129754,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.575177,0.708008,75.413590,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.334742,58.654646,154.605559,150.839388,100.129651,101.999278,54.518399,14.129049,152.466769,5.237896,58.772892,44.343682,148.592218,154.775508,146.934284,152.966835,104.540965,151.110791,-0.072147,-1.421277,32.025740,-235.918278,142.579782,4.966408,30.289954,11.705457,39.119869,2021.549094,0.399801,418306.642239,0.983892,24.358686,1.053264,3.483780,0.077046,0.057564,114.538229,91.946628,32.000000,32.000000,32.000000,32.000000,215.211003,32.000000,69.441397,75.637780,93.187156,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.537386,0.705569,75.415354,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.400822,58.641696,154.615099,150.810318,100.132270,101.864848,54.506830,14.133901,152.551542,5.214226,58.629558,44.521530,148.632308,154.858063,146.991236,152.947404,104.576783,151.079403,-0.071250,-1.428648,32.025740,-235.916040,142.617918,4.943621,30.288963,11.717501,47.223527,2440.829734,0.412864,418140.496175,0.984881,24.435081,1.112115,3.489419,0.078408,0.057561,114.265168,92.008448,32.000000,32.000000,32.000000,32.000000,288.452170,32.000000,69.549498,75.880266,93.313509,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.521934,0.705098,75.414527,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.291719,58.522120,154.639383,150.708571,100.302786,101.844584,54.373463,14.127337,152.596297,5.188115,58.447452,44.467372,148.573306,154.819926,146.948506,153.108870,104.502659,151.028601,-0.070883,-1.429126,32.025740,-235.925218,142.810571,4.918940,30.318803,11.685227,11.924403,617.845166,0.550043,417627.219357,0.981787,24.506277,1.112656,3.487233,0.077636,0.057396,114.069877,91.980577,32.000000,32.000000,32.000000,32.000000,386.308664,32.000000,69.530373,75.705088,93.344646,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.556786,0.704632,75.413624,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.305153,58.395658,154.681607,150.621361,100.415997,101.904395,54.694349,14.124911,152.593381,5.162378,58.344177,44.404681,148.530041,154.804086,146.929555,153.020717,104.436000,151.050008,-0.070579,-1.429892,32.025740,-235.925357,142.770455,4.893841,30.316441,11.695468,19.378757,998.190528,0.454428,416941.791141,0.979083,24.418582,1.062810,3.482258,0.078724,0.057439,113.685741,91.984960,32.000000,32.000000,32.000000,32.000000,263.993071,32.000000,69.545028,75.774452,93.360329,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.576584,0.703091,75.406055,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.373260,58.346066,154.722521,150.578036,100.421503,101.875664,54.687558,14.130191,152.669266,5.138182,58.238294,44.371464,148.503958,154.945796,146.893122,153.116776,104.405544,151.173148,-0.071090,-1.431041,32.025740,-235.918444,142.754524,4.870201,30.354269,11.706214,15.481770,797.557623,1.803069,416925.454237,0.983614,24.422461,1.114226,3.491384,0.077667,0.057463,113.631107,91.943146,32.000000,32.000000,32.000000,32.000000,391.357995,32.000000,69.519892,75.959253,93.318985,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.580424,0.703625,75.407692,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.340507,58.257352,154.723260,150.543656,100.657675,101.947161,54.376217,14.131618,152.777091,5.124037,58.108791,44.436891,148.496579,154.963582,146.885728,153.181113,104.404406,151.098015,-0.071486,-1.431061,32.025740,-235.920447,142.958758,4.857063,30.375581,11.740057,18.065901,936.010308,1.109687,417124.049151,0.977779,24.280786,1.190453,3.491278,0.077769,0.056738,114.332913,91.973138,32.000000,32.000000,32.000000,32.000000,249.404849,32.000000,69.522636,75.994939,93.293196,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.614430,0.703295,75.415005,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.374390,57.969731,154.890835,150.368124,100.868579,102.056267,54.461612,14.129477,152.869090,5.112761,57.831334,44.500375,148.390957,155.108014,146.843573,153.273989,104.426065,151.402440,-0.071746,-1.427294,32.025740,-235.920954,142.917133,4.847216,30.391141,11.711100,13.774854,712.568304,1.386735,416951.882598,0.975870,24.154120,1.275939,3.486841,0.077979,0.057425,113.867370,91.904904,32.000000,32.000000,32.000000,32.000000,328.929074,32.000000,69.584684,75.852967,93.191136,100.000000,45.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.610932,0.702054,75.417084,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.400350,57.997831,154.824795,150.404180,100.924294,102.141561,54.439588,14.126052,152.863213,5.109969,57.882471,44.373173,148.358276,154.915157,146.787944,153.262089,104.436156,151.322619,-0.071833,-1.428175,32.025740,-235.929443,143.099219,4.843944,30.493698,11.762505,13.241505,685.255498,1.189747,417154.070529,0.982711,24.102459,1.243504,3.489434,0.077565,0.057324,113.681552,91.958018,32.000000,32.000000,32.000000,32.000000,226.511954,32.000000,69.612967,75.905354,93.133091,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.730617,0.702083,75.403293,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.385473,58.180211,154.755198,150.533593,100.934992,102.162917,54.517992,14.126052,152.712851,5.103692,58.315086,44.326553,148.387166,154.921046,146.760451,153.150775,104.417809,151.137014,-0.071730,-1.433544,32.025740,-235.926503,143.097261,4.838719,30.507816,11.775343,28.517892,1473.694870,1.561059,417164.382132,0.980681,23.776504,1.357796,3.490546,0.077984,0.057671,113.748270,91.892888,32.000000,32.000000,32.000000,32.000000,301.203921,32.000000,69.636177,75.789931,93.135108,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.745024,0.702473,75.490949,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.413690,58.344138,154.607541,150.649592,100.943207,102.144166,54.698362,14.130048,152.662422,5.086662,58.525993,44.317229,148.404169,154.805788,146.781303,153.082734,104.450020,150.979565,-0.071403,-1.444540,32.025740,-235.925447,143.084289,4.821891,30.473955,11.711677,18.319605,943.564914,1.623970,417509.386343,0.981344,23.775252,1.312078,3.487017,0.077675,0.057236,113.988967,91.933248,32.000000,32.000000,32.000000,32.000000,209.249498,32.000000,69.605738,75.704484,93.160869,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.700038,0.699752,75.415030,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.336718,58.299229,154.708390,150.595366,100.890823,102.063928,54.713552,14.127337,152.818082,5.069617,58.248255,44.450316,148.442156,154.936562,146.837675,153.104307,104.432994,151.158867,-0.071056,-1.456580,32.025740,-235.921788,143.280794,4.806074,30.498638,11.703365,9.538676,491.160233,0.754545,417877.501900,0.980954,23.974452,1.247529,3.486618,0.078093,0.057102,114.053023,91.891707,32.000000,32.000000,32.000000,32.000000,264.193133,32.000000,69.645099,75.823928,93.144834,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.781788,0.699887,75.405995,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.432448,58.170844,154.834090,150.502847,100.740071,102.002309,54.580867,14.132331,152.903161,5.038700,58.047804,44.393259,148.432811,154.992268,146.793224,153.277169,104.423985,151.234381,-0.070742,-1.466023,32.025740,-235.921204,143.382868,4.776221,30.542164,11.771917,51.692542,2668.194321,1.173284,417929.343744,0.977276,24.106480,1.144939,3.481079,0.078009,0.057107,114.190514,91.931514,32.000000,32.000000,32.000000,32.000000,355.482782,32.000000,69.627018,75.834825,93.127629,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.714661,0.700133,75.406208,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.341082,58.104173,154.814635,150.474057,100.693913,101.966330,54.430480,14.131332,153.019673,4.998772,58.088804,44.381052,148.390622,154.973275,146.778787,153.214564,104.434787,151.087609,-0.070340,-1.476001,32.025740,-235.917302,143.849319,4.738125,30.522204,11.803038,18.563902,960.853340,2.256191,417635.851678,0.977967,24.148625,1.242110,3.489397,0.077310,0.057153,114.217380,91.968359,32.000000,32.000000,32.000000,32.000000,287.706781,32.000000,69.656135,75.803564,93.035154,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.745799,0.699150,75.484522,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.299287,58.134478,154.834990,150.473219,100.730755,101.997758,54.537934,14.126052,153.112619,4.941910,58.037673,44.455854,148.381928,155.100990,146.760922,153.413170,104.413922,151.212268,-0.070031,-1.478599,32.025740,-235.926666,143.918113,4.682509,30.510304,11.767193,52.537787,2713.957801,0.415365,417163.341659,0.977136,23.911988,1.284850,3.484708,0.077021,0.057705,114.149382,91.873978,32.000000,32.000000,32.000000,32.000000,396.548328,32.000000,69.649558,75.978758,92.983311,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.743635,0.699056,75.406208,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.324074,58.058991,154.855694,150.430174,100.805181,102.084121,54.435184,14.127479,153.022194,4.898997,58.095703,44.438113,148.334413,155.099472,146.731233,153.242818,104.362807,151.226591,-0.070374,-1.478703,32.025740,-235.925892,143.595181,4.641542,30.507473,11.732863,11.982853,620.169660,1.158104,416974.239225,0.981516,23.948630,1.208475,3.491449,0.079993,0.056985,114.645996,91.835072,32.000000,32.000000,32.000000,32.000000,160.457282,32.000000,69.619734,76.095419,92.938797,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.733899,0.699247,75.478428,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.426876,58.270301,154.572863,150.604031,100.681220,102.059972,54.561339,14.124054,152.719842,4.870560,58.558921,44.221245,148.350334,154.674161,146.701038,152.997207,104.473075,150.926721,-0.071250,-1.484239,32.025740,-235.925723,143.333149,4.613187,30.398425,11.702969,49.167123,2538.749051,0.409776,417215.168891,0.980965,24.026249,1.285037,3.495203,0.079016,0.057976,114.780283,91.881397,32.000000,32.000000,32.000000,32.000000,331.644536,32.000000,69.593095,76.025311,92.991124,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.663364,0.700266,75.418082,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.327762,58.660707,154.234038,150.846097,100.499603,101.937917,54.674940,14.127479,152.457191,4.850019,58.983378,44.172690,148.429613,154.501241,146.741204,152.764802,104.486355,150.758417,-0.071282,-1.497179,32.025740,-235.926709,143.158894,4.592666,30.336401,11.735045,16.459372,848.115372,1.797030,417550.468480,0.982861,23.922697,1.342549,3.493715,0.077880,0.056679,114.431740,91.829334,32.000000,32.000000,32.000000,32.000000,388.939868,32.000000,69.615642,75.967757,93.022760,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.574258,0.700645,75.408979,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.394563,59.020277,153.969735,151.080346,100.186555,101.747341,54.461402,14.127765,152.168846,4.846962,59.350923,44.314784,148.531688,154.119556,146.772948,152.501062,104.413964,150.465195,-0.071261,-1.510474,32.025740,-235.918419,142.935652,4.590272,30.358668,11.730231,44.943022,2324.895586,0.436514,417434.058252,0.978422,24.017742,1.098249,3.479265,0.077273,0.057645,114.298180,91.818598,32.000000,32.000000,32.000000,32.000000,142.675539,32.000000,69.614079,76.000815,92.951435,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.572924,0.699927,75.411007,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.275977,58.847240,154.166597,150.939739,99.798674,101.578808,54.743259,14.128193,152.432245,4.861847,58.840225,44.461405,148.563627,154.421962,146.865211,152.645564,104.350444,150.589360,-0.071932,-1.524119,32.025740,-235.925669,143.186039,4.604347,30.412128,11.736577,18.495553,951.845925,1.304192,417487.808753,0.978569,24.520239,1.009655,3.479400,0.077465,0.057746,113.950408,91.719363,32.000000,32.000000,32.000000,32.000000,436.966252,32.000000,69.584162,76.077833,92.851924,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.653267,0.702100,75.493702,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.264464,58.479690,154.333217,150.712205,99.699758,101.498772,54.674251,14.127622,152.589881,4.859689,58.386221,44.377829,148.508585,154.601662,146.889750,152.850835,104.321393,150.799370,-0.072027,-1.537780,32.025740,-235.922973,143.344059,4.601154,30.440562,11.710578,15.697918,808.889532,0.475868,417258.887440,0.979868,24.804242,0.950685,3.468212,0.079348,0.057672,114.222771,91.730755,32.000000,32.000000,32.000000,32.000000,142.915587,32.000000,69.545698,76.002169,92.929164,100.000000,43.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1673.583984,30.689634,0.699539,75.492730,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.283444,58.519365,154.305693,150.774259,99.795273,101.497181,54.546267,14.130619,152.553490,4.852483,58.579521,44.278328,148.498429,154.528592,146.839532,152.696720,104.245881,150.749476,-0.072084,-1.536491,32.025740,-235.923079,143.220281,4.594877,30.375437,11.692277,52.573943,2715.410610,1.157974,416554.402787,0.975608,24.765414,1.069853,3.481947,0.077196,0.057876,114.236056,91.748019,32.000000,32.000000,32.000000,32.000000,234.951136,32.000000,69.527560,75.909589,92.877715,100.000000,42.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.621389,0.698698,75.416385,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.325224,58.495119,154.431572,150.704937,99.911541,101.552896,54.379254,14.126908,152.704718,4.832207,58.396812,44.498944,148.528669,154.650515,146.862973,152.942856,104.270481,150.897253,-0.072698,-1.532995,32.025740,-235.924666,143.592489,4.575347,30.413715,11.733386,18.941826,981.337945,1.363433,415817.284339,0.975428,24.410909,1.192950,3.486617,0.077764,0.057446,113.966395,91.796843,32.000000,32.000000,32.000000,32.000000,222.820392,32.000000,69.524848,76.325451,92.861018,100.000000,42.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.663977,0.697404,75.408910,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.298604,58.324025,154.595880,150.619125,100.326764,101.683054,54.501185,14.127337,153.072390,4.806702,58.112518,44.545017,148.455160,154.889286,146.860620,153.191174,104.260399,151.041170,-0.072850,-1.530713,32.025740,-235.925218,144.252078,4.550835,30.475127,11.767373,49.346189,2550.807365,0.406918,415990.949107,0.977345,24.429079,1.246129,3.484501,0.077947,0.057764,114.031802,91.795517,32.000000,32.000000,32.000000,32.000000,325.656149,32.000000,69.500697,76.425458,92.844338,100.000000,42.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.697658,0.698638,75.402117,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.310133,58.164232,154.856596,150.528283,100.371538,101.753492,54.550343,14.128906,153.231677,4.768943,57.903784,44.715034,148.430157,155.061312,146.834040,153.318563,104.298958,151.242220,-0.072604,-1.528917,32.025740,-235.923158,144.127526,4.514928,30.519806,11.751939,44.619781,2304.410981,1.129715,416112.461125,0.979820,24.357524,1.287662,3.484056,0.078073,0.057844,114.412050,91.801860,32.000000,32.000000,32.000000,32.000000,106.380374,32.000000,69.507880,76.129024,92.678518,100.000000,41.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1677.246094,30.746899,0.697850,75.421005,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.433146,57.827578,155.283975,150.290981,100.570417,101.898822,54.429058,14.132046,153.423423,4.759534,57.632393,44.751636,148.358500,155.426465,146.822872,153.778531,104.340828,151.718595,-0.072646,-1.526656,32.025740,-235.915282,144.147308,4.505782,30.560465,11.803705,9.258922,479.247200,0.434621,416465.657255,0.979090,24.216569,1.362105,3.489859,0.078198,0.057759,113.597437,91.816417,32.000000,32.000000,32.000000,32.000000,163.305857,32.000000,69.504855,76.189462,92.600504,100.000000,41.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.774125,0.698649,75.405919,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.417360,57.725098,155.717935,150.277285,100.896884,102.107162,54.532147,14.133473,153.805333,4.783156,57.484760,44.866120,148.328522,155.922083,146.799699,154.206310,104.355997,152.071642,-0.072292,-1.516791,32.025740,-235.916305,144.459553,4.529185,30.609435,11.795302,38.128626,1969.829099,0.481322,416467.500112,0.978208,24.043722,1.413378,3.494835,0.078444,0.057075,114.263319,91.780020,32.000000,32.000000,32.000000,32.000000,176.223157,32.000000,69.544394,76.220453,92.658721,100.000000,41.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1666.259766,30.813846,0.698493,75.403941,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.464353,57.828129,155.808981,150.378745,101.124302,102.318224,54.709298,14.128336,154.013971,4.817115,57.737346,44.863419,148.328606,156.066626,146.750205,154.362847,104.456463,152.124129,-0.072058,-1.509988,32.025740,-235.920952,144.427168,4.562131,30.627375,11.805886,17.917010,922.644467,2.319864,416460.773462,0.977987,23.567933,1.584004,3.494778,0.077103,0.056308,114.015868,91.665895,32.000000,32.000000,32.000000,32.000000,224.270509,32.000000,69.601777,75.934217,92.686176,100.000000,41.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.805245,0.697971,75.409422,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.383067,58.038329,155.783164,150.521015,101.211563,102.482094,54.512499,14.131760,153.914267,4.866300,58.272797,44.560649,148.347157,155.962248,146.721120,154.237845,104.597563,152.232028,-0.071749,-1.510232,32.025740,-235.919814,144.562425,4.610495,30.618991,11.815010,50.736677,2622.140280,0.565797,417167.269513,0.978255,23.483291,1.725996,3.505790,0.077449,0.057139,113.850435,91.659368,32.000000,32.000000,32.000000,32.000000,297.870858,32.000000,69.566797,76.154117,92.760485,100.000000,41.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.852323,0.700110,75.401452,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.343465,58.422383,155.590979,150.762519,101.051605,102.491924,54.567606,14.126338,153.650123,4.905536,58.813346,44.534596,148.413058,155.731405,146.725376,153.959760,104.623842,151.921181,-0.071615,-1.518376,32.025740,-235.926871,143.973873,4.648518,30.551540,11.765967,50.686666,2616.910168,1.206255,417936.629306,0.976238,23.533235,1.648871,3.504132,0.077812,0.057525,114.454944,91.679969,32.000000,32.000000,32.000000,32.000000,331.051098,32.000000,69.588865,76.406666,92.876022,100.000000,41.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.784312,0.701585,75.412848,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.409689,58.918604,155.205306,151.025277,100.705142,102.418861,54.492316,14.126908,153.108899,4.951050,59.585118,44.195185,148.504361,155.296185,146.753569,153.736072,104.713886,151.662526,-0.071371,-1.543870,32.025740,-235.924830,142.876548,4.692409,30.450353,11.727779,15.024661,776.782456,0.427577,418671.553916,0.983818,23.835291,1.555738,3.509968,0.078326,0.058204,113.847978,91.707023,32.000000,32.000000,32.000000,32.000000,449.821256,32.000000,69.564340,76.325090,92.919201,100.000000,41.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1658.935547,30.664157,0.703151,75.410223,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.332439,59.515169,154.760653,151.411888,100.157053,102.121750,54.434843,14.126623,152.622714,5.021047,60.225862,44.118230,148.674941,154.939611,146.833008,153.285640,104.674932,151.221491,-0.071048,-1.583476,32.025740,-235.925442,142.666114,4.759104,30.380341,11.708955,51.806883,2681.269601,0.428422,419188.169142,0.984842,24.264143,1.391206,3.508769,0.078421,0.056923,114.037153,91.741125,32.000000,32.000000,32.000000,32.000000,629.936731,32.000000,69.558652,76.414583,93.031636,100.000000,41.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1662.597656,30.597445,0.705402,75.415559,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.368783,59.832075,154.666716,151.624912,99.731651,101.789484,54.397987,14.128050,152.464463,5.093874,60.354576,44.124042,148.851542,154.837325,147.002774,153.227254,104.611445,151.230100,-0.071358,-1.605106,32.025740,-235.922218,142.195849,4.828314,30.391231,11.720278,7.295618,377.841141,1.441324,419311.471081,0.985154,24.685466,1.185962,3.494852,0.077791,0.057672,114.512500,91.765302,32.000000,32.000000,32.000000,32.000000,282.251102,32.000000,69.564136,76.537794,93.191911,100.000000,39.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1680.908203,30.601700,0.706212,75.484258,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
44.453285,59.627049,155.190675,151.473669,99.755409,101.576118,54.705611,14.124768,153.029779,5.184442,59.671950,44.603362,148.926943,155.427203,147.176709,153.740939,104.509405,151.723886,-0.071080,-1.620202,32.025740,-235.928604,142.666217,4.915368,30.484070,11.747468,19.396852,998.916932,0.417176,418997.550487,0.986697,25.369407,1.028145,3.490912,0.077826,0.056959,114.489652,91.722448,32.000000,32.000000,32.000000,32.000000,535.098771,32.000000,69.516069,76.316742,93.244452,100.000000,39.493671,0.000000,76.000000,78.506329,0.000000,60.000000,59.240506,1669.921875,30.730239,0.706352,75.407657,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
