OSU 80 Ton Compressor Load Stand
47.826149,76.261109,161.227843,158.794162,113.773870,116.045669,54.322298,14.117062,159.164542,5.091596,77.361296,51.901448,155.225493,161.370396,153.058353,159.222348,107.246356,156.902175,-0.071581,-1.786609,32.025740,-235.935656,149.815307,4.821295,32.035388,12.221704,55.854071,2896.721156,0.445157,493049.515542,1.068873,37.476912,1.041112,3.377859,0.079651,0.056624,115.048217,95.074418,32.000000,32.000000,32.000000,32.000000,205.557946,32.000000,69.446551,74.255980,96.671527,100.000000,28.498285,0.000000,110.200000,99.966304,0.000000,60.000000,59.240506,1662.597656,32.149015,0.770158,75.482741,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.990989,76.473055,161.255020,158.953708,113.727186,115.924998,54.166980,14.119488,159.327300,5.070843,77.325045,52.213155,155.471336,161.427296,153.330223,159.308382,107.178476,156.899051,-0.071539,-1.785148,32.025740,-235.929473,149.790649,4.800306,32.096349,12.253924,22.811984,1186.474557,1.306534,492811.964352,1.067707,37.930112,1.013983,3.370563,0.077805,0.057124,115.567759,95.226865,32.000000,32.000000,32.000000,32.000000,252.691079,32.000000,69.365376,74.279722,96.745656,100.000000,28.505937,0.000000,111.600000,99.999665,0.000000,60.000000,59.240506,1680.908203,32.198004,0.766947,75.476254,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.927304,76.639135,161.278486,159.112977,113.777086,115.913879,54.620852,14.123055,159.296056,5.060489,77.589700,52.105453,155.653473,161.394220,153.500331,159.230950,107.102933,156.849728,-0.071098,-1.781642,32.025740,-235.930643,149.780022,4.790464,32.081293,12.164655,55.079440,2840.933296,0.442542,492736.513600,1.078964,38.275487,0.958970,3.371123,0.079005,0.056591,116.052252,95.423502,32.000000,32.000000,32.000000,32.000000,110.724055,32.000000,69.329680,74.505539,96.775021,100.000000,28.542329,0.000000,113.000000,99.998686,0.000000,60.000000,59.240506,1662.597656,32.195209,0.768850,75.486960,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.953668,77.295485,161.018106,159.557499,113.619609,115.832156,54.234209,14.120772,159.116443,5.037561,78.200919,52.296957,155.949878,161.126602,153.703590,159.052975,107.076813,156.627233,-0.071544,-1.785611,32.025740,-235.934396,149.865844,4.767716,32.109763,12.195505,13.306217,691.212014,1.079604,492563.914734,1.077475,38.311650,1.025492,3.360110,0.078106,0.057270,116.022049,95.518302,32.000000,32.000000,32.000000,32.000000,108.261525,32.000000,69.324137,74.348951,96.856403,100.000000,28.502079,0.000000,114.450000,100.000000,0.000000,60.000000,59.240506,1669.921875,32.183994,0.764889,75.409908,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.008235,77.461035,160.867981,159.642600,113.626515,115.843694,55.133574,14.125053,158.993896,5.012017,78.566267,52.168690,156.088691,161.012775,153.925322,158.818004,107.090930,156.472028,-0.071083,-1.780908,32.025740,-235.923581,149.605482,4.743183,32.036055,12.207964,29.058818,1484.881499,0.447909,492978.997304,1.070385,38.545588,1.079605,3.365065,0.077345,0.057008,116.030125,95.682053,32.000000,32.000000,32.000000,32.000000,112.208062,32.000000,69.331009,74.472188,96.951533,100.000000,28.463384,0.000000,115.850000,100.000000,0.000000,60.000000,59.240506,1666.259766,32.158608,0.766280,75.410308,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.018643,77.445281,161.106818,159.579894,113.463662,115.771585,54.733255,14.121200,159.246640,4.966236,78.216516,52.412716,156.206898,161.262315,154.116145,159.094800,107.003341,156.773925,-0.071791,-1.778477,32.025740,-235.926781,150.053252,4.700010,32.082591,12.253762,8.904232,458.326752,1.852401,493645.555718,1.078331,39.173838,1.008984,3.357785,0.077633,0.056809,115.638487,95.801961,32.000000,32.000000,32.000000,32.000000,790.979466,32.000000,69.321884,74.534937,97.008531,100.000000,28.431062,0.000000,117.250000,100.000000,0.000000,60.000000,59.240506,1673.583984,32.201322,0.765860,75.409652,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.914191,77.337770,161.610303,159.521947,113.853608,115.855507,54.411143,14.118917,159.780758,4.913851,77.723840,52.817339,156.307385,161.685517,154.242248,159.527180,106.996177,157.293196,-0.071628,-1.777615,32.025740,-235.932004,150.709315,4.649758,32.148132,12.217286,54.469538,2820.303410,0.847089,493867.005176,1.059968,39.281266,0.927323,3.350841,0.079530,0.056683,116.076475,95.965449,32.000000,32.000000,32.000000,32.000000,468.544593,32.000000,69.314879,74.490416,97.041905,100.000000,28.470489,0.000000,118.650000,100.000000,0.000000,60.000000,59.240506,1658.935547,32.275427,0.765438,75.404427,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.922356,76.859108,162.285929,159.232502,114.343688,116.215125,54.705651,14.121058,160.389252,4.865383,77.156761,53.094324,156.301178,162.359992,154.321187,160.302002,107.090241,157.860639,-0.072074,-1.758208,32.025740,-235.931171,151.385464,4.604415,32.297730,12.251977,21.456232,1104.971980,2.765490,493726.234319,1.066766,39.254431,1.146248,3.355089,0.080419,0.057175,115.573303,96.098142,32.000000,32.000000,32.000000,32.000000,781.384628,32.000000,69.345427,74.663159,97.067871,100.000000,28.657815,0.000000,120.100000,100.000000,0.000000,60.000000,59.240506,1673.583984,32.402361,0.764707,75.412448,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
48.004900,76.515058,162.896321,159.088905,115.168022,116.781531,54.406372,14.124054,161.217771,4.841376,76.668806,53.330256,156.323984,163.114499,154.398926,160.847554,107.267171,158.550226,-0.072800,-1.741233,32.025740,-235.928664,152.099670,4.582989,32.416442,12.344743,45.253924,2343.346259,0.454406,494029.084684,1.076108,39.258204,1.378870,3.372911,0.076910,0.057912,116.046390,96.265621,32.000000,32.000000,32.000000,32.000000,515.676870,32.000000,69.426982,74.459857,97.119763,100.000000,28.979015,0.000000,121.550000,100.000000,0.000000,60.000000,59.240506,1666.259766,32.431462,0.766876,75.410487,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.968013,76.645767,163.076106,159.228023,115.721401,117.359177,54.715085,14.120487,161.191813,4.833755,77.104983,53.240597,156.351988,163.139722,154.383474,160.910971,107.366640,158.536048,-0.072530,-1.732507,32.025740,-235.926514,151.911080,4.577285,32.412476,12.287623,24.086782,1240.228485,1.159558,494641.970147,1.072195,38.770836,1.530544,3.386435,0.079366,0.056697,115.841292,96.411820,32.000000,32.000000,32.000000,32.000000,598.905034,32.000000,69.411690,74.308843,97.039830,100.000000,29.382039,0.000000,123.000000,100.000000,0.000000,60.000000,59.240506,1673.583984,32.522641,0.767837,75.398145,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.005800,0.082000,0.000000
47.945007,77.219483,162.726038,159.657437,115.939347,117.659604,54.680630,14.119488,160.976384,4.852309,77.965872,53.153343,156.509895,162.802556,154.442238,160.702011,107.501387,158.243828,-0.072580,-1.738317,32.025740,-235.932904,151.637606,4.595078,32.376613,12.328876,57.406806,2957.739129,0.552792,496092.754242,1.080432,38.338841,1.651356,3.393327,0.077667,0.056571,116.490199,96.502782,32.000000,32.000000,32.000000,32.000000,358.648700,32.000000,69.418033,74.283773,97.092927,100.000000,29.725564,0.000000,124.450000,99.966962,0.000000,60.000000,59.240506,1662.597656,32.482325,0.771350,75.480107,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.067592,77.970702,162.050020,160.147633,115.608050,117.611957,55.131274,14.122199,160.370291,4.851979,79.122970,52.810225,156.709548,162.119682,154.564448,160.002774,107.630423,157.699030,-0.072032,-1.766033,32.025740,-235.932152,151.334721,4.594003,32.234822,12.204665,21.645911,1106.134227,1.045790,498551.435292,1.080890,38.508835,1.545776,3.399684,0.077307,0.057604,116.614455,96.665627,32.000000,32.000000,32.000000,32.000000,577.517401,32.000000,69.398498,74.443099,97.173235,100.000000,30.004875,5.000000,126.000000,100.000000,0.000000,60.000000,59.240506,1669.921875,32.377082,0.774528,75.414493,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.039751,78.233844,161.979990,160.293776,115.245441,117.305928,53.992486,14.120915,160.182524,4.839097,79.106822,52.915013,156.922423,162.056562,154.841427,159.823843,107.542358,157.471820,-0.072819,-1.790740,32.025740,-235.934744,151.111051,4.581878,32.176187,12.200752,23.139433,1207.395005,0.439982,500409.887967,1.086413,39.107066,1.284968,3.394014,0.077992,0.056613,116.098512,96.783258,32.000000,32.000000,32.000000,32.000000,365.384241,32.000000,69.441306,74.588422,97.193093,100.000000,30.182075,5.000000,127.350000,100.000000,0.000000,70.126582,59.240506,1673.583984,32.266520,0.777590,75.408084,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.076523,76.447356,164.020174,158.903324,115.962885,117.475042,54.223360,14.114778,162.491479,4.804339,75.172801,54.842858,156.727972,164.246556,155.081883,161.955007,107.495217,159.306223,-0.073516,-1.783558,32.025740,-235.930589,153.676297,4.547181,32.686466,12.368291,58.520560,3040.549234,1.161784,500954.825282,1.076083,39.727766,0.920443,3.371295,0.077410,0.056706,116.727700,96.801513,32.000000,32.000000,32.000000,32.000000,235.632033,32.000000,69.421260,74.300605,97.237878,100.000000,30.559451,5.000000,128.700000,100.000000,0.000000,70.126582,71.392405,1658.935547,32.742684,0.776718,75.413556,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.055341,73.823578,167.327342,157.024057,118.144417,118.765884,54.421547,14.121628,165.608216,4.758622,71.881812,55.971989,155.991679,167.502697,154.752339,165.118424,107.844282,162.509000,-0.072659,-1.727685,32.025740,-235.929946,156.701421,4.504892,33.277593,12.530979,9.990114,517.165512,1.084915,500262.915840,1.097303,40.020528,0.910117,3.371791,0.077130,0.057383,116.576381,96.879347,32.000000,32.000000,32.000000,32.000000,221.780116,32.000000,69.425738,74.210924,97.248128,99.316141,31.096978,5.000000,130.200000,100.000000,0.000000,70.126582,71.392405,1680.908203,33.317548,0.778030,75.420988,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
