OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Monday, August 31, 2020
4:32:09 PM
Start
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
48.000774,74.108362,167.292081,157.641085,121.365764,122.339331,54.745537,14.117347,165.129476,4.861410,74.244248,55.158444,155.541237,167.442143,153.869188,165.110883,109.490007,162.280589,-0.072698,-1.681477,32.025740,-235.935534,155.518155,4.604042,33.190614,12.511092,7.441039,382.925972,2.582647,499138.238329,1.090043,35.593676,2.764980,3.481972,0.077301,0.056617,116.985745,97.132063,32.000000,32.000000,32.000000,32.000000,345.563219,32.000000,69.325506,74.587649,97.497523,96.871598,31.096978,5.000000,133.050000,100.000000,0.000000,70.126582,71.392405,1673.583984,33.281217,0.774395,75.423247,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.031463,74.216092,167.224534,157.705450,121.388202,122.575813,54.490807,14.118774,165.045589,4.884881,74.465021,55.016763,155.587515,167.210461,153.892089,165.068632,109.521165,162.286097,-0.072562,-1.687877,32.025740,-235.927246,155.527087,4.627083,33.205831,12.543997,43.730901,2260.971996,1.579598,503891.868290,1.097887,35.026044,2.102102,3.495493,0.078694,0.057071,117.225125,97.165268,32.000000,32.000000,32.000000,32.000000,285.022899,32.000000,69.378443,74.563910,97.513028,96.635961,31.096978,5.000000,133.400000,100.000000,0.000000,70.126582,71.392405,1673.583984,33.236050,0.786874,75.425395,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.013833,74.311116,167.145349,157.760861,121.402575,122.694750,54.089700,14.120201,164.946339,4.900414,74.748469,54.994637,155.593194,167.256220,153.867108,164.956626,109.584878,162.341884,-0.072425,-1.692563,32.025740,-235.933660,155.277739,4.641459,33.173377,12.483902,23.507442,1224.392869,3.577581,510823.431922,1.118352,35.936536,1.022548,3.485195,0.078053,0.057129,117.273373,97.179615,32.000000,32.000000,32.000000,32.000000,310.107345,32.000000,69.363090,74.496234,97.506870,96.499309,31.096978,5.000000,133.600000,100.000000,0.000000,70.126582,71.392405,1684.570312,33.206084,0.799878,75.425582,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.003725,74.413877,166.985073,157.815712,121.397631,122.764158,54.395069,14.117347,164.864544,4.911785,74.866093,55.029306,155.583586,167.128550,153.856344,164.933399,109.552798,162.235045,-0.072334,-1.696049,32.025740,-235.932594,155.351896,4.652287,33.168923,12.528870,59.412745,3077.160018,0.609525,511883.347581,1.125270,36.011596,0.993722,3.481562,0.079054,0.056628,117.229757,97.155125,32.000000,32.000000,32.000000,32.000000,347.709101,32.000000,69.336336,74.439922,97.506507,96.418570,31.096978,5.000000,133.750000,100.000000,0.000000,70.126582,71.392405,1658.935547,33.250817,0.801993,75.495526,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
47.944023,74.540674,166.949513,157.898549,121.354420,122.818057,54.675088,14.119488,164.933694,4.922808,75.028091,54.922126,155.617429,167.027141,153.884581,164.878660,109.595808,162.147567,-0.072326,-1.700738,32.025740,-235.932577,155.404127,4.662957,33.179507,12.497370,12.416292,639.782580,1.135238,512398.074321,1.135430,36.125388,0.953638,3.481192,0.078036,0.057456,117.347135,97.159738,32.000000,32.000000,32.000000,32.000000,200.066309,32.000000,69.390557,74.493817,97.515941,96.319572,31.096978,5.000000,133.900000,100.000000,0.000000,70.126582,71.392405,1677.246094,33.241135,0.803664,75.424236,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.010817,74.657804,166.925025,157.984746,121.347087,122.868389,54.241654,14.117062,165.052539,4.936649,75.047580,55.150199,155.629201,167.049417,153.874795,164.751230,109.620622,162.255491,-0.072766,-1.707757,32.025740,-235.931736,155.340842,4.675982,33.164830,12.519818,18.085528,939.351769,0.449284,512931.700617,1.130237,36.238911,0.940462,3.478586,0.077258,0.057029,117.364273,97.177263,32.000000,32.000000,32.000000,32.000000,131.760061,32.000000,69.381486,74.520297,97.536674,96.174091,31.096978,5.000000,134.100000,99.952999,0.000000,70.126582,71.392405,1662.597656,33.211187,0.802783,75.494673,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.084054,74.728525,166.882286,158.035681,121.293402,122.896728,54.638919,14.116776,164.850898,4.945758,75.043007,55.128309,155.647714,167.021976,153.884640,164.820047,109.631262,161.982920,-0.072661,-1.713612,32.025740,-235.932675,155.383141,4.684800,33.161801,12.548613,38.572387,1988.860895,2.153633,513304.757987,1.126809,36.429305,0.860380,3.482176,0.077687,0.056822,117.285558,97.158699,32.000000,32.000000,32.000000,32.000000,182.681776,32.000000,69.405570,74.529790,97.537814,96.075047,31.096978,5.000000,134.250000,100.000000,0.000000,70.126582,71.392405,1677.246094,33.194184,0.804429,75.499813,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
47.978789,74.728525,166.872274,158.035681,121.231353,122.911474,54.884934,14.121058,164.725247,4.955208,75.116405,55.029118,155.654235,166.988142,153.899127,164.740069,109.613106,162.041071,-0.072577,-1.720645,32.025740,-235.931171,155.409449,4.693719,33.161062,12.510947,16.901848,867.583011,1.477503,513589.483549,1.134893,36.475286,0.881300,3.476821,0.077853,0.057640,117.156639,97.144709,32.000000,32.000000,32.000000,32.000000,438.860044,32.000000,69.395297,74.573233,97.514987,95.977461,31.096978,5.000000,134.400000,100.000000,0.000000,70.126582,71.392405,1673.583984,33.237475,0.804591,75.501390,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.073792,74.768858,166.867821,158.047995,121.130367,122.913888,54.388829,14.119916,164.800104,4.963531,75.098513,55.037235,155.655108,167.019390,153.868953,164.661023,109.612437,161.890564,-0.072811,-1.727081,32.025740,-235.933619,155.415976,4.701896,33.145339,12.516447,46.422920,2404.654793,0.691915,513728.893657,1.125238,36.468081,0.755111,3.470637,0.077771,0.057869,117.072194,97.143227,32.000000,32.000000,32.000000,32.000000,250.227763,32.000000,69.413282,74.614219,97.521142,95.873001,31.096978,5.000000,134.550000,100.000000,0.000000,70.126582,71.392405,1666.259766,33.174224,0.804020,75.440754,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.009642,74.810297,166.822159,158.059750,121.042463,122.893459,54.257671,14.118346,164.817656,4.971550,75.183655,55.018122,155.674332,166.887116,153.913211,164.628488,109.607242,161.898299,-0.073044,-1.733505,32.025740,-235.933392,155.260221,4.709991,33.143104,12.529879,14.274467,741.188639,1.582396,513921.363440,1.122990,36.580113,0.797930,3.478043,0.077503,0.057072,117.023768,97.154042,32.000000,32.000000,32.000000,32.000000,276.568740,32.000000,69.397870,74.626139,97.518688,95.757991,31.096978,19.746835,134.700000,99.999257,0.000000,70.126582,71.392405,1669.921875,33.170167,0.804677,75.418567,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.128012,74.866378,166.812386,158.085777,120.911123,122.846197,54.594404,14.119916,164.734892,4.984349,75.238116,54.913782,155.691054,166.944468,153.929969,164.690848,109.617547,162.018055,-0.073128,-1.740549,32.025740,-235.928555,155.203380,4.722448,33.151596,12.473228,60.117517,3102.293611,0.575126,513915.144966,1.130943,36.519328,0.734750,3.471077,0.077570,0.057224,117.019832,97.160875,32.000000,32.000000,32.000000,32.000000,302.795500,32.000000,69.421231,74.699701,97.537577,95.626922,31.096978,19.746835,134.900000,99.988375,0.000000,70.126582,71.392405,1662.597656,33.245228,0.804813,75.502762,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.075843,74.913619,166.577443,158.124119,120.803752,122.821238,54.186027,14.119630,164.343011,4.993173,75.282899,55.707167,155.706362,166.421692,153.940389,164.102537,109.618485,161.698144,-0.073063,-1.745809,32.025740,-235.932108,154.886730,4.730710,33.103599,12.492935,20.699167,1076.206364,1.872214,513960.708587,1.135243,36.629030,0.743229,3.474764,0.077369,0.056850,117.123822,97.146546,32.000000,32.000000,32.000000,32.000000,302.962650,32.000000,69.408160,74.724674,97.559429,95.532168,31.096978,19.746835,135.050000,100.000000,0.000000,70.126582,71.392405,1684.570312,33.276745,0.805690,75.426247,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.103646,74.913619,166.312151,158.124119,120.742841,122.843381,54.333033,14.116206,163.979206,4.998976,75.412432,55.425649,155.701549,166.177306,153.903003,163.777229,109.624578,161.233401,-0.073081,-1.752237,32.025740,-235.938636,154.669893,4.736329,33.032523,12.459182,59.213300,3070.331816,0.443390,513733.229443,1.124959,36.559207,0.783728,3.466014,0.077742,0.056961,117.233308,97.144280,32.000000,32.000000,32.000000,32.000000,178.062962,32.000000,69.427783,74.763155,97.553546,95.489362,31.096978,19.746835,135.200000,99.972860,0.000000,70.126582,71.392405,1662.597656,33.087822,0.801785,75.421875,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.000557,75.029651,165.611356,158.139792,120.726002,122.903558,54.909349,14.115777,163.555802,5.002660,75.359616,55.728817,155.658838,165.512722,153.859439,163.193012,109.595633,160.797610,-0.072963,-1.758419,32.025740,-235.933837,154.113909,4.740009,32.958184,12.448634,8.709188,446.849562,1.287482,513737.134995,1.134670,36.661907,0.647007,3.464889,0.077150,0.056929,117.297805,97.168407,32.000000,32.000000,32.000000,32.000000,166.804021,32.000000,69.416551,74.812647,97.562389,95.536238,31.120478,19.746835,135.350000,100.000000,0.000000,70.126582,71.392405,1680.908203,33.025347,0.800854,75.420315,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.072701,75.030203,165.455204,157.988384,120.716741,122.962309,54.802422,14.120915,163.258090,5.005365,75.356359,55.911173,155.633760,165.382738,153.796816,162.996056,109.591290,160.389911,-0.072772,-1.763402,32.025740,-235.932620,153.986072,4.742359,32.907951,12.484280,52.317801,2689.550612,0.449318,513783.163307,1.131096,36.632344,0.443300,3.457371,0.077073,0.056646,117.450003,97.185313,32.000000,32.000000,32.000000,32.000000,171.748677,32.000000,69.444214,74.812904,97.565622,95.536238,31.213056,19.746835,135.500000,100.000000,0.000000,70.126582,71.392405,1658.935547,33.004991,0.804091,75.413351,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.108239,75.047885,165.180738,157.763939,120.823837,123.017833,54.271056,14.123626,163.129724,5.007679,75.308970,56.079084,155.544072,165.126985,153.715254,162.637770,109.534691,160.262194,-0.072737,-1.770186,32.025740,-235.930072,153.951094,4.744391,32.870628,12.435057,7.012724,364.039457,3.052913,514361.824062,1.122694,36.858057,0.286552,3.450197,0.078207,0.057879,117.555477,97.141186,32.000000,32.000000,32.000000,32.000000,248.484927,32.000000,69.422467,74.787581,97.547640,95.536238,31.297559,19.746835,135.650000,100.000000,0.000000,70.126582,71.392405,1680.908203,32.981245,0.805091,75.494656,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.045523,75.047885,165.074600,157.763939,120.905835,123.071787,54.392201,14.126195,163.003668,5.008279,75.165409,56.363806,155.482519,164.992797,153.670983,162.505067,109.515823,159.905143,-0.072640,-1.776947,32.025740,-235.926687,153.751019,4.745283,32.868843,12.473624,54.933016,2845.291722,0.507342,514549.873276,1.123596,36.781835,0.116833,3.441770,0.078043,0.057629,117.501778,97.104760,32.000000,32.000000,32.000000,32.000000,209.775604,32.000000,69.418773,74.778133,97.540975,95.536238,31.386156,19.746835,135.800000,99.951101,0.000000,70.126582,71.392405,1666.259766,32.962926,0.804212,75.416462,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.105789,75.003405,164.889753,157.494448,121.002666,123.132561,54.651670,14.121914,162.820749,5.007906,75.114171,56.311444,155.426950,164.883658,153.638771,162.441788,109.475331,159.880457,-0.072514,-1.782623,32.025740,-235.929007,153.821139,4.745295,32.855158,12.445172,10.114087,521.378657,3.779092,514910.773315,1.134251,36.761727,0.118833,3.433523,0.077056,0.058135,117.502913,97.137690,32.000000,32.000000,32.000000,32.000000,207.863390,32.000000,69.415845,74.808645,97.539724,95.536238,31.468221,19.746835,135.950000,100.000000,0.000000,70.126582,71.392405,1677.246094,32.887018,0.803539,75.410479,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.002035,74.955887,164.746940,157.188032,121.109919,123.234662,54.302905,14.119345,162.719465,5.007452,75.204827,56.374175,155.292804,164.725683,153.614168,162.274448,109.421939,159.616376,-0.072402,-1.787888,32.025740,-235.932066,153.471042,4.744900,32.804439,12.389080,29.841927,1548.223965,0.482986,71994.901275,1.133821,36.828428,-0.015102,3.435796,0.078813,0.057690,117.313133,97.143466,32.000000,32.000000,32.000000,32.000000,225.874294,32.000000,69.421260,74.803710,97.554743,95.536238,31.573343,19.746835,136.150000,99.995394,0.000000,70.126582,71.392405,1662.597656,32.869510,0.804901,75.425540,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.139145,74.973292,164.686071,156.916328,121.172824,123.294880,54.159230,14.118632,162.697995,5.007049,75.204827,56.290618,155.292804,164.597210,153.614168,162.244072,109.421939,159.330971,-0.072407,-1.790813,32.025740,-235.930166,153.496271,4.744498,32.790032,12.442901,19.672325,1023.324121,2.618743,515453.144714,1.127342,36.719852,0.014815,3.427649,0.078773,0.057386,117.313133,97.143466,32.000000,32.000000,32.000000,32.000000,225.874294,32.000000,69.421260,74.803710,97.554743,95.536238,31.626376,19.746835,136.250000,100.000000,0.000000,70.126582,71.392405,1677.246094,32.891453,0.805369,75.416479,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
47.995279,75.042359,164.546138,156.729137,121.357682,123.412623,54.114436,14.122056,162.709264,5.005102,75.535211,56.345049,155.143062,164.544361,153.560320,162.110758,109.308091,159.475762,-0.072328,-1.796699,32.025740,-235.930008,153.343226,4.741959,32.785326,12.381507,14.217250,740.171673,0.889355,71944.706188,1.138047,36.782721,-0.044988,3.432082,0.078203,0.057087,117.165233,97.143040,32.000000,32.000000,32.000000,32.000000,305.258970,32.000000,69.448179,74.760317,97.568385,95.536238,31.729039,19.746835,136.450000,100.000000,0.000000,70.126582,71.392405,1673.583984,32.881356,0.807438,75.421627,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.030172,75.179667,164.392216,156.623652,121.483206,123.500834,54.501279,14.122770,162.410070,5.000914,75.823515,56.323346,155.110829,164.354171,153.518173,161.943604,109.255900,159.386204,-0.072292,-1.801969,32.025740,-235.927008,153.014359,4.738223,32.767981,12.402512,37.308858,1928.569327,1.345792,71520.445700,1.138153,36.654290,-0.167480,3.421043,0.077810,0.058352,117.309342,97.176182,32.000000,32.000000,32.000000,32.000000,222.813328,32.000000,69.444745,74.746176,97.592668,95.536238,31.798006,19.746835,136.600000,100.000000,0.000000,70.126582,71.392405,1666.259766,32.809199,0.804916,75.417212,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.059765,75.179667,164.372951,156.623652,121.584153,123.580864,54.813548,14.118061,162.322008,4.997225,75.999002,56.279327,155.066438,164.307420,153.487329,161.909232,109.222536,159.340195,-0.072265,-1.806057,32.025740,-235.932044,153.082419,4.734785,32.772561,12.394489,18.558873,953.879857,1.868227,517162.686363,1.144076,36.876386,0.008532,3.428382,0.078212,0.057606,117.341544,97.137534,32.000000,32.000000,32.000000,32.000000,255.277040,32.000000,69.459515,74.767455,97.609102,95.536238,31.869665,19.746835,136.750000,100.000000,0.000000,70.126582,71.392405,1666.259766,32.841239,0.807784,75.410521,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.033125,75.355105,164.327636,156.578325,121.707556,123.662507,54.450376,14.118346,162.290586,4.994075,76.121428,56.585157,155.043055,164.362834,153.454048,161.840741,109.189716,159.018080,-0.072250,-1.809566,32.025740,-235.938293,152.977140,4.731742,32.747697,12.372888,31.663858,1638.298115,0.711654,517842.013908,1.136255,36.976547,0.022276,3.422686,0.078060,0.057317,117.327883,97.095414,32.000000,32.000000,32.000000,32.000000,267.565845,32.000000,69.464142,74.785670,97.622872,95.536238,31.943462,19.746835,136.900000,100.000000,0.000000,70.126582,71.392405,1673.583984,32.800688,0.809255,75.405654,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.116055,75.493802,164.293442,156.541112,121.779569,123.753373,54.185557,14.117918,162.409468,4.990621,76.122439,56.549642,155.018521,164.273579,153.406357,161.855633,109.132778,159.285040,-0.072045,-1.811886,32.025740,-235.933657,153.078360,4.728441,32.735004,12.417928,16.267340,845.790878,1.430593,518230.619502,1.129761,36.945058,0.035883,3.420178,0.078899,0.057535,117.140468,97.077909,32.000000,32.000000,32.000000,32.000000,472.826253,32.000000,69.431798,74.800154,97.616630,95.536238,32.012519,19.746835,137.050000,100.000000,0.000000,70.126582,71.392405,1662.597656,32.832963,0.808440,75.416684,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.046704,75.557349,164.264503,156.484874,121.922126,123.880985,54.440955,14.119630,162.396144,4.985303,76.048843,56.721427,155.003576,164.439367,153.408049,161.959696,109.099890,159.158282,-0.071961,-1.815394,32.025740,-235.930311,152.957377,4.723104,32.747246,12.375142,58.890155,3047.522717,0.839682,72685.326034,1.139218,37.148842,-0.069736,3.421131,0.078295,0.057927,116.873396,97.078350,32.000000,32.000000,32.000000,32.000000,254.720144,32.000000,69.412477,74.839956,97.637166,95.536238,32.108121,19.746835,137.250000,100.000000,0.000000,70.126582,71.392405,1658.935547,32.834964,0.810580,75.415601,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.062722,75.561217,164.386972,156.364565,122.073129,123.992754,54.306727,14.120772,162.358224,4.980937,76.035432,56.683909,154.982582,164.385381,153.386254,162.027007,109.063873,159.394653,-0.071722,-1.818886,32.025740,-235.929496,152.969287,4.718753,32.785002,12.394795,22.125910,1147.829841,1.633262,519619.206279,1.143878,37.199337,0.101951,3.414524,0.077778,0.057592,116.652732,97.049884,32.000000,32.000000,32.000000,32.000000,124.060683,32.000000,69.422222,74.864903,97.652123,95.536238,32.180619,19.746835,137.400000,100.000000,0.000000,70.126582,71.392405,1673.583984,32.845296,0.809212,75.415277,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.016725,75.561217,164.403348,156.364565,122.221431,124.116254,54.425135,14.119773,162.352649,4.975807,75.921948,56.775499,154.936992,164.371295,153.365197,162.032853,109.008181,159.188297,-0.071620,-1.821232,32.025740,-235.931965,153.122147,4.714346,32.827788,12.416666,55.255355,2860.255654,0.452251,520388.232781,1.141643,37.336635,0.080372,3.418851,0.077556,0.057291,116.560099,97.008712,32.000000,32.000000,32.000000,32.000000,450.120252,32.000000,69.402463,74.859711,97.635897,95.536238,32.253424,19.746835,137.550000,100.000000,0.000000,70.126582,71.392405,1662.597656,32.878652,0.811120,75.419369,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.012162,75.537179,164.430340,156.251812,122.403326,124.234366,54.775074,14.122342,162.459164,4.970780,75.954785,56.890962,154.919935,164.435372,153.390156,162.014397,108.965430,159.301707,-0.071479,-1.822972,32.025740,-235.929886,153.047705,4.709649,32.805448,12.373339,22.641559,1164.537143,1.205173,520940.834035,1.145095,37.323461,0.217931,3.420259,0.079849,0.057115,116.613724,96.975432,32.000000,32.000000,32.000000,32.000000,200.456374,32.000000,69.425253,74.890606,97.674983,95.536238,32.329426,19.746835,137.700000,100.000000,0.000000,70.126582,71.392405,1666.259766,32.854617,0.811853,75.421764,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.036996,75.537179,164.482240,156.164801,122.570729,124.361559,54.812087,14.118774,162.395615,4.966615,75.919103,56.854582,154.852830,164.429350,153.358531,162.073739,108.893925,159.401960,-0.071326,-1.824739,32.025740,-235.937048,152.901536,4.705769,32.810100,12.448562,59.472516,3056.820694,0.483541,521625.264865,1.144927,37.372410,0.184981,3.423877,0.078285,0.057760,116.609313,96.977359,32.000000,32.000000,32.000000,32.000000,341.214382,32.000000,69.426715,74.885870,97.666459,95.536238,32.402600,19.746835,137.850000,100.000000,0.000000,70.126582,71.392405,1658.935547,32.867942,0.812631,75.416897,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.039138,75.509550,164.589542,156.092059,122.757566,124.502548,54.369118,14.124482,162.485656,4.962866,75.759386,56.941509,154.830280,164.675038,153.360563,162.262472,108.881896,159.375510,-0.071219,-1.826484,32.025740,-235.925785,153.277941,4.702185,32.868789,12.404820,22.168152,1148.701526,1.181367,522189.643618,1.138745,37.353229,0.276459,3.424764,0.077538,0.057667,116.609583,97.011821,32.000000,32.000000,32.000000,32.000000,238.822708,32.000000,69.448042,74.891383,97.678792,95.536238,32.482903,19.746835,138.000000,100.000000,0.000000,70.126582,71.392405,1677.246094,32.889578,0.814132,75.418908,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.156635,75.509550,164.602441,156.092059,122.942750,124.648726,54.344820,14.120629,162.579376,4.959560,75.684552,56.995808,154.800566,164.649592,153.322835,162.272146,108.845447,159.295097,-0.071172,-1.828247,32.025740,-235.928495,153.437573,4.698846,32.886387,12.465655,54.767461,2839.189925,0.450113,522874.762652,1.138504,37.326796,0.391018,3.424074,0.077191,0.057305,116.513609,97.046468,32.000000,32.000000,32.000000,32.000000,680.037036,32.000000,69.454858,74.905582,97.694123,95.536238,32.560676,19.746835,138.150000,100.000000,0.000000,70.126582,71.392405,1662.597656,32.902939,0.814451,75.493591,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.028126,75.448490,164.746720,155.979032,123.195430,124.845099,54.498447,14.114208,162.856845,4.955480,75.440542,57.177164,154.698819,164.753590,153.278483,162.269962,108.734283,159.426614,-0.071069,-1.830575,32.025740,-235.936550,153.378451,4.694376,32.866644,12.396743,6.263636,323.796651,1.209438,523449.773473,1.148949,37.296886,0.391688,3.426155,0.077974,0.057754,116.463970,97.049238,32.000000,32.000000,32.000000,32.000000,349.523229,32.000000,69.425766,74.922057,97.699704,95.536238,32.667154,19.746835,138.350000,100.000000,0.000000,70.126582,71.392405,1684.570312,32.965486,0.815182,75.491162,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.056931,75.364223,164.894629,155.870203,123.394927,124.990759,54.401885,14.115349,162.983179,4.952650,75.275430,57.163037,154.661513,164.976553,153.250958,162.521439,108.733383,159.740361,-0.071143,-1.831753,32.025740,-235.936389,153.464925,4.691909,32.922033,12.429215,46.361123,2400.877490,0.489018,524051.106029,1.147774,37.171970,0.393602,3.418064,0.077004,0.057253,116.557147,97.054761,32.000000,32.000000,32.000000,32.000000,354.992212,32.000000,69.410134,74.953142,97.698391,95.536238,32.755879,19.746835,138.500000,100.000000,0.000000,70.126582,71.392405,1658.935547,32.930958,0.813979,75.426767,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.087584,75.256196,165.000008,155.761656,123.578158,125.140960,54.594437,14.123626,162.984592,4.950349,75.166372,57.195030,154.621503,165.039304,153.227167,162.584965,108.689598,159.818342,-0.071090,-1.831769,32.025740,-235.932359,153.550050,4.689834,32.872143,12.441765,9.267347,478.230234,4.295827,525151.455337,1.149490,37.247548,0.561243,3.430213,0.077802,0.058507,116.738443,97.089217,32.000000,32.000000,32.000000,32.000000,136.723691,32.000000,69.406899,74.983755,97.732822,95.536238,32.841903,19.746835,138.650000,100.000000,0.000000,70.126582,71.392405,1673.583984,32.912946,0.816232,75.421107,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.080712,75.145133,165.075757,155.643879,123.807155,125.303755,54.920639,14.121058,163.040043,4.948371,75.082090,57.303893,154.611764,165.008108,153.217789,162.651337,108.676583,159.948488,-0.070925,-1.831777,32.025740,-235.929537,153.714882,4.687798,32.948411,12.448905,35.505815,1821.352032,0.581041,525613.124297,1.151889,37.132628,0.696731,3.431235,0.078438,0.057898,116.986399,97.127102,32.000000,32.000000,32.000000,32.000000,216.918841,32.000000,69.413645,74.976019,97.724065,95.536238,32.934880,19.746835,138.800000,100.000000,0.000000,70.126582,71.392405,1662.597656,32.961033,0.818006,75.417766,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.217048,75.145133,165.167068,155.643879,124.025721,125.481264,54.434076,14.123626,163.130378,4.947021,75.012436,57.270238,154.540880,165.261125,153.178982,162.832530,108.686482,159.953505,-0.070684,-1.831781,32.025740,-235.928602,153.701298,4.686638,32.931210,12.483523,7.182562,371.739344,2.909195,526150.866066,1.148110,36.991998,0.773937,3.431239,0.077885,0.057061,117.098880,97.116220,32.000000,32.000000,32.000000,32.000000,205.840933,32.000000,69.425514,74.970485,97.711985,95.536238,33.023369,19.746835,138.950000,100.000000,0.000000,70.126582,71.392405,1677.246094,32.998572,0.819146,75.422991,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.007334,75.058383,165.371403,155.557996,124.243375,125.655873,54.301836,14.116776,163.138238,4.946908,74.936009,57.374983,154.500900,165.410663,153.146509,162.889567,108.633858,160.107774,-0.070419,-1.831768,32.025740,-235.934635,153.925807,4.686642,32.992207,12.462464,30.404184,1577.425423,0.760484,526695.411586,1.142642,36.888243,0.842701,3.433305,0.078005,0.057231,117.330304,97.090249,32.000000,32.000000,32.000000,32.000000,174.116175,32.000000,69.427715,74.970609,97.714162,95.536238,33.121602,19.746835,139.100000,99.963371,0.000000,70.126582,71.392405,1658.935547,33.027619,0.819198,75.422872,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.071845,74.984067,165.467788,155.477708,124.593244,125.891837,54.513327,14.120059,163.454176,4.946859,74.838078,57.508215,154.483697,165.528127,153.117907,163.073593,108.673926,160.312169,-0.070435,-1.830574,32.025740,-235.931353,154.106117,4.686374,33.015160,12.442215,57.492597,2971.250251,3.756296,527303.305704,1.150956,36.743413,0.834952,3.425491,0.077591,0.057339,117.410110,97.088217,32.000000,32.000000,32.000000,32.000000,173.833978,32.000000,69.448277,74.994337,97.725393,95.536238,33.250876,19.746835,139.300000,100.000000,0.000000,70.126582,71.392405,1658.935547,33.030955,0.817606,75.421431,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.006085,74.897043,165.517504,155.387352,124.839200,126.071748,54.164945,14.116634,163.549794,4.947219,74.786282,57.475389,154.437108,165.571324,153.105718,163.133403,108.655499,160.348901,-0.070322,-1.828804,32.025740,-235.934288,154.060923,4.686669,33.020461,12.521405,20.339175,1057.900972,0.892975,528201.192116,1.160581,36.879573,0.953612,3.444711,0.077600,0.057972,117.314386,97.095687,32.000000,32.000000,32.000000,32.000000,235.413353,32.000000,69.421218,75.002517,97.717587,95.536238,33.351366,19.746835,139.450000,100.000000,0.000000,70.126582,71.392405,1673.583984,33.083964,0.822044,75.421858,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.047158,74.819966,165.670288,155.307626,125.077776,126.259271,54.349806,14.122913,163.582713,4.947802,74.645672,57.492227,154.360056,165.778976,153.007685,163.266806,108.648290,160.314696,-0.070453,-1.827632,32.025740,-235.928662,154.109623,4.687529,33.038293,12.457000,55.795471,2892.217449,0.472657,528927.455565,1.156358,36.736607,1.000966,3.442094,0.077548,0.058121,117.359545,97.087176,32.000000,32.000000,32.000000,32.000000,235.081471,32.000000,69.420932,74.945307,97.679343,95.536238,33.454862,19.746835,139.600000,100.000000,0.000000,70.126582,71.392405,1662.597656,33.082323,0.822691,75.420673,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.045567,74.819966,165.756832,155.307626,125.279166,126.459770,54.709165,14.117633,163.748879,4.947723,74.609935,57.633465,154.337594,165.828497,153.034450,163.270652,108.666068,160.428745,-0.070422,-1.825916,32.025740,-235.932962,154.289039,4.687075,33.062418,12.540806,21.765125,1120.807596,1.339717,529642.092907,1.166938,36.719564,1.035094,3.447844,0.078501,0.057114,117.440859,97.128110,32.000000,32.000000,32.000000,32.000000,140.798260,32.000000,69.448181,74.947214,97.690512,95.536238,33.559041,19.746835,139.750000,100.000000,0.000000,70.126582,71.392405,1673.583984,33.121503,0.823624,75.424201,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.051042,74.740680,165.845894,155.237972,125.518197,126.668647,54.696828,14.120772,163.677491,4.946142,74.588964,57.673965,154.303983,165.952526,152.994337,163.335887,108.668778,160.644751,-0.070393,-1.824170,32.025740,-235.933743,154.284347,4.685375,33.053348,12.494215,57.655101,2969.652162,0.488977,530285.863722,1.163401,36.598768,1.027683,3.448077,0.077903,0.057133,117.389674,97.144528,32.000000,32.000000,32.000000,32.000000,142.348429,32.000000,69.456134,74.916338,97.677583,95.536238,33.667420,19.746835,139.900000,100.000000,0.000000,70.126582,71.392405,1669.921875,33.089409,0.824691,75.422642,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.118082,74.681561,165.967419,155.168878,125.782408,126.927201,54.675165,14.118346,163.782280,4.945449,74.550595,57.675600,154.238547,165.943557,152.914762,163.466614,108.652256,160.683788,-0.070327,-1.821843,32.025740,-235.933392,154.318305,4.685259,33.094692,12.485272,14.677530,756.297851,1.256067,531089.628638,1.157636,36.600462,1.058649,3.449992,0.078736,0.056801,117.188861,97.114116,32.000000,32.000000,32.000000,32.000000,188.105901,32.000000,69.433314,74.867674,97.660854,95.536238,33.810833,19.746835,140.100000,100.000000,0.000000,70.126582,71.392405,1677.246094,33.063680,0.825399,75.422028,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.044155,74.631836,166.066986,155.112373,125.990720,127.045598,54.761623,14.117204,163.928559,4.948466,74.510449,57.692652,154.207139,165.999506,152.921201,163.536857,108.660212,160.761328,-0.070322,-1.818339,32.025740,-235.931430,154.459275,4.687820,33.089662,12.526417,58.567757,3013.091147,0.475015,531830.804241,1.159442,36.515349,1.148185,3.451453,0.077957,0.057325,117.151120,97.131426,32.000000,32.000000,32.000000,32.000000,305.630984,32.000000,69.444936,74.828061,97.658862,95.536238,33.923005,19.746835,140.250000,100.000000,0.000000,70.126582,71.392405,1658.935547,33.120061,0.827668,75.415840,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.055010,74.574100,166.043672,155.058666,126.175038,127.156151,54.351295,14.118346,164.059306,4.952922,74.419994,57.738139,154.148969,166.119574,152.858381,163.564401,108.653586,160.639713,-0.070170,-1.815006,32.025740,-235.934045,154.444590,4.691711,33.137514,12.504528,24.812311,1286.137245,1.868105,532803.385988,1.160348,36.384942,1.181368,3.449169,0.077801,0.057522,117.133147,97.131147,32.000000,32.000000,32.000000,32.000000,160.695225,32.000000,69.442967,74.784433,97.640498,95.536238,34.036583,19.746835,140.400000,100.000000,0.000000,70.126582,71.392405,1677.246094,33.110180,0.829284,75.421892,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
47.996381,74.574100,166.123547,155.058666,126.320237,127.261520,54.292346,14.114921,163.993448,4.957833,74.420123,57.684033,154.117756,166.105680,152.826355,163.697552,108.702926,160.667304,-0.070191,-1.810939,32.025740,-235.933876,154.333644,4.696841,33.098118,12.521098,54.596990,2833.088128,0.469448,533263.526372,1.161387,36.413835,1.206498,3.456549,0.078939,0.057312,117.192662,97.159824,32.000000,32.000000,32.000000,32.000000,205.666063,32.000000,69.422002,74.800322,97.643437,95.536238,34.147340,40.000000,140.550000,100.000000,0.000000,70.126582,71.392405,1662.597656,33.173900,0.830146,75.423690,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.076225,74.537635,166.153873,155.009434,126.425966,127.371504,54.747530,14.125053,164.032999,4.963591,74.428235,58.059488,154.097003,166.060193,152.788130,163.608919,108.747691,160.619975,-0.070096,-1.805694,32.025740,-235.928155,154.613640,4.701990,33.115066,12.526111,21.371022,1099.741868,1.108531,533637.198978,1.170721,36.344548,1.161226,3.455283,0.078587,0.058122,117.266519,97.134808,32.000000,32.000000,32.000000,32.000000,127.964792,32.000000,69.426635,74.807401,97.676308,95.536238,34.263055,40.000000,140.700000,100.000000,0.000000,70.126582,71.392405,1677.246094,33.187639,0.830717,75.426673,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.096498,74.511115,166.020336,154.973910,126.552601,127.497454,54.652671,14.119630,163.435769,4.968973,74.437249,59.344469,154.036217,165.529826,152.750361,162.791049,108.733400,159.678530,-0.070359,-1.800434,32.025740,-235.929821,154.320405,4.706528,33.028665,12.482477,54.936790,2831.925881,0.504980,534010.477740,1.174515,36.406952,1.123663,3.461168,0.078309,0.056816,117.348314,97.122741,32.000000,32.000000,32.000000,32.000000,167.522931,32.000000,69.448377,74.809614,97.646163,95.536238,34.376556,40.000000,140.850000,100.000000,0.000000,70.126582,71.392405,1658.935547,33.092276,0.831087,75.412584,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.108992,74.555867,163.624541,154.931672,128.399628,127.954309,54.615418,14.116634,162.114650,4.961683,57.949801,66.199748,153.732373,162.921409,152.241962,159.917512,108.741397,156.688881,-0.070348,-1.798722,32.025740,-235.937391,154.371741,4.698843,33.077040,12.562063,19.936601,1028.408952,1.289258,534235.014181,1.163556,36.285517,1.058695,3.456051,0.079013,0.057021,117.277980,97.087413,32.000000,32.000000,32.000000,32.000000,706.936146,32.000000,69.450120,74.831975,97.660691,95.536238,34.467390,40.000000,141.050000,99.985187,0.000000,70.126582,71.392405,1677.246094,33.107097,0.830212,75.428864,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.182489,71.741003,165.200454,154.405544,132.493111,128.560746,54.455981,14.121771,166.551556,4.931558,56.682504,70.793259,153.577200,164.971687,152.045140,161.607195,108.751316,157.965990,-0.070372,-1.798742,32.025740,-235.926046,163.681986,4.667193,35.022791,13.071765,56.314463,2913.428458,0.501466,534715.994833,1.166120,36.237440,0.670205,3.451818,0.078812,0.057108,117.248874,97.115962,32.000000,32.000000,32.000000,32.000000,138.250750,32.000000,69.468017,74.843157,97.673549,95.536238,34.496205,40.000000,141.200000,100.000000,0.000000,70.126582,71.392405,1658.935547,33.967526,0.832488,75.423656,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.104547,71.741003,167.048142,154.405544,138.031885,129.346747,54.295353,14.116491,168.413876,4.856353,59.738863,74.491555,153.077286,166.517194,152.230200,163.019339,108.701330,159.263208,-0.070096,-1.798732,32.025740,-235.934757,166.376657,4.591677,35.237786,13.199691,20.684932,1073.300746,1.370114,72518.373241,1.170896,36.268910,-0.628786,3.401122,0.078651,0.057802,117.123428,97.124026,32.000000,32.000000,32.000000,32.000000,105.680897,32.000000,69.471290,74.850123,97.652672,95.536238,34.586693,40.000000,141.350000,100.000000,0.000000,70.126582,71.392405,1666.259766,35.273540,0.825062,75.318425,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
48.823297,65.754100,174.285971,146.489572,142.221329,130.372403,54.384046,14.120915,175.819890,4.761370,63.083395,78.083900,150.181131,174.568370,152.595076,170.166131,108.684533,164.536552,-0.070094,-1.796978,32.025740,-235.927393,170.836784,4.501652,36.746210,13.606060,13.623425,705.740103,0.486894,69179.307848,1.169790,33.375967,-0.084980,3.428641,0.078490,0.058302,117.064299,97.117462,32.000000,32.000000,32.000000,32.000000,299.379729,32.000000,69.460581,74.839070,97.674245,93.600251,34.586693,40.000000,141.500000,100.000000,0.000000,70.126582,71.392405,1662.597656,35.571962,0.807218,75.318621,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
51.517656,64.656604,178.114459,128.294186,144.777692,131.697240,54.519338,14.120629,178.791714,4.689130,64.829087,78.770401,144.228618,178.457157,151.981122,173.973675,108.730216,168.470695,-0.070065,-1.784931,32.025740,-235.928005,172.830299,4.433258,37.317503,13.807045,64.724341,3344.622130,1.347901,537911.341628,1.182499,33.458770,0.524022,3.472606,0.078868,0.058422,117.029724,97.105440,32.000000,32.000000,32.000000,32.000000,105.512036,32.000000,69.440301,74.829645,97.672277,92.353039,34.586693,40.000000,141.650000,99.640163,0.000000,70.126582,71.392405,1655.273437,37.136856,0.790429,75.396995,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.812493,64.873384,183.902726,122.953447,146.690890,133.414286,54.345277,14.119202,184.006556,4.648077,65.670542,80.033875,139.190843,184.746559,149.244316,179.971159,108.929657,174.507543,-0.070018,-1.760995,32.025740,-235.933679,176.089600,4.395116,38.014595,14.021895,21.690420,1124.439618,2.071201,531626.290411,1.153359,26.712140,2.778728,3.569730,0.078743,0.057005,116.990218,97.111301,32.000000,32.000000,32.000000,32.000000,153.196737,32.000000,69.458932,74.827942,97.686172,89.864776,34.586693,40.000000,141.650000,98.049754,0.000000,70.126582,71.392405,1666.259766,37.389156,0.793233,75.405501,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.927243,64.873384,186.329169,122.953447,148.507210,135.313924,54.368991,14.116491,186.050572,4.623744,66.317285,80.297399,135.733802,187.276472,145.648755,182.563554,109.257785,177.029512,-0.069845,-1.735888,32.025740,-235.935247,177.906925,4.372386,38.314008,14.090862,10.252424,531.257758,0.424707,532710.498060,1.092685,22.840785,4.367831,3.457348,0.077939,0.057137,116.899771,97.133860,32.000000,32.000000,32.000000,32.000000,169.217263,32.000000,69.446325,74.761363,97.665313,88.601853,34.586693,40.000000,89.915665,98.049754,0.000000,70.126582,71.392405,1677.246094,37.970240,0.740205,75.407299,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.334837,65.257871,190.137372,122.418438,150.981750,138.027540,54.373233,14.120344,189.279372,4.608661,66.568875,80.901946,133.640142,191.020535,142.760598,186.334491,109.574257,181.112915,-0.069797,-1.706645,32.025740,-235.932374,180.381981,4.358210,38.909444,14.283174,66.415486,3441.233920,1.135808,532401.451052,0.941532,15.161881,6.622120,3.074654,0.077692,0.056956,116.926917,97.146326,32.000000,32.000000,32.000000,32.000000,285.741165,32.000000,69.447479,74.757971,97.675360,86.553675,34.586693,40.000000,73.908673,88.354430,0.000000,70.126582,71.392405,1658.935547,38.585636,0.658912,75.397318,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
