OSU 80 Ton Compressor Load Stand
69.980893,65.584180,192.753584,122.825742,153.092272,140.134065,54.457792,14.113066,191.491901,4.606523,66.983204,81.743404,132.185495,193.501714,140.533673,188.992237,109.883356,183.725324,-0.069853,-1.684454,32.025740,-235.938999,181.904969,4.356962,39.433750,14.396134,25.394500,1313.740614,2.334593,536500.091893,0.901528,12.412804,7.300236,2.961025,0.080394,0.057757,116.960231,97.092311,32.000000,32.000000,32.000000,32.000000,237.984680,32.000000,69.410654,74.758100,97.662371,84.974912,34.586693,40.000000,67.371213,78.987342,0.000000,70.126582,71.392405,1673.583984,38.883047,0.630368,75.394224,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
70.823594,65.941954,194.061224,123.489060,155.272329,142.250592,54.428696,14.117633,192.587903,4.609440,67.471921,81.903261,131.203788,194.782408,138.944735,190.154440,110.245239,185.116294,-0.069929,-1.664618,32.025740,-235.932145,183.050178,4.360186,39.650331,14.513873,25.886150,1339.891174,0.347561,543410.692790,0.852424,9.079019,8.590435,2.823759,0.078739,0.057156,116.963440,97.080309,32.000000,32.000000,32.000000,32.000000,156.323419,32.000000,69.450753,74.758336,97.678509,83.998738,34.586693,39.000000,58.384677,78.987342,0.000000,70.126582,71.392405,1677.246094,39.225210,0.598238,75.409311,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
72.317687,66.328164,196.309288,124.232876,157.418319,144.352847,54.343455,14.115207,194.765079,4.617834,67.709569,81.422456,130.673965,197.457216,137.608516,193.068188,110.525758,188.301633,-0.069915,-1.648651,32.025740,-235.931794,184.145485,4.368923,40.001167,14.568451,35.087831,1819.027538,0.894880,549245.432689,0.827546,7.261229,9.295023,2.754374,0.077945,0.058073,116.860400,97.071903,32.000000,32.000000,32.000000,32.000000,196.249041,32.000000,69.436938,74.794534,97.670511,82.577712,34.586693,37.000000,53.395631,78.987342,0.000000,70.126582,71.392405,1658.935547,39.448282,0.584445,75.405936,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
72.694941,66.328164,197.913675,124.232876,159.474050,146.394725,54.448999,14.117347,195.985972,4.635829,67.428605,81.133021,130.243699,198.770982,136.752403,194.563700,110.898052,189.798406,-0.069792,-1.631671,32.025740,-235.931777,184.961951,4.386976,40.188593,14.640428,73.016546,3777.995016,0.885443,556521.417176,0.829885,6.949108,9.468469,2.740065,0.077832,0.057407,116.822666,97.044997,32.000000,32.000000,32.000000,32.000000,200.541012,32.000000,69.442422,74.827214,97.692653,81.572687,34.586693,36.000000,46.683665,78.987342,0.000000,70.126582,71.392405,1651.611328,39.788426,0.584336,75.409388,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
73.141444,66.482655,200.368709,124.904978,161.977960,148.910584,54.380125,14.117918,198.329255,4.673703,66.960432,79.326962,130.031919,201.536141,136.079754,197.447686,111.579830,192.866760,-0.070086,-1.608308,32.025740,-235.932023,186.647462,4.423922,40.627272,14.799817,24.087951,1247.928372,0.654748,563473.616139,0.824352,6.162342,10.402585,2.714540,0.079677,0.057804,116.752856,96.989328,32.000000,32.000000,32.000000,32.000000,208.627781,32.000000,69.419143,74.861019,97.671185,79.714647,34.586693,36.000000,40.297193,78.987342,0.000000,70.126582,71.392405,1677.246094,40.213511,0.582375,75.392946,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
73.308413,66.272990,202.951571,125.789539,163.667435,150.630297,54.419373,14.120629,200.188452,4.711717,66.029657,77.441986,130.181400,203.979706,135.651811,200.092604,112.288352,195.612405,-0.070157,-1.589015,32.025740,-235.932252,187.464825,4.461279,40.950107,14.853926,26.591707,1376.647238,0.319660,570066.327578,0.829383,5.869083,10.595721,2.722523,0.078866,0.058387,116.794771,96.931621,32.000000,32.000000,32.000000,32.000000,173.495102,32.000000,69.416410,74.890071,97.689078,78.120266,34.586693,36.000000,36.907200,60.000000,0.000000,70.126582,71.392405,1669.921875,40.435771,0.586614,75.486022,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
73.106974,65.643486,203.936940,126.908371,165.205485,152.228006,54.319694,14.118489,201.062336,4.758383,64.953201,75.994476,130.441240,205.052156,135.359010,201.386469,113.206082,197.011196,-0.070191,-1.569728,32.025740,-235.932596,187.944819,4.507117,41.148189,14.993283,19.453298,1008.941313,0.990864,577846.182095,0.839132,5.677972,11.062686,2.739469,0.078390,0.058140,116.780832,96.869908,32.000000,32.000000,32.000000,32.000000,294.923235,32.000000,69.425173,74.897952,97.681271,76.964616,34.586693,36.000000,33.098899,60.000000,0.000000,70.126582,71.392405,1658.935547,40.697898,0.593529,75.402688,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
72.905041,64.665705,206.269571,128.563199,166.494419,153.635480,54.438345,14.120772,202.925354,4.814717,63.662804,72.274990,130.745803,207.470591,135.185608,204.181388,113.891268,200.175289,-0.070361,-1.550994,32.025740,-235.929006,189.002903,4.562472,41.471222,15.049574,66.758902,3454.890323,0.916211,581886.612333,0.845426,5.339480,11.370515,2.768462,0.077683,0.057435,116.858177,96.768365,32.000000,32.000000,32.000000,32.000000,258.465240,32.000000,69.403861,74.916796,97.699587,75.435294,34.586693,36.000000,30.161917,60.000000,0.000000,70.126582,71.392405,1651.611328,40.816664,0.602526,75.412797,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
72.657642,64.665705,207.253994,128.563199,167.613397,154.845503,54.261593,14.122342,203.723682,4.879690,61.593282,70.696367,131.093315,208.418174,135.131103,205.237102,114.982049,201.315953,-0.070212,-1.534480,32.025740,-235.922372,189.174973,4.625810,41.597507,15.055326,73.870503,3835.380966,1.273075,584188.413307,0.857033,4.865424,10.966460,2.789569,0.077549,0.057189,116.952061,96.696201,32.000000,32.000000,32.000000,32.000000,275.988351,32.000000,69.412905,74.912992,97.678539,74.223717,34.586693,36.000000,27.241659,60.000000,0.000000,70.126582,71.392405,1666.259766,41.061228,0.608521,75.416616,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
72.333080,63.046990,208.724147,131.038080,168.522877,155.858549,54.448753,14.114493,204.724242,4.951837,59.640031,67.839364,131.489197,209.798508,135.189769,206.830517,116.053468,202.922718,-0.070393,-1.516943,32.025740,-235.945249,190.044266,4.695748,41.680338,15.138085,29.062889,1503.768014,0.378464,585701.509614,0.863231,4.043801,11.433197,2.829291,0.077199,0.057948,117.101832,96.609991,32.000000,32.000000,32.000000,32.000000,241.046729,32.000000,69.415397,74.884113,97.687273,72.772423,34.586693,36.000000,24.475393,60.000000,0.000000,70.126582,71.392405,1673.583984,41.126841,0.619008,75.417630,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
72.235409,61.150307,209.406663,134.280230,169.542963,157.023467,54.360322,14.120344,204.889117,5.053635,56.230498,65.275778,132.227714,210.432199,135.239816,207.448352,117.614647,203.998612,-0.070440,-1.495357,32.025740,-235.934661,189.490809,4.794555,41.536978,15.061312,25.480800,1320.568816,0.347658,587238.140580,0.876316,4.235566,10.754333,2.852473,0.077582,0.057227,117.055663,96.386097,32.000000,32.000000,32.000000,32.000000,281.274704,32.000000,69.433947,74.835297,97.710029,71.183909,34.586693,36.000000,20.823721,60.000000,0.000000,70.126582,71.392405,1669.921875,41.089229,0.625447,75.421585,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
71.914281,59.202688,209.518569,137.462778,170.179945,157.784777,54.411265,14.122199,204.786536,5.134961,54.762120,64.232834,132.647574,210.437980,135.163093,207.692067,118.437777,204.172360,-0.070495,-1.480798,32.025740,-235.931989,189.187720,4.873600,41.475080,14.994473,10.813152,559.878092,0.895000,584632.873515,0.879162,2.869180,10.260187,2.885597,0.078636,0.057796,117.049824,96.306871,32.000000,32.000000,32.000000,32.000000,196.087459,32.000000,69.447321,74.843634,97.712102,70.171879,34.586693,36.000000,17.794553,60.000000,0.000000,70.126582,71.392405,1662.597656,40.952739,0.632465,75.417945,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
71.682669,57.734739,209.509796,140.243524,170.647582,158.424269,54.246074,14.117918,204.533176,5.222575,53.427180,62.524746,133.175336,210.486700,135.067285,207.676867,118.880177,204.349276,-0.070440,-1.469136,32.025740,-235.931370,188.660189,4.958575,41.314844,15.015587,61.065486,3171.447313,1.026345,580118.009434,0.883282,1.048599,9.083635,2.898948,0.078675,0.056961,117.106010,96.192889,32.000000,32.000000,32.000000,32.000000,147.933757,32.000000,69.451382,74.835704,97.728110,69.197352,34.586693,36.000000,15.304515,60.000000,0.000000,70.126582,71.392405,1651.611328,40.895817,0.636471,75.417664,0.377000,0.879000,0.000000,0.377000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
71.532838,57.734739,209.440413,140.243524,170.976165,158.965314,54.571212,14.121771,204.439947,5.313481,52.193232,61.424511,133.827499,210.301613,135.028885,207.712989,119.295708,204.346436,-0.070715,-1.458641,32.025740,-235.929150,188.245376,5.047116,41.175108,14.971106,72.434695,3739.495581,0.084085,-181441.924660,0.017223,-0.648256,8.322478,2.913449,0.079362,0.057728,117.201150,96.063615,32.000000,32.000000,32.000000,32.000000,141.857346,32.000000,69.458241,74.808275,97.717215,68.252787,34.586693,36.000000,13.338980,60.000000,0.000000,70.126582,71.392405,1662.597656,40.684862,0.022202,75.410956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
71.228786,56.566530,209.160653,142.645636,171.218789,159.405196,54.099745,14.118203,204.115389,5.407645,51.229180,60.040386,134.703882,210.005555,135.068845,207.560785,119.871681,204.377802,-0.070613,-1.448963,32.025740,-235.934188,187.768159,5.137980,40.994714,14.884848,21.282754,1108.313440,0.014940,-188113.765909,0.017304,-1.934816,7.943137,2.922740,0.078795,0.057656,117.251697,95.965582,32.000000,32.000000,32.000000,32.000000,159.943182,32.000000,69.479632,74.845623,97.781319,67.406694,34.586693,36.000000,11.090546,60.000000,0.000000,70.126582,71.392405,1673.583984,40.612451,0.022309,75.402688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
71.268586,55.115189,209.057328,144.612252,171.418902,159.764232,54.381502,14.117062,203.783123,5.503779,50.252590,59.391606,135.741027,209.911170,135.143927,207.409704,120.524878,204.125759,-0.070637,-1.441615,32.025740,-235.935983,187.608264,5.230887,40.898378,14.879421,25.078491,1299.212525,0.012644,-190027.441680,0.017260,-1.817236,7.526595,2.927892,0.077477,0.057672,117.341567,95.820421,32.000000,32.000000,32.000000,32.000000,188.211053,32.000000,69.460334,74.840474,97.783538,66.482206,34.586693,36.000000,9.147603,59.950000,0.000000,70.126582,71.392405,1673.583984,40.457174,0.022511,75.409626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
70.941955,53.545819,208.546593,146.291814,171.609672,160.124548,54.303288,14.120915,203.405349,5.632583,49.378091,57.929135,136.557880,209.417397,135.359860,207.144968,121.099078,204.000489,-0.070637,-1.432252,32.025740,-235.935234,187.298199,5.355730,40.703253,14.809427,45.170981,2343.491539,0.043090,-195977.365474,0.017426,-2.746265,6.961798,2.936462,0.079094,0.057573,117.360419,95.685071,32.000000,32.000000,32.000000,32.000000,151.159148,32.000000,69.435637,74.846877,97.795569,65.351823,34.586693,36.000000,5.992428,59.750000,0.000000,70.126582,71.392405,1658.935547,40.260011,0.022581,75.400609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
70.852796,52.014008,207.967156,147.686035,171.571369,160.309065,54.546755,14.117204,202.954801,5.729283,48.528984,56.920911,137.506667,209.004069,135.680134,206.779120,121.607674,203.642056,-0.070679,-1.425837,32.025740,-235.933063,186.696675,5.449005,40.559568,14.777459,72.129384,3725.403335,0.036524,-203102.609451,0.017334,-4.228958,6.218759,2.933373,0.078203,0.057683,117.437179,95.534903,32.000000,32.000000,32.000000,32.000000,220.951348,32.000000,69.474299,74.877043,97.853916,64.610338,34.586693,29.873418,3.905702,59.600000,0.000000,70.126582,71.392405,1658.935547,40.172077,0.022640,75.397242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
70.699896,52.014008,207.770703,147.686035,171.519966,160.444532,54.263478,14.120201,202.652987,5.826364,47.686183,56.699906,138.277862,208.751873,136.052189,206.608707,121.864061,203.466468,-0.070773,-1.419403,32.025740,-235.932353,186.325386,5.542698,40.507947,14.754453,23.664115,1228.606014,0.020244,-210254.508112,0.017355,-5.540632,5.599874,2.939679,0.078380,0.057772,117.445912,95.379875,32.000000,32.000000,32.000000,32.000000,302.328494,32.000000,69.463785,74.840190,97.876099,63.771546,34.586693,29.873418,1.622759,59.450000,0.000000,70.126582,71.392405,1673.583984,40.044584,0.022713,75.401256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
70.590577,50.648778,207.928010,148.832999,171.345411,160.492687,54.608848,14.123626,202.816744,5.925976,46.845179,53.208975,139.015171,209.251779,136.483234,207.228517,122.356329,204.393346,-0.070715,-1.412315,32.025740,-235.927622,185.917487,5.639346,40.244667,14.640573,23.138876,1193.738601,0.012619,-216942.036484,0.017256,-7.001944,4.963311,2.935200,0.078936,0.057820,117.371800,95.228573,32.000000,32.000000,32.000000,32.000000,241.645868,32.000000,69.457595,74.830739,97.918897,62.960639,34.586693,29.873418,0.000000,59.300000,0.000000,70.126582,71.392405,1673.583984,39.865542,0.022658,75.413811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
70.482594,49.179319,208.151297,149.802712,170.970907,160.361941,54.384695,14.122485,202.669326,6.031757,44.397358,52.286649,139.761946,209.421911,137.011980,207.534101,122.748010,204.399550,-0.070894,-1.404046,32.025740,-235.927293,185.392606,5.741893,40.107582,14.625878,35.815584,1855.347760,0.038480,-217903.836418,0.017361,-6.880887,4.644174,2.938770,0.078584,0.057616,117.322973,95.112437,32.000000,32.000000,32.000000,32.000000,92.470955,32.000000,69.465986,74.819685,97.944946,61.966087,34.586693,29.873418,0.000000,59.150000,0.000000,70.126582,71.392405,1658.935547,39.692125,0.022739,75.480968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
70.291448,47.989649,208.034555,150.810318,170.578812,160.087178,54.363353,14.119202,202.283437,6.144509,42.785315,50.933511,140.419496,209.284653,137.539647,207.345349,123.056177,204.477888,-0.070936,-1.393533,32.025740,-235.933679,185.118480,5.850290,39.910834,14.521806,70.984170,3678.622889,0.039366,-223785.466756,0.017219,-8.159442,4.482688,2.945549,0.077666,0.059016,117.326324,94.975601,32.000000,32.000000,32.000000,32.000000,137.732477,32.000000,69.457746,74.849868,97.990956,60.997920,34.586693,29.873418,0.000000,59.000000,0.000000,70.126582,71.392405,1651.611328,39.561567,0.022849,75.408774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
70.269647,46.982807,207.816560,151.988076,169.998405,159.622567,54.205930,14.118917,201.878644,6.300499,41.880760,49.927088,140.951593,208.860518,138.011997,207.010958,123.271270,204.033261,-0.070836,-1.380089,32.025740,-235.931678,184.668040,6.000733,39.728475,14.530118,20.885668,1085.504341,0.025416,-229443.816234,0.017237,-9.543188,4.093218,2.953230,0.078746,0.057974,117.306080,94.810925,32.000000,32.000000,32.000000,32.000000,135.705059,32.000000,69.445770,74.859421,98.026116,59.814732,34.586693,29.873418,10.292127,58.800000,0.000000,70.126582,71.392405,1677.246094,39.386131,0.022934,75.441734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
70.042152,46.982807,207.514451,151.988076,169.366473,159.147863,54.552425,14.115064,201.513757,6.425598,41.141839,49.688025,141.503164,208.583314,138.440486,206.804685,123.688774,203.871391,-0.070742,-1.370101,32.025740,-235.934387,184.253679,6.121176,39.634897,14.462270,26.167234,1351.368364,0.012784,-233700.281881,0.017183,-10.580883,3.812954,2.959600,0.077865,0.058511,117.228584,94.700021,32.000000,32.000000,32.000000,32.000000,210.042597,32.000000,69.466833,74.920368,98.101214,58.950841,34.586693,29.873418,10.292127,58.800000,0.000000,70.126582,71.392405,1658.935547,39.254005,0.022937,75.472197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
70.067400,44.999862,206.937425,153.041351,166.099270,158.346495,54.525546,14.122485,200.978893,6.567740,40.373498,49.787060,142.022510,207.963059,138.781001,205.956795,123.686305,203.213279,-0.070692,-1.357271,32.025740,-235.924843,183.847329,6.257777,39.580157,14.454733,69.694471,3601.042896,0.043199,-236858.445634,0.017156,-11.570372,3.439375,2.957416,0.078026,0.056963,117.208007,94.549472,32.000000,32.000000,32.000000,32.000000,119.291136,32.000000,69.457456,74.951067,98.164148,58.269049,34.586693,29.873418,38.481013,58.800000,0.000000,70.126582,71.392405,1655.273437,39.242736,0.022907,75.471464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.963050,43.395996,206.374253,153.912463,160.905223,157.375723,54.140806,14.120059,200.371912,6.734275,40.204163,50.201936,142.549738,207.426037,139.123822,205.284691,123.769351,202.427624,-0.070847,-1.345548,32.025740,-235.930863,183.975920,6.419333,39.596330,14.451884,15.084090,784.918186,0.034353,-237412.868406,0.016997,-11.389047,2.964107,2.962708,0.077648,0.058614,117.144557,94.416646,32.000000,32.000000,32.000000,32.000000,127.713257,32.000000,69.444887,74.988081,98.232701,57.428136,34.586693,29.873418,38.481013,58.800000,0.000000,70.126582,71.392405,1669.921875,39.233143,0.022900,75.472589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.856722,42.514119,204.327127,154.528611,155.602818,156.301488,54.467335,14.115777,198.682918,6.950171,40.622909,53.931607,142.997250,204.886023,139.414043,202.807700,123.804572,200.241141,-0.071064,-1.335031,32.025740,-235.936451,184.010307,6.626767,39.653847,14.509383,14.481300,749.033807,0.012741,-242368.318288,0.016868,-13.392138,2.731375,2.953405,0.078581,0.058024,116.910972,94.295712,32.000000,32.000000,32.000000,32.000000,192.281413,32.000000,69.418377,74.991858,98.250858,56.960084,34.586693,29.873418,70.886076,58.800000,0.000000,70.126582,71.392405,1662.597656,39.265923,0.022628,75.472845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.911390,42.514119,203.530689,154.528611,152.344824,155.208679,54.418408,14.116348,198.337164,7.153400,42.645229,56.181614,143.407111,203.912444,139.578977,201.606631,123.770644,199.155671,-0.071219,-1.326826,32.025740,-235.939964,184.747540,6.817824,39.857663,14.567495,64.068528,3316.873481,0.058161,-246050.188902,0.016843,-14.912705,2.366797,2.949761,0.081428,0.057672,116.824848,94.197718,32.000000,32.000000,32.000000,32.000000,101.321292,32.000000,69.440907,75.058376,98.323591,56.505016,34.586693,29.873418,70.126582,58.800000,0.000000,70.126582,71.392405,1651.611328,39.489446,0.022361,75.407811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.816084,43.100283,200.831950,154.591544,150.222501,153.540371,54.612012,14.120629,196.695304,7.344830,49.060199,61.039367,143.902420,201.049896,139.744627,198.322495,123.944869,195.520011,-0.071413,-1.339616,32.025740,-235.929965,185.253208,6.995438,39.967035,14.609849,35.047198,1807.986191,0.059244,-247200.171010,0.016606,-15.709607,1.543721,2.924946,0.077947,0.057367,116.774189,93.935530,32.000000,32.000000,32.000000,32.000000,218.765682,32.000000,69.414415,75.093105,98.418061,55.991294,34.586693,29.873418,70.126582,70.126582,0.000000,70.126582,71.392405,1666.259766,39.613405,0.021849,75.409115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.828526,45.013057,199.105989,153.166347,149.547198,152.768652,54.138123,14.119916,196.319175,7.401049,52.562262,65.520955,143.909341,199.650203,139.874495,196.573186,124.011249,193.413165,-0.071450,-1.353044,32.025740,-235.935579,186.643423,7.047149,40.352038,14.688209,25.189598,1310.834996,0.013212,-245420.345030,0.016505,-15.753310,1.184121,2.911267,0.078637,0.058202,116.794275,93.866532,32.000000,32.000000,32.000000,32.000000,239.631044,32.000000,69.424423,75.113770,98.531709,55.981876,34.586693,29.873418,70.126582,70.126582,0.000000,70.126582,71.392405,1677.246094,39.888801,0.021435,75.403285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.764986,47.799049,198.731193,148.948406,148.676707,151.643592,54.305967,14.119202,196.156004,7.462683,55.213837,67.127724,143.600194,199.356509,140.128922,196.161277,124.081181,193.287899,-0.071570,-1.373492,32.025740,-235.931719,186.280660,7.104325,40.328815,14.669349,18.014557,934.557499,0.023450,-771087.940534,0.016284,-15.090940,-0.320029,2.876586,0.077566,0.057431,116.831322,93.770933,32.000000,32.000000,32.000000,32.000000,152.128604,32.000000,69.433774,75.050465,98.595608,55.771677,34.586693,29.873418,70.126582,70.126582,10.379747,70.126582,71.392405,1666.259766,39.920120,0.020747,75.443601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.760274,50.640799,198.708059,140.828125,147.498671,150.266651,54.197032,14.118917,195.608203,7.530792,56.791521,68.836444,142.615090,199.154032,140.430861,195.776200,124.094000,191.368882,-0.071804,-1.397504,32.025740,-235.931514,185.430644,7.168007,40.217838,14.697008,66.180698,3440.216954,0.032125,-763791.259364,0.016391,-13.188119,-1.165611,2.851356,0.078819,0.058238,116.818276,93.654608,32.000000,32.000000,32.000000,32.000000,114.728520,32.000000,69.427740,75.020135,98.661383,54.928731,34.586693,29.873418,70.126582,70.126582,10.379747,70.126582,71.392405,1658.935547,39.769782,0.020287,75.410249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.843156,52.890107,197.349532,135.004756,146.402089,149.377744,54.462029,14.119916,194.697548,7.575787,57.777959,69.727113,140.960610,197.891827,140.487263,194.835509,124.052870,191.012384,-0.071846,-1.414426,32.025740,-235.933456,184.633633,7.208719,39.966440,14.553954,28.134750,1455.389479,0.044667,-750135.904812,0.016289,-10.351285,-1.282071,2.848581,0.078045,0.058102,116.980618,93.577345,32.000000,32.000000,32.000000,32.000000,218.869352,32.000000,69.436849,74.984633,98.743925,54.445891,34.586693,29.873418,70.126582,70.126582,10.379747,70.126582,48.860759,1669.921875,39.566832,0.020157,75.407717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.724674,52.890107,197.718818,135.004756,145.285578,148.542444,54.406291,14.120201,194.932530,7.618618,58.341587,69.963420,139.156174,198.325122,139.984670,195.267199,123.957376,191.111103,-0.072056,-1.429733,32.025740,-235.930557,184.409086,7.248277,39.942802,14.573283,25.970885,1344.830724,0.012099,-736848.830846,0.016245,-7.505764,-2.010540,2.848441,0.077222,0.057037,117.074386,93.491490,32.000000,32.000000,32.000000,32.000000,530.616261,32.000000,69.423955,74.929334,98.813913,53.900601,34.586693,29.873418,70.126582,70.126582,10.379747,70.126582,49.873418,1677.246094,39.526678,0.020134,75.400685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.818710,54.559806,198.064105,132.225884,144.188385,147.632652,54.337679,14.120059,194.871262,7.663956,58.630060,69.949795,138.097113,198.546964,139.399199,195.389127,123.845515,191.460786,-0.072142,-1.445036,32.025740,-235.929229,184.285432,7.290384,39.932669,14.543280,39.570222,2051.622238,0.028078,-726223.996099,0.016127,-5.322771,-2.102948,2.825610,0.077973,0.058118,117.109579,93.395169,32.000000,32.000000,32.000000,32.000000,130.598663,32.000000,69.435555,74.919406,98.886746,52.993004,34.586693,29.873418,70.126582,70.126582,10.379747,70.126582,49.873418,1662.597656,39.550352,0.019965,75.412141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.705905,55.698438,197.979883,131.335357,142.834754,146.558356,54.272509,14.124054,194.506379,7.713633,58.723908,69.740186,137.282292,198.481763,138.723560,195.302506,123.494725,191.254201,-0.072360,-1.463864,32.025740,-235.928664,183.893768,7.336311,39.760731,14.545390,59.189321,3072.511029,0.030353,-721714.435897,0.016053,-5.227953,-1.970457,2.835708,0.078130,0.057110,117.168453,93.273882,32.000000,32.000000,32.000000,32.000000,296.720377,32.000000,69.439443,74.905943,98.978117,52.031884,34.586693,29.873418,70.126582,70.126582,10.379747,70.126582,49.873418,1666.259766,39.375259,0.019943,75.399475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.763416,56.393012,197.684778,131.941938,142.079425,145.902196,54.417756,14.117633,194.241890,7.744738,59.344113,69.433417,136.919044,198.266771,138.124086,195.151849,123.151145,191.170893,-0.072567,-1.476795,32.025740,-235.936882,183.224595,7.364639,39.688754,14.468274,25.763086,1333.789376,0.019897,-711945.763933,0.016017,-3.633517,-1.727658,2.836834,0.078920,0.057625,117.137565,93.162592,32.000000,32.000000,32.000000,32.000000,127.622949,32.000000,69.442155,74.842627,99.033682,51.315276,34.586693,29.873418,70.126582,70.126582,10.379747,70.126582,49.873418,1677.246094,39.225282,0.019907,75.475155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.696882,56.780543,197.351204,133.313031,141.464403,145.353117,54.501504,14.117490,193.602380,7.770753,61.251008,68.925007,136.873313,197.658255,137.636933,194.651688,122.860903,191.050931,-0.072604,-1.490810,32.025740,-235.933268,182.813782,7.388182,39.453313,14.436631,16.137350,834.168407,0.013228,-702734.784872,0.015949,-2.404590,-1.454202,2.840217,0.077657,0.057447,116.994877,93.085137,32.000000,32.000000,32.000000,32.000000,400.238844,32.000000,69.436030,74.794869,99.103204,50.703712,34.586693,29.873418,70.126582,70.126582,10.379747,70.126582,49.873418,1666.259766,39.173156,0.019885,75.392230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.722488,56.780543,196.907197,133.313031,141.084241,144.935771,54.292152,14.115064,193.229278,7.787328,63.104097,68.638640,136.988633,197.256190,137.276329,194.264959,122.585836,190.770343,-0.072538,-1.504842,32.025740,-235.935367,182.608876,7.402404,39.407660,14.406231,68.410643,3549.904023,0.030214,-696937.159832,0.015853,-1.756065,-1.141825,2.833645,0.078247,0.058256,116.923397,92.990726,32.000000,32.000000,32.000000,32.000000,234.549354,32.000000,69.419201,74.726981,99.156288,50.086810,34.586693,29.873418,70.126582,70.126582,10.379747,69.113924,49.873418,1651.611328,39.046565,0.019845,75.470552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.592569,56.888240,196.328115,135.306691,140.862909,144.654325,54.475606,14.119773,192.495740,7.795916,64.496723,68.420972,137.250493,196.626517,137.074949,193.509048,122.381657,190.149187,-0.072714,-1.517717,32.025740,-235.932618,181.770054,7.408494,39.235938,14.355494,20.967102,1084.342094,0.047973,-692575.609969,0.015778,-1.315256,-0.896533,2.831564,0.078203,0.057576,116.771047,92.867408,32.000000,32.000000,32.000000,32.000000,141.250862,32.000000,69.425074,74.707646,99.238048,49.607869,34.586693,29.873418,70.126582,70.126582,10.379747,69.113924,49.873418,1677.246094,38.982539,0.019762,75.471524,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.608522,56.884384,195.651484,137.574619,140.928452,144.576933,54.386943,14.117775,192.036118,7.790736,63.339806,68.385837,138.082485,196.056551,136.997602,192.996275,122.051028,189.466149,-0.072740,-1.535338,32.025740,-235.933636,181.738198,7.401276,39.172507,14.318243,22.626963,1172.091749,0.011244,-690252.545137,0.015794,-1.335765,-0.726686,2.824156,0.077359,0.057523,116.576497,92.574254,32.000000,32.000000,32.000000,32.000000,145.604099,32.000000,69.422254,74.658213,99.322142,48.947271,34.586693,29.873418,70.126582,70.126582,10.379747,49.113924,49.873418,1655.273437,38.884255,0.019700,75.483030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.492450,57.108324,195.422768,139.355431,141.195981,144.672057,54.542747,14.119488,191.759496,7.779705,59.140648,68.363184,138.573942,195.780660,137.164426,192.646932,121.905722,189.377916,-0.072861,-1.548794,32.025740,-235.934864,181.255655,7.389352,39.091857,14.331730,69.888028,3609.905030,0.036487,-688587.015044,0.015713,-1.123954,-0.755853,2.821107,0.079270,0.057867,116.469662,92.465340,32.000000,32.000000,32.000000,32.000000,281.424239,32.000000,69.440147,74.666092,99.412220,48.330536,34.586693,29.873418,70.126582,70.126582,10.379747,49.113924,49.873418,1658.935547,38.761883,0.019625,75.474959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.496202,57.451274,194.923423,140.370206,141.451826,144.855665,54.266997,14.119060,191.632894,7.764211,57.738327,68.284136,138.912278,195.418872,137.394438,192.346298,121.770223,189.050027,-0.072971,-1.560934,32.025740,-235.929901,181.354917,7.373463,39.062973,14.246951,18.953095,983.953001,0.033616,-688141.815502,0.015730,-1.140601,-0.682481,2.810740,0.077904,0.057788,116.379790,92.312795,32.000000,32.000000,32.000000,32.000000,142.286108,32.000000,69.442746,74.641026,99.469449,47.814505,34.586693,29.873418,70.126582,70.126582,10.379747,49.113924,49.873418,1669.921875,38.673967,0.019561,75.471217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.523508,57.451274,194.841715,140.370206,141.916804,145.136585,54.377296,14.120915,191.455622,7.742084,59.010477,67.855532,139.165713,195.200051,137.651849,192.133021,121.662816,188.876725,-0.073031,-1.569884,32.025740,-235.935234,181.152008,7.350783,38.945955,14.291648,19.297267,999.788618,0.010884,-687579.961227,0.015701,-0.823536,-0.570457,2.812144,0.081702,0.057142,116.359919,92.160156,32.000000,32.000000,32.000000,32.000000,333.216262,32.000000,69.449627,74.599581,99.516984,47.228662,34.586693,29.873418,70.126582,70.126582,14.379747,49.113924,49.873418,1669.921875,38.609652,0.019623,75.480567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.435245,57.930060,194.030728,140.959842,142.433978,145.506856,54.543160,14.118346,190.343967,7.715921,61.781968,66.687474,139.401572,194.347985,137.872403,191.301870,121.558733,188.169283,-0.073278,-1.576271,32.025740,-235.931268,179.946307,7.324302,38.536701,14.089581,68.243146,3524.915711,0.040048,-687475.639993,0.015810,-0.483597,-0.558742,2.804807,0.077812,0.057978,116.338285,92.019837,32.000000,32.000000,32.000000,32.000000,129.185821,32.000000,69.467476,74.611545,99.585579,46.696570,34.586693,29.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1658.935547,38.359246,0.019626,75.475879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.526226,59.161080,193.605211,141.663966,142.930752,145.964691,54.204073,14.118346,189.801845,7.686816,64.355025,66.388589,139.569608,193.859683,138.021539,190.842108,121.466342,187.709923,-0.073296,-1.583204,32.025740,-235.936169,179.671710,7.295114,38.445900,14.159738,20.954832,1089.136363,0.039367,-688758.834424,0.015808,-0.505514,-0.516825,2.802530,0.080601,0.057646,116.310313,91.907367,32.000000,32.000000,32.000000,32.000000,150.049085,32.000000,69.492604,74.605982,99.655333,46.204708,34.586693,29.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1677.246094,38.151211,0.019676,75.472691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.457893,60.796399,192.529847,142.765111,143.674003,146.620413,54.555439,14.121200,188.914619,7.644064,66.313134,65.822911,139.795836,192.898694,138.076241,189.827650,121.340975,186.938363,-0.073225,-1.590468,32.025740,-235.924494,178.549095,7.252580,38.214912,14.010572,65.172315,3365.542578,0.342223,12257.538723,0.845533,0.044141,-0.680550,2.794413,0.078166,0.057767,116.435391,91.728040,32.000000,32.000000,32.000000,32.000000,307.564491,32.000000,69.487271,74.619665,99.664448,45.657093,34.586693,29.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1655.273437,37.914490,0.608833,75.475410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.337532,62.359926,191.325281,143.952732,144.249616,147.152657,54.308185,14.120344,187.423867,7.609922,67.738244,65.228021,140.040819,191.423282,138.137097,188.398940,121.195088,185.149042,-0.073170,-1.597395,32.025740,-235.933844,177.361585,7.218747,37.944817,13.949269,24.565786,1274.369494,1.118694,14391.599562,0.855514,1.202110,-0.762457,2.784636,0.077852,0.057447,116.483163,91.583330,32.000000,32.000000,32.000000,32.000000,250.638282,32.000000,69.474050,74.625920,99.675020,45.399017,34.586693,29.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1662.597656,37.767109,0.614451,75.477431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.463329,62.359926,190.584572,143.952732,144.825996,147.755242,54.415539,14.116063,187.009685,7.574224,68.854460,65.086318,140.284728,190.788707,138.179236,187.890240,121.027289,184.861701,-0.073154,-1.604362,32.025740,-235.931265,176.855917,7.183037,37.795597,13.893861,9.778554,506.269445,0.361811,17435.107566,0.859165,2.892287,-0.930573,2.771893,0.079842,0.057324,116.519166,91.451994,32.000000,32.000000,32.000000,32.000000,304.801162,32.000000,69.489628,74.643467,99.710093,45.004529,34.586693,29.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1666.259766,37.513638,0.621928,75.478078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.318815,63.664368,189.651203,144.977504,145.437842,148.378871,54.660155,14.121914,185.970844,7.537765,69.699554,64.747963,140.519548,189.947841,138.299267,186.961409,120.894216,184.209855,-0.073236,-1.610213,32.025740,-235.932438,175.880205,7.147123,37.623713,13.808686,68.071013,3508.498971,0.964558,19482.816886,0.872136,4.552544,-1.468813,2.759332,0.079306,0.058184,116.557033,91.310818,32.000000,32.000000,32.000000,32.000000,147.620931,32.000000,69.474261,74.628193,99.769919,44.815076,34.586693,29.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1658.935547,37.458681,0.627401,75.469811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.276776,64.735207,188.835172,145.798285,146.253991,149.210750,54.514275,14.120201,185.354933,7.486721,70.365302,64.459711,140.839199,189.120024,138.460181,186.274047,120.735496,183.332683,-0.073341,-1.621299,32.025740,-235.930883,175.228957,7.096733,37.484555,13.806161,20.405693,1054.559512,2.418640,19442.902196,0.872153,4.451449,-1.411339,2.743672,0.082017,0.058269,116.592369,91.177949,32.000000,32.000000,32.000000,32.000000,429.079892,32.000000,69.459443,74.674128,99.806717,44.327944,34.586693,29.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1677.246094,37.293360,0.630459,75.476757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.296865,65.628315,188.381805,146.510521,147.164318,149.991273,54.464161,14.118774,184.759738,7.440401,70.934286,64.229897,141.166333,188.668738,138.673673,185.837467,120.573679,183.107126,-0.073293,-1.630623,32.025740,-235.930513,174.649785,7.050786,37.360884,13.782542,61.827771,3198.178997,0.349612,22114.610710,0.877492,5.872040,-1.529017,2.735927,0.078459,0.057707,116.522685,91.098573,32.000000,32.000000,32.000000,32.000000,156.293795,32.000000,69.475679,74.701819,99.860017,43.919831,34.586693,29.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1658.935547,37.153733,0.635325,75.475675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.147740,66.364028,187.551245,147.106630,148.107195,150.914050,54.286065,14.120629,183.908613,7.387040,71.374304,63.920034,141.450589,187.684666,138.888816,184.688694,120.395536,181.627572,-0.073325,-1.642319,32.025740,-235.932415,174.196917,6.998724,37.109342,13.666696,17.795200,923.516152,1.172820,24008.794454,0.888258,6.976701,-1.708779,2.725808,0.076999,0.057155,116.461423,90.965095,32.000000,32.000000,32.000000,32.000000,324.596965,32.000000,69.446831,74.685528,99.864571,43.657096,34.586693,29.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1662.597656,37.036030,0.641728,75.463597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.335547,66.364028,186.824186,147.106630,149.043453,151.917944,54.451861,14.123769,183.335963,7.326898,71.783000,63.767559,141.792715,186.986352,139.114770,184.059151,120.240632,181.054961,-0.073451,-1.654567,32.025740,-235.927316,173.784001,6.940854,37.034858,13.729622,11.396852,589.660674,0.389181,26086.712406,0.895825,7.853645,-1.634195,2.718475,0.078451,0.058553,116.358579,90.885210,32.000000,32.000000,32.000000,32.000000,575.750836,32.000000,69.477875,74.704414,99.933818,43.271398,34.586693,29.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1666.259766,36.810614,0.647638,75.457383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.196166,67.019817,185.786610,147.630160,150.048558,152.958892,54.678242,14.119630,182.334366,7.261161,72.124092,63.351966,142.022195,186.188499,139.287726,183.224475,120.062179,180.638803,-0.073537,-1.666252,32.025740,-235.929167,172.709541,6.877583,36.860306,13.641346,63.297337,3261.376182,1.361275,26975.532764,0.908521,8.709434,-2.030279,2.712326,0.079384,0.057139,116.171070,90.757521,32.000000,32.000000,32.000000,32.000000,310.440758,32.000000,69.466665,74.700288,99.976602,43.187773,34.586693,27.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1658.935547,36.713304,0.654070,75.444956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.177155,67.594002,185.397233,148.072709,151.078525,153.966860,54.232306,14.122627,182.348313,7.191738,72.449392,63.155652,142.265752,185.745072,139.476749,182.879838,119.887572,180.158770,-0.073700,-1.678505,32.025740,-235.927314,172.846981,6.811162,36.797939,13.593565,26.970133,1401.054427,2.124413,26600.011930,0.908949,8.558242,-2.098552,2.694494,0.077847,0.057386,116.129973,90.632607,32.000000,32.000000,32.000000,32.000000,336.441900,32.000000,69.445446,74.686627,99.997296,42.837416,34.586693,26.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1677.246094,36.572631,0.657735,75.437694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.242741,68.117189,184.684906,148.475894,152.378321,155.284627,54.670533,14.123912,181.563463,7.095623,73.041817,62.198554,142.826441,185.056191,139.937531,182.209162,119.488922,179.589692,-0.073710,-1.694282,32.025740,-235.927336,172.293036,6.720103,36.631753,13.593781,64.805164,3339.537299,0.384724,28408.076980,0.915273,9.326209,-2.082630,2.684926,0.077790,0.057574,116.036832,90.443594,32.000000,32.000000,32.000000,32.000000,266.596500,32.000000,69.481360,74.781738,100.056005,42.420971,34.586693,26.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1655.273437,36.448077,0.663301,75.438061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.273333,68.569771,183.728010,148.879106,153.088782,156.144221,54.189848,14.120201,180.432035,7.025887,73.194421,61.203813,143.044382,183.985742,140.167352,181.204275,119.289138,178.657958,-0.073765,-1.704796,32.025740,-235.930066,170.913897,6.654856,36.361856,13.504837,21.508223,1118.192540,0.908929,29762.602861,0.930750,9.915706,-2.095850,2.680036,0.079435,0.057661,115.985924,90.332050,32.000000,32.000000,32.000000,32.000000,266.002877,32.000000,69.472425,74.798027,100.059504,42.172731,34.586693,26.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1680.908203,36.304429,0.670281,75.350917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
