OSU 80 Ton Compressor Load Stand
69.117194,68.569771,183.305866,148.879106,153.119797,156.755032,54.526369,14.119345,180.120974,6.966581,73.373112,60.914467,143.247911,183.585574,140.330498,180.892945,119.033835,178.298951,-0.073810,-1.714094,32.025740,-235.934680,170.543813,6.600527,36.301868,13.403957,52.296078,2702.044768,0.380233,31371.967654,0.931617,10.386076,-1.920354,2.667210,0.077987,0.057463,115.948260,90.254793,32.000000,32.000000,32.000000,32.000000,365.260644,32.000000,69.469492,74.847924,100.073278,41.947224,34.586693,26.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1658.935547,36.145959,0.676060,75.417400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.169965,68.941797,182.614262,149.344943,152.942977,157.147136,54.343854,14.114208,179.212682,6.914047,73.588175,60.531662,143.536230,182.881111,140.542283,180.140388,118.822324,177.661746,-0.073870,-1.724485,32.025740,-235.939327,169.483201,6.555205,36.170914,13.389046,20.742643,1075.334679,1.146962,31963.799710,0.945862,10.814036,-2.087085,2.652218,0.079457,0.057894,115.961298,90.191610,32.000000,32.000000,32.000000,32.000000,145.979605,32.000000,69.458999,74.868028,100.107788,41.625498,34.586693,26.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1673.583984,35.985669,0.679507,75.402748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.163124,69.308878,181.816379,149.851341,152.532190,157.027662,54.335130,14.121628,178.877701,6.905474,73.768143,60.300138,143.778137,182.060300,140.719809,179.452869,118.573298,176.896711,-0.073978,-1.728496,32.025740,-235.927496,169.608749,6.554289,35.998777,13.365426,45.029351,2334.774686,0.473751,32620.594528,0.946139,10.939796,-1.973384,2.652102,0.077134,0.057262,115.978894,90.119737,32.000000,32.000000,32.000000,32.000000,265.908665,32.000000,69.477921,74.884767,100.120084,41.435087,34.586693,26.873418,70.126582,70.126582,15.379747,49.113924,49.873418,1666.259766,35.904082,0.685425,75.341984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.060103,69.679017,181.421472,150.347161,151.922253,156.652368,54.622483,14.119916,178.559574,6.911471,73.948265,60.152881,143.983146,181.729454,140.902150,179.075980,118.383692,176.425682,-0.074104,-1.732008,32.025740,-235.931822,169.732832,6.580293,35.965926,13.381636,28.919013,1491.564419,1.193083,33243.566052,0.951897,11.269295,-2.013737,2.640080,0.078075,0.057454,116.071498,90.055346,32.000000,32.000000,32.000000,32.000000,293.139351,32.000000,69.459323,74.892691,100.129762,41.145577,34.586693,26.873418,70.126582,70.126582,16.379747,49.113924,49.873418,1669.921875,35.778915,0.687710,75.388164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
69.005714,70.031236,180.643725,150.774818,151.194495,156.076602,54.416645,14.116919,177.847912,6.909768,74.092938,59.861720,144.195350,180.842934,141.113969,178.175624,118.129877,175.646965,-0.074091,-1.735474,32.025740,-235.934002,169.364523,6.620047,35.802715,13.312038,7.006281,362.731929,0.547407,33813.260726,0.952454,11.641887,-2.067996,2.628805,0.077588,0.057048,115.987929,89.941750,32.000000,32.000000,32.000000,32.000000,320.060296,32.000000,69.436546,74.900589,100.159736,41.011924,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1669.921875,35.790851,0.686535,75.390261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.919674,70.031236,180.214970,150.774818,150.413013,155.355320,54.409453,14.116206,177.566576,6.901787,74.245979,59.811301,144.427303,180.420335,141.358648,177.758337,117.921365,175.232110,-0.074109,-1.738973,32.025740,-235.934062,169.184661,6.659467,35.733514,13.259984,58.673703,3038.079459,0.850959,34674.641131,0.947809,12.095080,-2.065611,2.627008,0.077827,0.056778,115.904143,89.889150,32.000000,32.000000,32.000000,32.000000,188.729090,32.000000,69.458531,74.888604,100.164249,40.733491,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1662.597656,35.628523,0.687805,75.396960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.902833,70.357802,179.237290,151.110536,149.444073,154.161543,54.427104,14.119773,176.923095,6.880220,74.386973,59.621730,144.658978,179.440428,141.556650,176.817608,117.660407,174.505828,-0.074146,-1.741300,32.025740,-235.926247,168.603141,6.703153,35.584330,13.231334,10.092175,522.395624,3.491192,35188.410162,0.949721,12.491185,-2.122139,2.617808,0.079771,0.057746,115.809589,89.855473,32.000000,32.000000,32.000000,32.000000,274.989705,32.000000,69.425050,74.850798,100.197087,40.511361,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1677.246094,35.454475,0.683423,75.395580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.954789,70.658159,178.616969,151.381975,148.753727,153.359094,54.392149,14.117633,176.507948,6.845265,74.522748,59.393151,144.850836,178.915470,141.738087,176.357824,117.491492,173.765513,-0.074130,-1.741883,32.025740,-235.935902,168.508489,6.631654,35.445623,13.192875,49.861735,2582.623879,0.414572,35247.694229,0.946802,12.560661,-2.079381,2.614855,0.078543,0.057822,115.773846,89.839360,32.000000,32.000000,32.000000,32.000000,328.565340,32.000000,69.452147,74.845954,100.234861,40.456890,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1655.273437,35.406334,0.682725,75.393057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.818249,70.940033,178.335733,151.593321,148.016684,152.524623,54.530990,14.118917,176.193962,6.800020,74.626709,59.281054,145.051658,178.693788,141.933125,176.014082,117.337258,173.610086,-0.074172,-1.744808,32.025740,-235.929717,168.424768,6.610433,35.391117,13.175025,9.886475,510.773153,2.381366,35554.560389,0.940372,12.900835,-2.109318,2.601305,0.078206,0.057828,115.750085,89.789355,32.000000,32.000000,32.000000,32.000000,173.673545,32.000000,69.446264,74.809990,100.242346,40.181311,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1673.583984,35.325883,0.677860,75.394804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.875317,71.205354,177.781458,151.780072,147.241715,151.669965,54.744800,14.119060,175.652800,6.745139,74.793238,59.131267,145.252623,177.980699,142.180036,175.370297,117.049581,172.975386,-0.074151,-1.749889,32.025740,-235.931045,168.083909,6.586874,35.292635,13.164189,63.202181,3252.514048,0.477753,35532.575034,0.936087,13.159222,-2.237853,2.590349,0.077751,0.057371,115.770339,89.759923,32.000000,32.000000,32.000000,32.000000,165.571433,32.000000,69.436429,74.795678,100.272968,40.031551,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1658.935547,35.216546,0.672806,75.397804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.726838,71.205354,177.296956,151.780072,146.370647,150.831999,54.189025,14.114921,175.228300,6.666526,74.913231,58.954782,145.397471,177.488259,142.397045,174.847235,116.869396,172.490177,-0.074130,-1.756328,32.025740,-235.938614,167.702221,6.552703,35.215320,13.143869,24.877952,1293.401290,2.400430,36369.363298,0.931478,13.551447,-2.146188,2.591402,0.079264,0.058129,115.798266,89.730684,32.000000,32.000000,32.000000,32.000000,172.439034,32.000000,69.461099,74.779346,100.284146,39.780422,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1677.246094,35.129586,0.671796,75.401759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.718622,71.457158,176.705368,151.953129,145.515298,150.011678,54.459987,14.118632,174.892551,6.614144,75.011841,58.673415,145.572332,176.753383,142.561413,174.230487,116.579334,171.979516,-0.074175,-1.763350,32.025740,-235.928859,167.392830,6.510308,35.114530,13.096449,58.823682,3043.019009,0.372090,36625.867133,0.922475,13.770625,-2.114456,2.581207,0.077099,0.056702,115.781222,89.676639,32.000000,32.000000,32.000000,32.000000,109.269738,32.000000,69.461558,74.788053,100.291251,39.736514,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1658.935547,35.061954,0.667779,75.399620,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.688221,71.695167,176.140295,152.106061,144.359874,148.923869,54.475003,14.121058,174.504198,6.534295,75.250580,58.485789,145.857954,176.481967,142.911987,173.842253,116.085744,171.318531,-0.074190,-1.772123,32.025740,-235.926923,166.961253,6.448995,34.999695,13.052815,8.376235,433.193159,0.939887,36608.188467,0.929065,13.890738,-2.130410,2.579734,0.077419,0.056936,115.772139,89.681481,32.000000,32.000000,32.000000,32.000000,289.435793,32.000000,69.461747,74.825375,100.297639,39.479539,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1673.583984,34.930999,0.665606,75.412422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.595114,71.907781,175.859617,152.256480,143.453689,148.115015,54.324800,14.119916,174.184354,6.469440,75.403864,58.475063,146.007435,176.133371,143.070407,173.481907,115.866571,171.124439,-0.074167,-1.778565,32.025740,-235.931495,166.877716,6.406289,34.959685,13.083881,59.117485,3065.828109,0.394312,37081.232024,0.920205,14.149194,-2.047223,2.571434,0.078037,0.057780,115.821127,89.683657,32.000000,32.000000,32.000000,32.000000,495.818612,32.000000,69.469550,74.873561,100.312611,39.279072,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1662.597656,34.881902,0.661540,75.420724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.551503,72.133934,175.283498,152.409140,142.581222,147.319018,54.714649,14.113066,173.687682,6.412025,75.506621,58.287258,146.149339,175.413126,143.243039,172.936902,115.667290,170.639620,-0.074167,-1.785585,32.025740,-235.937038,166.338806,6.282311,34.847013,13.057232,8.458228,435.517653,2.743272,37799.310127,0.914363,14.411822,-1.822090,2.564345,0.077297,0.057726,115.822702,89.670680,32.000000,32.000000,32.000000,32.000000,265.717700,32.000000,69.492796,74.916049,100.326235,39.141942,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1680.908203,34.862663,0.657820,75.421653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.456153,72.133934,174.908203,152.409140,141.660120,146.530014,54.750492,14.117918,173.271192,6.347799,75.577715,58.136657,146.287171,175.051711,143.382872,172.599662,115.503689,170.243880,-0.074114,-1.792584,32.025740,-235.937250,166.146725,6.138073,34.781545,12.955992,55.571558,2859.529249,0.386828,38484.965678,0.913873,14.699888,-1.681896,2.563734,0.077046,0.057123,115.852118,89.665683,32.000000,32.000000,32.000000,32.000000,129.671881,32.000000,69.470111,74.937651,100.291646,38.979724,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1658.935547,34.685515,0.655592,75.433799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.447977,72.357333,174.425903,152.548663,140.697410,145.750099,54.457488,14.121914,172.899936,6.278157,75.673664,58.143090,146.452701,174.525201,143.555472,172.202894,115.304494,169.858546,-0.074049,-1.800095,32.025740,-235.929498,165.787693,6.038447,34.728986,12.955721,12.512906,647.337186,2.683757,38765.881626,0.903721,14.961409,-1.680184,2.556961,0.077676,0.057520,115.985798,89.680452,32.000000,32.000000,32.000000,32.000000,167.129856,32.000000,69.468057,75.011925,100.347910,38.918036,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1677.246094,34.708648,0.651121,75.439885,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.324915,72.552572,174.183370,152.669454,139.802067,144.969268,54.411994,14.120201,172.700791,6.211448,75.707050,58.024585,146.632529,174.424846,143.717550,172.025654,115.127388,169.817330,-0.074062,-1.808763,32.025740,-235.933170,165.646969,5.884215,34.677311,12.997065,62.242749,3222.731466,0.406071,38692.997574,0.899713,15.038796,-1.678166,2.555040,0.077687,0.057670,116.057304,89.664463,32.000000,32.000000,32.000000,32.000000,243.071711,32.000000,69.502362,75.066218,100.358157,38.722939,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1662.597656,34.663842,0.650589,75.435333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.267654,72.711917,173.816303,152.751381,139.017769,144.180325,54.731532,14.117775,172.409244,6.125876,75.753983,57.918523,146.720492,173.907782,143.855159,171.530055,114.824535,169.276046,-0.073828,-1.815769,32.025740,-235.935270,165.181009,5.785380,34.615394,12.988933,10.978404,565.108204,1.790038,39001.057860,0.900434,15.268836,-1.636575,2.548299,0.078430,0.057520,115.985898,89.652978,32.000000,32.000000,32.000000,32.000000,193.655016,32.000000,69.486057,75.117251,100.342803,38.586857,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1680.908203,34.576124,0.645331,75.447803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.231914,72.875132,173.250997,152.816812,138.047051,143.181411,54.231511,14.114493,171.802714,6.000713,75.789846,57.750692,146.822234,173.423886,144.025704,170.994811,114.630405,168.750883,-0.073763,-1.825102,32.025740,-235.937408,164.659698,5.575682,34.486639,12.923267,27.758378,1442.023637,0.358413,39737.410299,0.898690,15.564083,-1.476343,2.549339,0.079528,0.057589,115.926679,89.653641,32.000000,32.000000,32.000000,32.000000,335.577437,32.000000,69.475219,75.155977,100.325828,38.407722,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1666.259766,34.488983,0.643570,75.453463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.132282,72.875132,172.959410,152.816812,137.307754,142.474847,54.596596,14.115064,171.410545,5.917746,75.849157,57.692785,146.982195,173.263326,144.152544,170.697457,114.447002,168.553116,-0.073805,-1.830915,32.025740,-235.937164,164.417162,5.400365,34.427608,12.903487,21.264242,1097.272093,2.019541,40060.209223,0.889828,15.770010,-1.395372,2.546100,0.077766,0.057252,115.847488,89.656861,32.000000,32.000000,32.000000,32.000000,234.632676,32.000000,69.492523,75.183476,100.346640,38.265638,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1677.246094,34.408820,0.641232,75.462506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
68.084590,73.019295,172.683498,152.904334,136.667953,141.759094,54.732759,14.116919,171.313520,5.843692,75.918416,57.687981,147.115965,172.792093,144.270319,170.454845,114.296826,168.211840,-0.073907,-1.836183,32.025740,-235.931225,163.967067,5.263554,34.365060,12.895392,29.843888,1536.165652,0.791344,40066.574544,0.892754,15.962315,-1.417025,2.539149,0.078299,0.058588,115.881070,89.699549,32.000000,32.000000,32.000000,32.000000,167.263683,32.000000,69.492942,75.234206,100.323905,38.151870,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1666.259766,34.354945,0.636912,75.468813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.980306,73.155728,172.544533,153.001364,136.105642,141.050105,54.448307,14.109641,171.205565,5.771872,75.936611,57.677779,147.231938,172.649857,144.393180,170.277254,114.108437,168.031037,-0.073936,-1.841470,32.025740,-235.940300,163.836115,5.129621,34.341783,12.849865,9.947294,514.695737,1.027935,40240.954057,0.883870,16.043466,-1.315014,2.538582,0.077826,0.058021,115.859199,89.680679,32.000000,32.000000,32.000000,32.000000,134.915132,32.000000,69.495995,75.237651,100.306463,37.986095,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1673.583984,34.285204,0.635252,75.475785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.941612,73.282222,172.053076,153.098116,135.537383,140.407411,54.370623,14.118774,170.803980,5.699458,75.957951,57.509205,147.366432,172.327240,144.537296,169.859058,113.995651,167.461481,-0.073857,-1.844976,32.025740,-235.931657,163.517625,5.022050,34.254390,12.840633,33.978256,1760.624622,0.728451,40386.032879,0.878297,16.226509,-1.305457,2.536308,0.077882,0.057239,115.803722,89.686421,32.000000,32.000000,32.000000,32.000000,142.574436,32.000000,69.488107,75.262806,100.309331,37.873194,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1666.259766,34.269535,0.632800,75.479255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.945942,73.392699,171.828197,153.173338,134.748478,139.592728,54.421211,14.113637,170.368348,5.605569,75.993158,57.552312,147.478304,171.800266,144.714513,169.534157,113.852422,167.148962,-0.073996,-1.849663,32.025740,-235.938428,163.009306,4.844724,34.157007,12.774281,53.716280,2780.787009,2.177786,40847.859716,0.880335,16.448025,-1.191654,2.538155,0.077058,0.057943,115.763564,89.661298,32.000000,32.000000,32.000000,32.000000,144.941876,32.000000,69.485892,75.257307,100.300937,37.710671,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1669.921875,34.218906,0.631849,75.478121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.884538,73.392699,171.685418,153.173338,134.156730,138.985467,54.235593,14.115920,170.301171,5.555886,75.992187,57.438777,147.630368,171.769341,144.812429,169.281216,113.704661,167.152877,-0.074009,-1.851993,32.025740,-235.937941,163.002779,4.652186,34.154375,12.835044,14.159583,735.522684,0.633394,40654.885530,0.878456,16.606114,-1.314217,2.532367,0.078157,0.058448,115.856771,89.676152,32.000000,32.000000,32.000000,32.000000,173.737128,32.000000,69.493871,75.305232,100.320422,37.537285,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1666.259766,34.101672,0.628011,75.454170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.798334,73.498759,171.368688,153.246044,133.599073,138.371611,54.593392,14.119345,169.962031,5.544230,75.996321,57.417349,147.735423,171.433163,144.965976,169.102431,113.593384,166.845166,-0.074143,-1.853740,32.025740,-235.932393,162.574159,4.491236,34.049979,12.785965,44.821093,2312.982553,0.397870,40622.645371,0.872756,16.713056,-1.300381,2.528896,0.078985,0.056921,115.865871,89.694038,32.000000,32.000000,32.000000,32.000000,228.132055,32.000000,69.514981,75.330321,100.325272,37.447705,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1658.935547,34.147415,0.624570,75.469060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.674827,73.589077,171.206552,153.332453,133.101287,137.737447,54.748365,14.120629,169.902189,5.534613,75.986951,57.469801,147.816874,171.321411,145.059919,168.969910,113.410231,166.596202,-0.074130,-1.855494,32.025740,-235.933886,162.561738,4.298383,34.029929,12.810144,17.785818,915.235141,1.503163,40863.242753,0.872826,16.763220,-1.150998,2.529080,0.077807,0.057676,115.828884,89.733819,32.000000,32.000000,32.000000,32.000000,173.193372,32.000000,69.498326,75.357075,100.312489,37.278327,34.586693,26.873418,70.126582,70.126582,18.379747,49.113924,49.873418,1669.921875,34.061356,0.624138,75.492082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.634425,73.651499,170.913655,153.392857,132.605321,137.154828,54.399871,14.119202,169.334779,5.552755,75.955231,57.411359,147.942248,170.936376,145.192577,168.769812,113.239036,166.431697,-0.074067,-1.855497,32.025740,-235.933026,161.998229,4.076432,33.952507,12.805005,43.405447,2247.896716,0.472734,40961.909118,0.864776,16.939762,-1.167298,2.527624,0.078496,0.057569,115.795588,89.766451,32.000000,32.000000,32.000000,32.000000,241.426317,32.000000,69.497188,75.395116,100.312677,37.168876,34.586693,26.873418,65.126582,70.126582,18.379747,49.113924,49.873418,1669.921875,34.057191,0.620500,75.494264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.613814,73.651499,170.928558,153.392857,132.131928,136.614275,54.314925,14.118632,169.280437,5.587681,75.951442,57.250787,148.054381,170.903579,145.310421,168.611478,113.132693,166.203569,-0.074193,-1.855508,32.025740,-235.933597,162.047911,3.854626,33.915454,12.700429,13.211183,685.255498,1.187687,41290.132440,0.860367,17.131182,-1.087493,2.529841,0.077603,0.056802,115.794304,89.780132,32.000000,32.000000,32.000000,32.000000,236.050594,32.000000,69.504047,75.392032,100.295743,37.033434,34.586693,26.873418,65.126582,70.126582,18.379747,49.113924,49.873418,1669.921875,33.975405,0.620175,75.488733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.463844,73.714474,170.789725,153.440956,131.550547,135.940929,54.832453,14.121486,169.272504,5.667425,75.855198,56.611200,148.224420,170.882550,145.564638,168.710326,112.804725,166.281024,-0.074245,-1.855474,32.025740,-235.928945,161.331888,3.614874,33.884009,12.705387,60.832063,3125.538553,0.484169,41497.463393,0.862950,17.226709,-0.984652,2.527022,0.077877,0.057556,115.801309,89.790587,32.000000,32.000000,32.000000,32.000000,233.103487,32.000000,69.465300,75.353965,100.281632,36.793804,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.936442,0.617067,75.459983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.504320,73.744029,170.815273,153.482904,131.194382,135.446232,54.188653,14.116348,169.056696,5.768205,75.798403,56.118913,148.355832,170.935812,145.708300,168.722954,112.700888,166.394399,-0.074112,-1.855486,32.025740,-235.933266,160.906127,3.442129,33.843946,12.744098,25.509314,1326.234770,1.585217,41371.246961,0.861190,17.243602,-0.973181,2.528012,0.077764,0.057789,115.815965,89.813785,32.000000,32.000000,32.000000,32.000000,273.866206,32.000000,69.484507,75.326445,100.260077,36.612373,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,33.861201,0.616404,75.497648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.480719,73.743753,170.837397,153.597841,130.883270,134.956221,54.432856,14.115492,169.006482,5.886546,75.668472,55.727069,148.455503,170.962766,145.815537,168.880675,112.599926,166.420151,-0.074036,-1.854316,32.025740,-235.934122,160.782249,3.246727,33.827628,12.705964,57.680005,2985.342497,0.343290,42278.526659,0.851140,17.429614,-0.612992,2.531574,0.078890,0.057482,115.911486,89.824131,32.000000,32.000000,32.000000,32.000000,282.275116,32.000000,69.481972,75.351555,100.232634,36.435747,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.863923,0.615357,75.430662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.337265,73.687130,170.771080,153.828283,130.483061,134.487029,54.786124,14.118346,169.009499,6.006819,75.471024,55.489353,148.568477,170.863052,145.932300,168.659923,112.507696,166.425291,-0.073988,-1.854316,32.025740,-235.932412,160.641850,3.023249,33.780569,12.665288,21.507571,1105.988946,0.815259,42436.194844,0.857608,17.425941,-0.462009,2.530435,0.079890,0.057502,115.816024,89.844256,32.000000,32.000000,32.000000,32.000000,355.555357,32.000000,69.464901,75.357280,100.202432,36.218638,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,33.801069,0.614175,75.422403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.171661,73.687130,170.689212,153.828283,130.088202,134.012362,54.293882,14.121058,168.669319,6.160269,75.329541,55.437161,148.734662,170.684020,146.082213,168.706150,112.423674,166.353075,-0.073868,-1.853133,32.025740,-235.926923,160.413855,2.795808,33.781596,12.747741,57.910716,3004.955417,0.359452,42552.144694,0.851007,17.445038,-0.350341,2.531648,0.078181,0.057230,115.707864,89.918221,32.000000,32.000000,32.000000,32.000000,238.711037,32.000000,69.473529,75.376157,100.197393,36.073079,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,33.778928,0.612250,75.428455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.160429,73.615316,170.666507,154.134806,129.612268,133.391692,54.921038,14.121628,168.702414,6.371480,75.148090,55.271883,148.899841,170.630608,146.200976,168.425257,112.299901,166.257823,-0.073616,-1.850786,32.025740,-235.927823,160.118292,2.482665,33.732500,12.705171,16.190766,830.536384,0.962648,42724.175599,0.844475,17.506279,-0.255975,2.536056,0.077674,0.056138,115.688122,89.951826,32.000000,32.000000,32.000000,32.000000,232.974613,32.000000,69.479013,75.394797,100.178914,35.876973,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,33.741569,0.612531,75.446081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
67.127663,73.533836,170.505418,154.430437,129.211148,132.942055,54.733804,14.117633,168.359285,6.548533,74.929260,55.389715,149.008308,170.607309,146.274685,168.392251,112.190282,166.158821,-0.073768,-1.847855,32.025740,-235.933779,160.293282,2.316046,33.721844,12.668208,60.496820,3113.916082,0.357166,42941.016043,0.851489,17.642580,-0.201976,2.541090,0.077975,0.057155,115.621830,89.978880,32.000000,32.000000,32.000000,32.000000,118.066651,32.000000,69.469533,75.407235,100.118691,35.713492,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.733077,0.612326,75.422156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.993719,73.436338,170.391951,154.641331,128.780627,132.502174,54.196730,14.116348,168.440210,6.735039,74.712724,55.362441,149.165535,170.521124,146.401135,168.461699,112.148162,166.122114,-0.073564,-1.844922,32.025740,-235.938984,159.828790,2.084656,33.709493,12.725942,24.442705,1270.592191,1.271388,42794.054739,0.837857,17.580020,-0.117817,2.541177,0.077509,0.056848,115.667322,89.994476,32.000000,32.000000,32.000000,32.000000,234.524775,32.000000,69.465969,75.419363,100.110864,35.543198,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.728262,0.610071,75.428583,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.973777,73.319232,170.369684,154.777829,128.357123,132.060551,54.410155,14.117062,168.314586,6.919959,74.541151,55.431541,149.297143,170.525764,146.529356,168.356640,112.112700,166.029127,-0.073464,-1.841970,32.025740,-235.933533,159.552949,1.909837,33.730606,12.733388,57.111623,2957.158005,0.338893,42686.699150,0.838160,17.525542,-0.049391,2.540017,0.077286,0.056429,115.589438,90.048114,32.000000,32.000000,32.000000,32.000000,238.874560,32.000000,69.462691,75.465582,100.091351,35.407761,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,33.754569,0.607770,75.500495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.836440,73.319232,170.439384,154.777829,127.992051,131.633430,54.867820,14.117918,168.115232,7.148486,74.308874,55.610428,149.436174,170.530219,146.672654,168.269487,112.060233,165.927632,-0.073422,-1.840202,32.025740,-235.931043,159.750575,1.763093,33.709385,12.696606,22.490325,1154.803324,0.837248,42632.376243,0.845340,17.538530,-0.022550,2.543402,0.078852,0.057601,115.388603,90.086751,32.000000,32.000000,32.000000,32.000000,240.812584,32.000000,69.464632,75.483177,100.073040,35.225023,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.718797,0.606749,75.506700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.794221,73.196051,170.388326,154.860904,127.689352,131.252351,54.591728,14.119345,168.247245,7.378790,74.025535,55.677480,149.543877,170.502201,146.774224,168.298132,112.008804,165.991417,-0.073346,-1.838452,32.025740,-235.934190,159.741070,1.658821,33.742020,12.742746,60.970383,3146.459001,0.357086,42298.153545,0.839224,17.437886,-0.025800,2.543827,0.078822,0.057821,115.281781,90.115915,32.000000,32.000000,32.000000,32.000000,149.897878,32.000000,69.457704,75.466815,100.043359,35.045909,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.728479,0.604179,75.454750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.736389,73.034209,170.509608,154.895588,127.314884,130.759212,54.595150,14.116348,168.481560,7.712042,73.740525,55.872657,149.656208,170.582632,146.944500,168.456647,111.999750,165.914145,-0.073325,-1.835507,32.025740,-235.937187,159.698915,1.450432,33.760375,12.735588,10.939787,564.527081,0.906558,42388.718653,0.831458,17.551371,-0.015608,2.550097,0.078292,0.057736,115.270787,90.177162,32.000000,32.000000,32.000000,32.000000,202.837017,32.000000,69.474113,75.441055,100.012938,34.803856,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.813943,0.604671,75.501433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.615319,72.841163,170.539407,154.862302,127.091038,130.392672,54.747218,14.113922,168.507899,7.949906,73.433752,55.839693,149.725042,170.697170,147.046725,168.572543,111.901397,166.061411,-0.073396,-1.831994,32.025740,-235.935365,159.658963,1.282151,33.765225,12.693126,60.232150,3099.533274,0.333467,524632.418888,0.833551,17.463113,0.062390,2.550944,0.077542,0.057192,115.352883,90.152967,32.000000,32.000000,32.000000,32.000000,199.878162,32.000000,69.452980,75.395333,99.946120,34.583830,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.820849,0.602803,75.423170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.666166,72.616089,170.630138,154.782304,126.882581,130.050229,54.299860,14.116206,168.350994,8.173957,73.129854,55.751174,149.815968,170.768486,147.159287,168.560321,111.858121,166.038555,-0.073346,-1.828471,32.025740,-235.936676,159.772847,1.126081,33.812356,12.745920,18.166538,942.547948,1.854013,522442.296993,0.830803,17.349134,0.039257,2.554972,0.078123,0.056281,115.396855,90.183196,32.000000,32.000000,32.000000,32.000000,192.333896,32.000000,69.451838,75.418525,99.896245,34.389482,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.808624,0.599827,75.423630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.476655,72.616089,170.708079,154.782304,126.688146,129.735281,54.329246,14.117633,168.423026,8.393034,72.816766,56.078451,149.875571,170.873789,147.317042,168.583425,111.821523,166.187389,-0.073338,-1.826115,32.025740,-235.935412,159.658594,1.004295,33.807164,12.723273,60.909768,3158.517314,0.336416,520988.885465,0.827421,17.256393,0.198945,2.560063,0.077928,0.057647,115.426990,90.255124,32.000000,32.000000,32.000000,32.000000,145.974768,32.000000,69.460908,75.466286,99.873182,34.178174,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.853015,0.599129,75.465813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.488241,72.373626,170.997710,154.688601,126.459893,129.443010,54.688519,14.124054,168.674113,8.611533,72.549809,56.457017,149.958108,171.101869,147.424984,168.803022,111.761022,166.317384,-0.073343,-1.822614,32.025740,-235.927847,159.939612,0.845072,33.912353,12.735516,20.171978,1039.159738,1.111310,519296.336399,0.830806,16.989175,0.232704,2.559471,0.078072,0.058557,115.386812,90.284322,32.000000,32.000000,32.000000,32.000000,292.801953,32.000000,69.444801,75.487397,99.796226,33.922623,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.842936,0.597145,75.423707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.299424,72.171765,171.081835,154.597138,126.255161,129.161432,54.554422,14.118061,168.733658,8.816481,72.342655,56.372891,150.013781,171.252753,147.491877,169.025035,111.747886,166.476753,-0.073459,-1.820143,32.025740,-235.934657,160.092698,0.773398,33.886065,12.779564,61.727682,3187.718773,0.331974,518283.242941,0.831013,17.146369,0.331255,2.567940,0.081207,0.056960,115.343774,90.332057,32.000000,32.000000,32.000000,32.000000,103.480719,32.000000,69.467853,75.526364,99.733996,33.690783,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.901913,0.597301,75.419727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.381696,71.938708,171.321258,154.457567,126.139565,128.807188,54.803084,14.118203,169.022431,9.131294,71.654224,56.674680,150.131595,171.571396,147.715971,169.174629,111.674012,166.710493,-0.073369,-1.817799,32.025740,-235.930104,160.293853,0.654179,33.976848,12.807493,9.735154,500.458210,1.000999,516840.837848,0.822972,16.894285,0.445833,2.571849,0.078303,0.057830,115.363973,90.373089,32.000000,32.000000,32.000000,32.000000,92.221027,32.000000,69.463325,75.543304,99.648290,33.376808,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,33.953769,0.596642,75.418039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.261818,71.651817,171.669445,154.291150,126.024164,128.564467,54.672985,14.119060,169.253734,9.363541,71.383177,57.061975,150.164489,171.872268,147.809536,169.531594,111.655023,166.992776,-0.073482,-1.815980,32.025740,-235.935455,160.609442,0.587013,34.044624,12.769035,60.906069,3138.468552,0.327522,515549.044386,0.825381,16.849361,0.525224,2.580442,0.078074,0.057024,115.293428,90.391729,32.000000,32.000000,32.000000,32.000000,105.331435,32.000000,69.462321,75.529941,99.608992,33.087273,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.025764,0.596343,75.414485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.284569,71.651817,171.901806,154.291150,125.901413,128.346061,54.144408,14.113780,169.430687,9.586784,71.037144,57.125081,150.203154,172.053475,147.906595,169.703471,111.666493,167.122007,-0.073474,-1.813080,32.025740,-235.936978,160.859179,0.481390,34.102087,12.833493,23.975163,1247.492530,2.069467,513859.087812,0.817700,16.547882,0.696184,2.580851,0.077364,0.057028,115.155867,90.426168,32.000000,32.000000,32.000000,32.000000,87.452153,32.000000,69.474271,75.538507,99.590141,32.819742,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,34.088294,0.593353,75.411357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.136222,71.403870,172.247311,154.133408,125.842755,128.158415,54.377073,14.115920,170.222394,9.825638,70.679378,57.049577,150.268966,172.463760,148.014489,170.018693,111.632013,167.506294,-0.073768,-1.811493,32.025740,-235.935164,160.892483,0.365670,34.138941,12.850316,53.549334,2774.394650,0.331307,512541.404337,0.819113,16.360711,0.832285,2.590775,0.077572,0.057960,115.124271,90.447985,32.000000,32.000000,32.000000,32.000000,93.164767,32.000000,69.468977,75.549328,99.568824,32.496500,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.142475,0.593040,75.412115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.117986,71.089948,172.462800,153.934557,125.783007,127.981020,54.725309,14.115635,170.213936,10.053660,70.341053,57.130510,150.253934,172.672536,148.040171,170.203388,111.608834,167.667617,-0.073810,-1.809742,32.025740,-235.932183,161.174136,0.346833,34.197161,12.781692,18.356851,945.017723,0.841065,511627.474242,0.825384,16.341774,0.874379,2.593391,0.079003,0.057394,115.052687,90.451798,32.000000,32.000000,32.000000,32.000000,95.713475,32.000000,69.455453,75.530954,99.512843,32.217221,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,34.213280,0.591542,75.400719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.062383,70.773833,172.781441,153.722849,125.791104,127.830002,54.433399,14.121628,170.540104,10.293800,70.050565,57.357094,150.273100,172.958588,148.086431,170.697177,111.627366,167.993072,-0.073849,-1.808093,32.025740,-235.931907,161.466637,0.248100,34.267732,12.825073,15.999291,828.066609,0.377553,510662.409700,0.822157,16.217386,1.067960,2.604432,0.077029,0.056922,115.004528,90.501572,32.000000,32.000000,32.000000,32.000000,95.957371,32.000000,69.467683,75.544746,99.478289,31.897096,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,34.199902,0.592157,75.404231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
66.019240,70.773833,172.955248,153.722849,125.781699,127.700405,54.284128,14.115492,170.698713,10.531815,69.741013,57.452643,150.284357,173.271279,148.156750,170.855974,111.609893,168.239959,-0.073773,-1.806588,32.025740,-235.934286,161.350368,0.228715,34.282589,12.861440,46.434329,2409.884905,1.100601,509489.207468,0.815327,15.918668,1.157849,2.608410,0.078065,0.057007,114.995396,90.563088,32.000000,32.000000,32.000000,32.000000,98.202670,32.000000,69.471269,75.573452,99.424479,31.607624,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,34.303523,0.590518,75.396986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.934720,70.480096,173.310736,153.550300,125.768576,127.579176,54.611904,14.114208,170.859395,10.768020,69.440093,57.394019,150.265646,173.468260,148.208063,171.082860,111.642352,168.576583,-0.073805,-1.803898,32.025740,-235.938347,161.804623,0.204046,34.354404,12.872313,9.850452,508.158097,1.263801,508347.544500,0.818781,15.648929,1.273748,2.615429,0.077683,0.057249,114.997779,90.597947,32.000000,32.000000,32.000000,32.000000,125.921308,32.000000,69.479465,75.569223,99.411261,31.265757,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,34.278172,0.591227,75.397250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.755501,70.175331,173.532107,153.389221,125.729228,127.426642,54.395096,14.114493,170.967222,11.065564,69.199353,57.396416,150.246648,173.788190,148.219483,171.375529,111.622261,168.816832,-0.073960,-1.801661,32.025740,-235.936265,161.808987,0.164766,34.386048,12.849378,46.114105,2388.383334,0.435808,507915.595399,0.820806,15.684934,1.393069,2.619770,0.078410,0.057331,115.003778,90.651509,32.000000,32.000000,32.000000,32.000000,104.685337,32.000000,69.454548,75.585295,99.367226,30.863673,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.358804,0.589924,75.392358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.824916,69.899841,173.663811,153.253594,125.810492,127.327175,54.695045,14.120344,171.049071,11.280726,69.030365,57.355485,150.254843,173.949938,148.265398,171.538817,111.688056,168.943808,-0.073952,-1.799894,32.025740,-235.932537,162.073119,0.122795,34.397443,12.929866,10.288524,529.950230,2.058136,506920.374503,0.815609,15.461784,1.499299,2.628520,0.077078,0.057101,115.066979,90.693765,32.000000,32.000000,32.000000,32.000000,120.033950,32.000000,69.480113,75.580996,99.340877,30.587819,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,34.379196,0.591443,75.391889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.740076,69.655831,173.948143,153.149010,125.830896,127.249102,54.745159,14.117633,171.456751,11.457686,68.812024,57.447799,150.215732,174.172156,148.278360,171.760527,111.653158,169.141393,-0.073946,-1.798731,32.025740,-235.934922,162.414999,0.166363,34.479968,12.932336,61.822106,3181.471695,0.440738,505986.472358,0.819695,15.306920,1.618244,2.639051,0.079579,0.058003,115.068470,90.707045,32.000000,32.000000,32.000000,32.000000,117.114747,32.000000,69.463937,75.548447,99.292252,30.256882,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.413328,0.591530,75.388028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
