OSU 80 Ton Compressor Load Stand
65.805754,69.655831,174.138781,153.149010,125.883447,127.178614,54.362033,14.116919,171.906308,11.604722,68.627990,57.518883,150.213369,174.285134,148.266472,171.800395,111.662274,169.333630,-0.074009,-1.798749,32.025740,-235.935309,162.387364,0.179617,34.497944,12.888810,24.360271,1262.456461,1.971234,504902.047713,0.812958,14.973333,1.604653,2.638269,0.078377,0.057304,115.094900,90.722050,32.000000,32.000000,32.000000,32.000000,272.914227,32.000000,69.448898,75.540111,99.283044,29.967648,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,34.460008,0.589923,75.383681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.667655,69.427287,174.285807,153.052816,125.934711,127.127440,54.416972,14.118489,171.596202,11.757389,68.453090,57.585753,150.202891,174.591790,148.259776,172.014000,111.644578,169.431022,-0.073931,-1.796977,32.025740,-235.931942,162.296749,0.286926,34.551062,12.921518,53.423061,2765.823077,0.328672,504332.689204,0.812339,14.800336,1.720726,2.645999,0.077886,0.056814,115.076478,90.756994,32.000000,32.000000,32.000000,32.000000,131.095936,32.000000,69.451562,75.558834,99.265500,29.653314,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1655.273437,34.479680,0.590446,75.383229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.631956,69.222212,174.356402,152.969766,126.058534,127.080934,54.752068,14.119060,171.602003,11.907591,68.299552,57.595582,150.198372,174.753329,148.314268,172.039832,111.719780,169.618993,-0.073941,-1.795215,32.025740,-235.927288,162.640606,0.404763,34.574447,12.943677,21.550671,1108.894563,0.833591,503983.312095,0.816688,14.745357,1.790519,2.646255,0.078008,0.056900,114.996488,90.803207,32.000000,32.000000,32.000000,32.000000,111.264667,32.000000,69.457834,75.573305,99.248690,29.356249,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,34.541830,0.589277,75.384567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.579106,69.017419,174.611296,152.890073,126.197490,127.034704,54.458008,14.123626,172.051447,12.029580,68.101715,57.654566,150.172238,174.861772,148.255325,172.396269,111.651696,169.770803,-0.073836,-1.792887,32.025740,-235.927622,162.884526,0.498814,34.648787,12.976366,52.219281,2701.463645,0.380977,503543.300568,0.816946,14.632465,1.848166,2.654059,0.077955,0.058049,114.823355,90.787369,32.000000,32.000000,32.000000,32.000000,186.982388,32.000000,69.420135,75.504134,99.180848,28.923030,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,34.570715,0.590288,75.371126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.588727,68.836921,174.801932,152.803950,126.251196,127.048262,54.742445,14.117633,172.214611,12.085109,68.006287,57.745547,150.179333,175.109989,148.316890,172.577864,111.670266,169.995305,-0.073823,-1.791143,32.025740,-235.934432,162.985891,0.570073,34.661931,12.962717,20.959710,1078.676139,0.944501,502852.018961,0.811676,14.457316,1.850026,2.656578,0.078814,0.058196,114.807953,90.822987,32.000000,32.000000,32.000000,32.000000,178.732598,32.000000,69.457786,75.512245,99.202890,28.609331,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,34.627367,0.589275,75.375166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.474814,68.836921,174.889726,152.803950,126.331097,127.095426,54.471913,14.118061,172.490104,12.127526,67.836646,57.714787,150.164873,175.264842,148.309631,172.582040,111.659709,170.044052,-0.074009,-1.789390,32.025740,-235.931064,163.208215,0.649567,34.692925,13.022416,21.527479,1113.398271,0.390360,502532.690948,0.816031,14.296853,1.980298,2.662606,0.078485,0.057244,114.718166,90.806103,32.000000,32.000000,32.000000,32.000000,152.446193,32.000000,69.440736,75.493668,99.160488,28.321681,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,34.657874,0.589642,75.434447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.467635,68.662500,175.134203,152.722301,126.477084,127.188514,54.270966,14.119488,173.025481,12.168238,67.686782,57.877677,150.161355,175.538638,148.307628,172.861835,111.671680,170.202191,-0.074064,-1.789403,32.025740,-235.930617,163.217474,0.700473,34.733836,12.993189,36.026146,1870.166410,0.973036,502229.213203,0.811326,14.108283,2.053620,2.665122,0.077362,0.057188,114.625193,90.845900,32.000000,32.000000,32.000000,32.000000,214.901799,32.000000,69.448517,75.473771,99.163000,27.956837,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.659984,0.588972,75.362057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.410328,68.492223,175.208926,152.628351,126.651845,127.316681,54.543766,14.122056,172.794988,12.153658,67.569297,57.759068,150.161933,175.523540,148.294499,172.939048,111.676696,170.441458,-0.074203,-1.789430,32.025740,-235.930008,163.407023,0.849599,34.707945,12.947229,8.431812,435.517653,0.950176,502532.209010,0.817264,14.203908,2.084118,2.671099,0.078179,0.057296,114.708677,90.919883,32.000000,32.000000,32.000000,32.000000,156.982420,32.000000,69.447487,75.452135,99.126762,27.681450,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,34.659046,0.590194,75.364980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.389835,68.329954,175.350905,152.540834,126.792300,127.466097,54.597581,14.114350,172.709976,12.119291,67.453689,57.766631,150.126420,175.675493,148.319067,173.026521,111.695393,170.545409,-0.074041,-1.789430,32.025740,-235.938041,163.934804,1.032548,34.764632,12.977899,54.732194,2824.225994,0.568770,502580.499698,0.820586,14.035519,2.136806,2.675126,0.081069,0.057703,114.875978,90.956841,32.000000,32.000000,32.000000,32.000000,165.412228,32.000000,69.446458,75.396690,99.114429,27.366997,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.722729,0.591189,75.429392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.375158,68.329954,175.473720,152.540834,126.949137,127.617543,54.433792,14.119345,172.958329,12.075002,67.404135,57.743036,150.102683,175.859122,148.324976,173.237194,111.691478,170.610803,-0.074062,-1.789472,32.025740,-235.933700,163.688534,1.123443,34.763532,13.050940,17.422571,901.724019,2.434946,502833.146111,0.817718,13.913399,2.229535,2.678613,0.079499,0.056639,115.106656,90.992113,32.000000,32.000000,32.000000,32.000000,214.776043,32.000000,69.434217,75.309902,99.075149,27.061806,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,34.700913,0.592371,75.361963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.380748,68.198872,175.713761,152.467577,127.225881,127.843184,54.669483,14.116206,173.165207,11.975677,67.280058,57.970721,150.099714,176.004354,148.323905,173.342273,111.770525,170.702669,-0.073946,-1.790643,32.025740,-235.934389,163.901253,1.172856,34.817551,13.084458,41.382137,2132.543692,0.375819,503115.416847,0.817783,13.768360,2.253272,2.681623,0.080972,0.057449,115.320220,91.105419,32.000000,32.000000,32.000000,32.000000,145.479045,32.000000,69.462944,75.229566,99.071068,26.598211,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.718060,0.592390,75.431029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.367294,68.092629,175.821605,152.434025,127.472959,128.007081,54.275720,14.118489,173.064197,11.911217,67.112314,57.917938,150.087176,176.093011,148.304866,173.561643,111.788428,171.023925,-0.074043,-1.792672,32.025740,-235.932106,164.048911,1.348076,34.842704,13.058080,8.180459,424.621587,1.183164,503737.015778,0.821427,13.780702,2.283872,2.684104,0.077139,0.056037,115.338058,91.141154,32.000000,32.000000,32.000000,32.000000,115.695203,32.000000,69.435124,75.151208,99.046295,26.305355,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,34.819138,0.594041,75.423971,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.275259,67.960173,175.917924,152.379223,127.712436,128.175430,54.344855,14.124197,173.456599,11.824909,66.996014,57.997717,150.072759,176.233840,148.296128,173.510472,111.790698,171.051997,-0.074046,-1.793534,32.025740,-235.925907,164.287773,1.447992,34.846761,13.024471,58.360229,3025.440022,0.499452,504200.458344,0.818947,13.644919,2.242297,2.687546,0.077006,0.057600,115.385246,91.157243,32.000000,32.000000,32.000000,32.000000,114.496072,32.000000,69.437222,75.128546,99.007266,25.973345,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1655.273437,34.774711,0.595321,75.433586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.349932,67.821097,176.132472,152.298699,127.914442,128.353036,54.583390,14.123626,173.447202,11.732430,66.969721,58.008517,150.058119,176.388021,148.287167,173.659678,111.870761,171.274576,-0.074017,-1.793697,32.025740,-235.925825,164.554783,1.435465,34.880135,13.060676,10.394184,536.487870,2.531156,504636.394397,0.825888,13.549991,2.355322,2.689749,0.078966,0.056697,115.409449,91.198707,32.000000,32.000000,32.000000,32.000000,130.944737,32.000000,69.478522,75.102755,98.994192,25.634279,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,34.797538,0.594674,75.420264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.204652,67.821097,176.146136,152.298699,128.133775,128.536759,54.680478,14.115064,173.533434,11.636910,66.885744,57.977701,150.042858,176.406287,148.298146,173.716470,111.923339,171.211492,-0.074067,-1.793679,32.025740,-235.934224,164.208482,1.452484,34.890124,13.041708,61.097701,3147.911810,0.355908,505139.678396,0.826928,13.494985,2.364484,2.695017,0.077774,0.057220,115.395239,91.223378,32.000000,32.000000,32.000000,32.000000,123.847790,32.000000,69.482605,75.088250,98.981728,25.301040,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.853414,0.597299,75.415695,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.190471,67.711274,176.216004,152.233554,128.328127,128.722750,54.515115,14.119202,173.660313,11.502454,66.772088,58.096358,150.036438,176.518718,148.322936,173.898418,111.971671,171.415600,-0.074104,-1.792053,32.025740,-235.934333,164.458174,1.551161,34.922146,13.044918,24.397945,1260.858371,1.999967,505342.607439,0.823061,13.293064,2.375014,2.695220,0.078593,0.057328,115.453643,91.287019,32.000000,32.000000,32.000000,32.000000,201.982692,32.000000,69.516278,75.061895,98.973786,25.019514,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,34.809564,0.597399,75.406720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.165985,67.592898,176.302505,152.167291,128.531921,128.905607,54.349335,14.119060,173.788306,11.387444,66.638929,58.132601,149.997841,176.636848,148.262931,173.906425,112.050407,171.439454,-0.074203,-1.791477,32.025740,-235.936272,164.709949,1.650833,34.907000,13.048939,58.594860,3037.353055,0.341660,506047.895464,0.824852,13.415381,2.296767,2.701435,0.078260,0.057526,115.385511,91.296372,32.000000,32.000000,32.000000,32.000000,191.104718,32.000000,69.469950,75.052167,98.901592,24.691953,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.826134,0.598926,75.365338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.066557,67.475353,176.397210,152.095436,128.699909,129.088562,54.660524,14.115777,173.550818,11.245322,66.573929,58.078151,149.998217,176.860294,148.292628,173.979742,112.187174,171.531994,-0.074169,-1.789822,32.025740,-235.937104,164.851388,1.806592,34.940465,13.076381,20.587279,1061.097152,0.857102,506483.368924,0.828495,13.317510,2.331456,2.703094,0.077834,0.057421,115.197865,91.343282,32.000000,32.000000,32.000000,32.000000,116.772098,32.000000,69.481986,75.059999,98.914791,24.359643,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.902709,0.600741,75.338669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.123473,67.355051,176.436524,152.024981,128.974053,129.327928,54.425618,14.117490,174.178495,11.113213,66.498799,58.113813,149.987435,176.914191,148.307716,174.147693,112.247829,171.543990,-0.074125,-1.787479,32.025740,-235.933268,164.986728,1.968016,34.954294,13.085216,59.785712,3094.739005,0.357590,506818.434377,0.832276,13.219773,2.262417,2.705438,0.082033,0.057413,115.145211,91.347903,32.000000,32.000000,32.000000,32.000000,108.231698,32.000000,69.492209,75.102740,98.873621,23.940274,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.876385,0.601644,75.342513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.049004,67.355051,176.587181,152.024981,129.143144,129.507828,54.629992,14.122199,173.974332,11.020369,66.448642,58.128918,149.939939,176.890600,148.277253,174.138712,112.267907,171.692188,-0.074261,-1.785741,32.025740,-235.929212,164.736746,2.142185,34.960532,13.036209,22.012525,1135.190404,1.021230,507068.466112,0.829867,13.186099,2.163262,2.711027,0.077360,0.058188,115.177054,91.366435,32.000000,32.000000,32.000000,32.000000,145.834649,32.000000,69.495116,75.126250,98.828182,23.634339,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,34.902186,0.602370,75.339367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.092952,67.247167,176.608208,151.943623,129.296604,129.681612,54.659604,14.115492,174.003581,10.923049,66.392669,58.100444,149.931658,176.939675,148.268574,174.276730,112.366238,171.862271,-0.074017,-1.782351,32.025740,-235.937553,164.989461,2.255685,35.009377,13.062606,52.390040,2700.301397,0.351897,507599.557789,0.833881,13.017774,2.107481,2.709262,0.077277,0.057316,115.070519,91.398305,32.000000,32.000000,32.000000,32.000000,138.907310,32.000000,69.503921,75.198922,98.803995,23.285217,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,34.910282,0.603229,75.329165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.001948,67.153357,176.619505,151.892460,129.419473,129.842193,54.182346,14.119773,173.958831,10.813298,66.324080,58.033415,149.889154,177.067626,148.245401,174.259987,112.416938,171.773505,-0.073994,-1.778839,32.025740,-235.932945,165.054111,2.389940,34.979807,13.108385,17.780759,924.533118,0.959197,508318.404731,0.832996,13.080612,2.147603,2.714679,0.077875,0.057670,114.839582,91.422291,32.000000,32.000000,32.000000,32.000000,111.573042,32.000000,69.491941,75.237747,98.769982,22.978002,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,34.936029,0.604957,75.336538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
65.165080,67.060376,176.687583,151.842696,129.488199,129.994854,54.539981,14.119630,174.196326,10.727383,66.400158,57.855079,149.911549,176.980129,148.272794,174.350460,112.522802,171.830823,-0.073826,-1.775414,32.025740,-235.926880,164.994905,2.561011,34.980474,13.087253,21.962193,1134.464000,0.403154,508529.850797,0.832767,12.935640,2.118310,2.713169,0.077677,0.057774,114.871851,91.470792,32.000000,32.000000,32.000000,32.000000,122.744556,32.000000,69.513919,75.309474,98.776339,22.659204,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.948254,0.605016,75.407010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.872243,67.060376,176.597570,151.842696,129.523273,130.145675,54.677190,14.118917,173.902896,10.636465,66.574859,57.852254,149.853453,177.041578,148.225619,174.275754,112.574658,171.710127,-0.073857,-1.773052,32.025740,-235.931187,165.209561,2.696262,34.969241,13.030187,44.940643,2315.597609,1.191038,508937.557855,0.842251,12.918655,2.031585,2.717142,0.077441,0.057415,114.936991,91.483828,32.000000,32.000000,32.000000,32.000000,136.085718,32.000000,69.486980,75.287666,98.728255,22.351806,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.880730,0.606181,75.340356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.968504,67.065342,176.519484,151.818653,129.534138,130.273054,54.365566,14.124197,173.917329,10.547205,66.805774,57.636456,149.827547,176.800990,148.191281,174.165645,112.630066,171.670027,-0.073894,-1.769403,32.025740,-235.922477,165.196894,2.866441,34.912878,13.015348,15.085033,781.722006,0.962645,508970.845838,0.835114,12.688014,1.948986,2.711384,0.080408,0.056996,114.952052,91.496455,32.000000,32.000000,32.000000,32.000000,160.482769,32.000000,69.484419,75.290484,98.711878,22.099421,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,34.867369,0.604946,75.337339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.824794,67.153081,176.457744,151.896934,129.565206,130.393268,54.338933,14.117204,173.769617,10.468627,67.003591,57.593078,149.823426,176.730690,148.165825,174.052554,112.679982,171.508608,-0.073983,-1.765876,32.025740,-235.934043,164.931784,3.087814,34.921839,13.095511,58.662105,3041.420920,0.473252,509665.915975,0.838250,12.935314,1.848135,2.722236,0.078550,0.057164,114.929702,91.499820,32.000000,32.000000,32.000000,32.000000,148.609817,32.000000,69.482823,75.288074,98.696750,21.806352,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.851250,0.609742,75.343476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.934520,67.269240,176.313337,151.990593,129.561397,130.529510,54.120091,14.122056,173.893614,10.306434,67.195353,57.683047,149.833924,176.591914,148.097129,173.855639,112.675549,171.433146,-0.073883,-1.761018,32.025740,-235.926904,164.720288,3.346995,34.865747,13.046000,20.791195,1082.308161,1.408206,509951.757990,0.842476,12.858895,1.776444,2.717001,0.077973,0.057596,114.989151,91.518348,32.000000,32.000000,32.000000,32.000000,213.389597,32.000000,69.490556,75.283383,98.690642,21.449113,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,34.818273,0.609247,75.344891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.837831,67.385126,176.135980,152.092361,129.514100,130.605482,54.308842,14.116348,173.462642,10.202877,67.311324,57.451226,149.799480,176.460900,148.066418,173.708139,112.762691,171.335043,-0.073994,-1.757851,32.025740,-235.935390,164.623700,3.399381,34.849988,13.053013,58.624019,3041.130358,0.363375,510563.030183,0.845997,13.068170,1.660952,2.722072,0.078371,0.057065,115.042582,91.529894,32.000000,32.000000,32.000000,32.000000,134.055586,32.000000,69.483649,75.274874,98.650712,21.209762,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1655.273437,34.785962,0.611638,75.354445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.763298,67.385126,176.015068,152.092361,129.565490,130.676332,54.810533,14.121486,173.504226,10.085931,67.489486,57.366373,149.823240,176.270880,148.075376,173.602777,112.738606,171.228851,-0.073805,-1.757004,32.025740,-235.930252,164.546442,3.407091,34.800621,12.995767,18.707654,961.579744,1.023818,511220.415014,0.848961,13.091514,1.634710,2.715248,0.077507,0.057138,115.028013,91.542458,32.000000,32.000000,32.000000,32.000000,118.939666,32.000000,69.505870,75.280449,98.621424,20.938329,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,34.768617,0.611357,75.354667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.816271,67.493564,175.793874,152.170086,129.640705,130.749563,54.504547,14.116919,173.418104,10.010560,67.668026,57.265968,149.841319,176.061178,148.086258,173.436373,112.729538,170.954447,-0.073687,-1.754068,32.025740,-235.931715,164.547260,3.542612,34.787008,12.987617,28.884680,1493.017228,0.363712,511574.550932,0.848213,13.289181,1.507679,2.716562,0.079061,0.057480,115.066274,91.557452,32.000000,32.000000,32.000000,32.000000,189.091666,32.000000,69.531849,75.302128,98.645933,20.740757,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,34.741481,0.612956,75.353014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.628870,67.619940,175.680902,152.253684,129.622795,130.803462,54.328784,14.118489,173.331744,9.927176,67.805626,57.234400,149.862540,176.093501,148.063347,173.419689,112.774996,170.881253,-0.073658,-1.752313,32.025740,-235.939783,164.261996,3.647040,34.798349,13.021009,44.556223,2310.512778,1.141158,511972.890115,0.842000,13.352285,1.488564,2.717821,0.077673,0.057114,115.074176,91.573252,32.000000,32.000000,32.000000,32.000000,258.279955,32.000000,69.525557,75.314434,98.614638,20.472308,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.702031,0.614013,75.357710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.651585,67.748801,175.503313,152.333649,129.606835,130.846946,54.520561,14.124482,173.148314,9.834264,67.954101,57.238607,149.853697,175.798662,148.040390,173.079516,112.785437,170.770856,-0.073495,-1.751703,32.025740,-235.926602,164.020152,3.729860,34.721377,12.980261,11.208802,579.200450,0.738111,512423.664961,0.846680,13.415867,1.385911,2.712187,0.077708,0.056747,115.007719,91.556833,32.000000,32.000000,32.000000,32.000000,138.685371,32.000000,69.514234,75.333702,98.595539,20.226390,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,34.700155,0.613678,75.355767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.631138,67.876562,175.384783,152.415571,129.532537,130.899611,54.292792,14.119773,172.739751,9.722530,68.255266,57.210019,149.900018,175.645745,148.058252,172.927800,112.841248,170.644205,-0.073425,-1.749624,32.025740,-235.937192,164.239623,3.822381,34.702896,12.973481,61.160073,3173.626527,0.480205,512893.178906,0.852863,13.701053,1.310631,2.718304,0.077153,0.056793,114.630057,91.576360,32.000000,32.000000,32.000000,32.000000,184.300294,32.000000,69.526646,75.380253,98.607283,19.954489,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.635679,0.616567,75.353908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.582218,67.876562,175.245478,152.415571,129.453330,130.930147,54.635042,14.117204,172.821843,9.668280,68.395534,57.109988,149.939256,175.606860,148.075871,172.936640,112.922135,170.385186,-0.073301,-1.749324,32.025740,-235.935187,164.122517,3.874706,34.679493,13.004277,22.361101,1153.059953,1.907560,513242.230283,0.850120,13.810646,1.255190,2.714602,0.077268,0.056830,114.585779,91.582324,32.000000,32.000000,32.000000,32.000000,207.898305,32.000000,69.555401,75.421179,98.607981,19.666859,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,34.637356,0.616178,75.363566,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.561231,68.015639,175.041494,152.483515,129.348400,130.943869,54.637318,14.121914,172.567177,9.604982,68.519763,57.014311,149.967627,175.370118,148.108879,172.754087,112.970703,170.251140,-0.073181,-1.749366,32.025740,-235.928354,163.960478,3.957620,34.656991,13.007433,49.906162,2573.325902,0.349768,513544.430019,0.854646,13.955751,1.147728,2.713627,0.077786,0.058100,114.511996,91.629645,32.000000,32.000000,32.000000,32.000000,197.273211,32.000000,69.534503,75.435058,98.623213,19.437875,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.626970,0.617625,75.367384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.443101,68.131815,174.968500,152.527972,129.250945,130.953463,54.302601,14.117633,172.386220,9.552895,68.652098,56.905258,149.989147,175.281099,148.098076,172.651856,112.986357,170.225801,-0.073244,-1.749573,32.025740,-235.930512,163.723206,3.984090,34.654827,12.935798,24.501654,1271.173314,0.956973,513489.701791,0.850217,13.997265,0.961116,2.713525,0.078292,0.057631,114.471219,91.663483,32.000000,32.000000,32.000000,32.000000,105.983414,32.000000,69.530616,75.435321,98.638318,19.226461,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.602178,0.617801,75.366677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.466882,68.243026,174.774668,152.585851,129.232726,130.950417,54.569484,14.115349,172.118841,9.525069,68.764800,57.054529,150.010626,175.064520,148.087615,172.425477,112.934644,170.025343,-0.073262,-1.749809,32.025740,-235.939002,163.443879,4.035017,34.612239,12.906823,7.493088,386.848556,0.428674,513677.807579,0.850919,14.154158,0.857789,2.711248,0.077911,0.057397,114.521354,91.662309,32.000000,32.000000,32.000000,32.000000,245.292674,32.000000,69.500113,75.414513,98.622701,19.010659,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,34.527226,0.617827,75.374015,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.322463,68.243026,174.668760,152.585851,129.226254,130.939739,54.652488,14.122770,172.525049,9.483360,68.870845,57.018903,150.041837,175.044622,148.128041,172.378952,112.901854,169.998810,-0.073013,-1.750072,32.025740,-235.924067,163.358462,4.027683,34.602034,12.992666,60.384395,3112.753835,0.875041,513976.760730,0.858283,14.370702,0.831779,2.715085,0.078297,0.057055,114.642837,91.681731,32.000000,32.000000,32.000000,32.000000,179.009246,32.000000,69.552900,75.440547,98.640365,18.774122,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.549079,0.619613,75.382462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.432160,68.368589,174.461775,152.653796,129.141510,130.922982,54.152620,14.121200,171.890977,9.437702,68.977985,56.672804,150.045435,174.729623,148.145357,172.062997,112.873680,169.595015,-0.072926,-1.750326,32.025740,-235.930701,163.045585,4.134970,34.523728,12.951051,24.922675,1296.597469,2.857803,514269.242106,0.853978,14.461695,0.801529,2.711077,0.077667,0.056643,114.686885,91.686864,32.000000,32.000000,32.000000,32.000000,156.564094,32.000000,69.547698,75.446512,98.640239,18.561600,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,34.574321,0.620199,75.366429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.298453,68.466282,174.276661,152.703567,129.041306,130.894849,54.797934,14.113637,171.815260,9.415312,69.103950,56.661504,150.076027,174.480444,148.169167,171.881699,112.854463,169.490813,-0.072942,-1.750635,32.025740,-235.932710,163.022685,4.002757,34.496881,12.941423,60.838980,3127.863047,0.355313,514428.618936,0.854774,14.584556,0.823465,2.715517,0.078240,0.057573,114.684660,91.671633,32.000000,32.000000,32.000000,32.000000,159.452844,32.000000,69.565350,75.452499,98.618303,18.313638,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.498089,0.621011,75.384636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.342132,68.587986,174.123559,152.764803,129.043162,130.866603,54.372494,14.119202,171.631401,9.431502,69.266801,56.662034,150.104300,174.346144,148.184940,171.673110,112.878896,169.403168,-0.073044,-1.750842,32.025740,-235.930739,162.781065,3.965343,34.441617,12.910068,21.650813,1121.824562,0.858357,514556.443163,0.861202,14.616779,0.686300,2.707682,0.077226,0.058120,114.651075,91.681686,32.000000,32.000000,32.000000,32.000000,166.665351,32.000000,69.572166,75.475758,98.647546,18.063759,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,34.419783,0.618741,75.386119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.270671,68.715488,173.848280,152.854841,128.990533,130.821570,54.411835,14.120772,171.402034,9.462790,69.367074,56.555258,150.133514,174.041319,148.205465,171.552446,112.889230,169.083644,-0.072834,-1.751045,32.025740,-235.931456,162.676908,3.961603,34.416249,12.905669,48.050336,2487.900741,0.352140,514774.537280,0.853110,14.828258,0.662801,2.710433,0.078099,0.056925,114.492182,91.691055,32.000000,32.000000,32.000000,32.000000,107.278518,32.000000,69.586237,75.446443,98.649214,17.895796,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.422848,0.621016,75.392187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.164863,68.715488,173.773258,152.854841,128.917631,130.768383,54.694847,14.114921,171.329501,9.466567,69.487775,56.618930,150.175061,174.003406,148.219313,171.425665,112.906902,169.028167,-0.072745,-1.751281,32.025740,-235.937960,162.453566,3.944445,34.397064,12.874080,23.973515,1234.853092,0.988003,514777.359613,0.859236,14.912771,0.602426,2.706214,0.078476,0.057230,114.526788,91.726147,32.000000,32.000000,32.000000,32.000000,163.862643,32.000000,69.562725,75.449479,98.655128,17.698083,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.359741,0.621476,75.392827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.173621,68.826434,173.552996,152.920832,128.785035,130.705882,54.331416,14.113351,171.269420,9.501854,69.551850,56.456872,150.207071,173.689879,148.219412,171.193318,112.877832,168.787450,-0.072735,-1.750710,32.025740,-235.937733,162.373191,3.892391,34.342955,12.841877,7.208241,373.773276,0.445078,514848.272455,0.859706,15.101129,0.460937,2.704940,0.077462,0.057527,114.580991,91.744119,32.000000,32.000000,32.000000,32.000000,310.469917,32.000000,69.584421,75.402997,98.646063,17.498224,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,34.335364,0.621278,75.403728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.119346,68.929654,173.440407,152.977875,128.652209,130.641891,54.331710,14.120059,170.911825,9.524454,69.676474,56.463579,150.252458,173.720143,148.255771,171.052367,112.845559,168.781914,-0.072730,-1.749971,32.025740,-235.931843,162.294240,3.758739,34.345984,12.915532,62.022030,3216.048546,0.893052,514678.392959,0.856500,15.191331,0.420473,2.708231,0.077904,0.057753,114.615035,91.757597,32.000000,32.000000,32.000000,32.000000,180.695063,32.000000,69.584620,75.344233,98.651408,17.300606,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1655.273437,34.321210,0.623101,75.403805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.047062,69.040327,173.179516,153.038555,128.497245,130.575001,54.694300,14.118346,170.668716,9.583726,69.762596,56.318110,150.251753,173.537014,148.253922,170.882949,112.812347,168.562602,-0.072766,-1.749813,32.025740,-235.931922,162.148295,3.787478,34.270311,12.877037,20.526668,1057.319849,2.965517,514689.235738,0.861954,15.294807,0.350590,2.704429,0.077551,0.056781,114.460389,91.795603,32.000000,32.000000,32.000000,32.000000,304.606401,32.000000,69.553959,75.316665,98.611239,17.136502,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,34.285943,0.622570,75.402492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.071316,69.040327,173.069825,153.038555,128.374948,130.488279,54.374584,14.115920,170.750950,9.612532,69.861161,56.336476,150.288456,173.293791,148.276246,170.803109,112.812409,168.368531,-0.072651,-1.749811,32.025740,-235.936308,162.009631,3.694263,34.260718,12.827633,58.622081,3037.353055,0.344711,514745.274067,0.862600,15.444335,0.380586,2.704962,0.076906,0.057261,114.476230,91.831672,32.000000,32.000000,32.000000,32.000000,379.232427,32.000000,69.551312,75.304965,98.642615,16.944679,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1655.273437,34.223630,0.622929,75.403711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
64.052171,69.145759,172.890106,153.092244,128.185939,130.395443,54.147173,14.117062,170.591760,9.683452,69.915405,56.198246,150.298031,173.043175,148.298792,170.639316,112.736793,168.067025,-0.072598,-1.751460,32.025740,-235.933043,161.927562,3.696411,34.248728,12.851938,13.307201,692.374261,1.041181,514814.384006,0.857799,15.616729,0.323548,2.703942,0.078433,0.057383,114.618870,91.836376,32.000000,32.000000,32.000000,32.000000,193.965414,32.000000,69.525243,75.291030,98.626407,16.755405,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,34.253524,0.623345,75.402577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.950203,69.233252,172.795082,153.143137,128.027683,130.296643,54.592719,14.117633,170.503094,9.754030,69.975567,56.142613,150.347726,172.969642,148.331856,170.553997,112.732842,168.060902,-0.072352,-1.752051,32.025740,-235.933615,161.755021,3.639525,34.209530,12.823054,28.565427,1474.130713,0.363936,514447.910586,0.861902,15.596015,0.243549,2.701206,0.080092,0.057037,114.653183,91.835567,32.000000,32.000000,32.000000,32.000000,214.444357,32.000000,69.541780,75.337969,98.638049,16.572372,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,34.177346,0.623391,75.408237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.914724,69.310258,172.531981,153.180888,127.884337,130.190685,54.722386,14.115349,170.456192,9.847635,70.029412,56.181102,150.382492,172.700060,148.372800,170.216956,112.735086,167.712875,-0.072410,-1.753717,32.025740,-235.938676,161.540142,3.483325,34.199451,12.823649,29.812835,1534.858124,1.601492,514467.962448,0.865454,15.717797,0.194841,2.699208,0.080937,0.058567,114.610855,91.877914,32.000000,32.000000,32.000000,32.000000,179.450394,32.000000,69.537019,75.388080,98.647154,16.410567,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.206483,0.622166,75.403396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.811878,69.378156,172.387931,153.234858,127.590241,130.047337,54.558937,14.119345,170.244124,9.936715,70.079958,56.059209,150.404275,172.543906,148.404156,169.949919,112.684775,167.777923,-0.072404,-1.756065,32.025740,-235.934843,161.281615,3.405968,34.138761,12.773993,46.891664,2421.362095,0.746675,514323.634804,0.859492,15.892441,0.196265,2.702026,0.077938,0.057354,114.581936,91.894774,32.000000,32.000000,32.000000,32.000000,191.069900,32.000000,69.536335,75.450483,98.632172,16.199833,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,34.183242,0.624071,75.412294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.863767,69.378156,172.231685,153.234858,127.390377,129.927626,54.809994,14.118489,169.653258,10.023414,70.136878,56.022454,150.454768,172.508370,148.410989,169.971391,112.642158,167.590156,-0.072420,-1.756648,32.025740,-235.929819,161.083663,3.319155,34.118026,12.866146,21.655437,1113.107709,0.714391,514054.404485,0.857479,15.999797,0.050302,2.699409,0.078120,0.057833,114.557149,91.976547,32.000000,32.000000,32.000000,32.000000,228.458410,32.000000,69.550014,75.489215,98.641468,15.989098,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,34.102015,0.622631,75.412456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.763973,69.436395,171.956007,153.272330,127.175437,129.801079,54.295016,14.118774,169.741963,10.096222,70.144207,55.965723,150.471439,172.351287,148.408284,169.767301,112.614413,167.267551,-0.072585,-1.758374,32.025740,-235.929043,161.025701,3.235505,34.064728,12.798496,15.183052,787.823804,0.454270,513820.170753,0.860824,16.155740,0.127492,2.701502,0.077923,0.057154,114.607947,91.954216,32.000000,32.000000,32.000000,32.000000,306.097980,32.000000,69.514266,75.497830,98.616494,15.863443,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,34.088600,0.623155,75.414280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.786121,69.493806,171.898589,153.307006,126.984876,129.663874,54.310603,14.115349,169.345145,10.167772,70.212223,56.060411,150.474295,172.050628,148.410006,169.607091,112.548059,167.104151,-0.072730,-1.760139,32.025740,-235.935082,160.633795,3.132987,34.078269,12.806105,46.160104,2394.485131,0.980912,513409.193745,0.855309,16.111306,0.092498,2.696861,0.079095,0.057463,114.551586,91.975291,32.000000,32.000000,32.000000,32.000000,401.388634,32.000000,69.497459,75.481966,98.628981,15.697081,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,34.081658,0.622898,75.413300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.755773,69.571644,171.719116,153.352308,126.796217,129.526574,54.600545,14.115492,169.375196,10.219171,70.279407,55.880248,150.536651,171.924155,148.471378,169.496897,112.498299,167.104130,-0.072819,-1.761876,32.025740,-235.936083,160.702628,3.087963,34.039215,12.815391,9.003715,464.573831,1.398253,39959.343947,0.864242,16.255028,-0.013250,2.696758,0.077731,0.057566,114.588700,92.000004,32.000000,32.000000,32.000000,32.000000,214.409028,32.000000,69.510412,75.479574,98.646684,15.517173,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,34.059337,0.622781,75.418806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.648584,69.571644,171.601072,153.352308,126.672345,129.382097,54.715741,14.119202,169.270875,10.269894,70.247908,55.953806,150.555101,171.814501,148.483783,169.465730,112.419061,167.021813,-0.072882,-1.763626,32.025740,-235.930412,160.578585,3.029169,34.019490,12.733785,60.572788,3118.855632,0.459166,39965.389085,0.862882,16.293459,-0.014585,2.694922,0.082076,0.057410,114.571949,92.013161,32.000000,32.000000,32.000000,32.000000,453.961467,32.000000,69.496538,75.464148,98.638867,15.352620,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.995131,0.621893,75.421517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.629207,69.614979,171.490578,153.373282,126.554383,129.241772,54.386451,14.117775,168.957119,10.335020,70.308716,55.883831,150.571505,171.643436,148.527639,169.203211,112.356062,166.699617,-0.072659,-1.765357,32.025740,-235.929715,160.309577,2.856808,34.002559,12.753240,23.692502,1227.298486,2.350966,512601.621962,0.858037,16.397306,0.035166,2.693389,0.077705,0.056840,114.573774,92.031616,32.000000,32.000000,32.000000,32.000000,246.014009,32.000000,69.502432,75.433308,98.618645,15.211617,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,34.018119,0.621487,75.414323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.531321,69.664111,171.281577,153.393136,126.405256,129.096933,54.377496,14.117633,168.899282,10.401586,70.376110,55.763484,150.612540,171.479381,148.576771,169.063070,112.278432,166.687558,-0.072635,-1.767121,32.025740,-235.936229,160.291650,2.626651,33.966588,12.809783,57.270827,2967.182387,0.349514,512314.708224,0.856896,16.489246,0.080285,2.696071,0.080349,0.057417,114.520377,92.039958,32.000000,32.000000,32.000000,32.000000,143.517228,32.000000,69.511593,75.436220,98.622510,15.020974,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.976289,0.622768,75.420264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
