OSU 80 Ton Compressor Load Stand
63.552081,69.718212,171.128080,153.440397,126.275075,128.951278,54.806344,14.113066,168.948323,10.465530,70.410598,55.688420,150.617749,171.289800,148.592271,168.856573,112.235236,166.316516,-0.072588,-1.768861,32.025740,-235.932791,160.364910,2.495174,33.910640,12.761624,21.422243,1101.194676,0.892455,512001.564649,0.861549,16.549215,0.009618,2.695155,0.077444,0.056910,114.474122,92.041066,32.000000,32.000000,32.000000,32.000000,310.740626,32.000000,69.527252,75.377143,98.615580,14.911650,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,33.976703,0.621566,75.430628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.392196,69.718212,170.948748,153.440397,126.161334,128.811727,54.344123,14.115349,168.393939,10.517386,70.436369,55.655616,150.649669,171.080568,148.625033,168.667031,112.195927,166.258727,-0.072609,-1.770617,32.025740,-235.934592,160.079219,2.390104,33.911343,12.781403,53.303903,2763.353302,0.369061,511787.575080,0.862336,16.682433,0.082242,2.696018,0.077895,0.057362,114.451864,92.061926,32.000000,32.000000,32.000000,32.000000,220.125411,32.000000,69.532675,75.332225,98.587709,14.742748,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.942662,0.622093,75.424721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.439360,69.766793,170.845041,153.472557,126.053885,128.669936,54.225566,14.116776,168.306946,10.607657,70.486328,55.567703,150.679721,170.910231,148.628133,168.585176,112.152954,166.262603,-0.072617,-1.771812,32.025740,-235.937739,159.848308,2.380497,33.874471,12.794295,13.306892,691.357295,0.984428,40413.012561,0.854437,16.718692,-0.028741,2.692722,0.077792,0.056383,114.420034,92.077826,32.000000,32.000000,32.000000,32.000000,235.745025,32.000000,69.531490,75.307132,98.607908,14.597493,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,33.885758,0.620680,75.422233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.385256,69.819239,170.706602,153.498005,125.890582,128.523558,54.611234,14.122056,168.657406,10.704460,70.522391,55.564536,150.674627,170.871343,148.656143,168.498047,112.116014,166.094195,-0.072787,-1.772967,32.025740,-235.932459,159.660571,2.307732,33.861002,12.699185,29.138351,1503.186890,0.395963,40649.016488,0.863214,16.856211,-0.013467,2.696684,0.078281,0.056677,114.449059,92.060667,32.000000,32.000000,32.000000,32.000000,200.771944,32.000000,69.522183,75.237270,98.588868,14.450237,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,33.878907,0.621824,75.423699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.309198,69.867821,170.548874,153.533521,125.689225,128.340658,54.245447,14.117062,168.011410,10.820276,70.563698,55.513572,150.745545,170.617044,148.678136,168.199365,111.976153,165.951914,-0.072766,-1.772980,32.025740,-235.935656,159.497312,2.120387,33.816125,12.715070,14.934215,775.620209,1.582235,510652.357687,0.863544,16.864198,0.031117,2.693045,0.077760,0.056772,114.571858,92.107304,32.000000,32.000000,32.000000,32.000000,176.224704,32.000000,69.511298,75.168720,98.543627,14.283055,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.814015,0.621342,75.425719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.358717,69.913367,170.303394,153.558969,125.572247,128.201137,54.337451,14.118632,168.100419,10.924247,70.618913,55.554289,150.766264,170.411842,148.726694,167.998842,111.938226,165.724621,-0.072727,-1.773014,32.025740,-235.932126,159.350571,2.011462,33.795714,12.740222,41.691217,2161.599869,0.722002,40751.537385,0.857417,16.963214,-0.002022,2.693159,0.077223,0.057793,114.717430,92.142932,32.000000,32.000000,32.000000,32.000000,177.009849,32.000000,69.535200,75.140086,98.559324,14.138784,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.820668,0.620975,75.426435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.162908,69.913367,170.199855,153.558969,125.448691,128.063166,54.688723,14.113637,167.706443,10.999299,70.605064,55.381496,150.798254,170.278924,148.738592,167.915292,111.862039,165.523900,-0.072745,-1.773039,32.025740,-235.938428,159.458155,1.844468,33.747807,12.657390,25.406300,1308.801064,1.407575,510060.025744,0.863251,17.077312,0.078588,2.693904,0.079891,0.056507,114.819315,92.147933,32.000000,32.000000,32.000000,32.000000,163.626842,32.000000,69.517456,75.064714,98.503261,14.010534,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.727776,0.621666,75.432043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.220889,69.956705,170.032188,153.587215,125.239876,127.922187,54.183548,14.119488,167.724061,11.025869,70.572146,55.349012,150.817893,170.161432,148.760184,167.715790,111.814200,165.509509,-0.072903,-1.773658,32.025740,-235.931923,159.309658,1.735980,33.736286,12.670372,6.973475,362.586648,0.502530,509633.726810,0.860205,17.080196,0.021785,2.687924,0.077757,0.057441,114.922248,92.158064,32.000000,32.000000,32.000000,32.000000,199.454479,32.000000,69.506548,75.000255,98.482805,13.878491,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.724422,0.619476,75.430765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.114866,69.979064,169.964631,153.592528,125.039646,127.790265,54.339864,14.123626,167.843260,11.044277,70.548718,55.384013,150.832917,170.044354,148.782096,167.729218,111.747393,165.385341,-0.072840,-1.773663,32.025740,-235.931869,159.163364,1.674740,33.698945,12.691215,50.990723,2643.641852,0.826271,509426.885960,0.856735,17.249043,0.014236,2.694617,0.077376,0.057764,115.051210,92.163768,32.000000,32.000000,32.000000,32.000000,295.929349,32.000000,69.493085,74.961715,98.471605,13.748117,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.721735,0.622409,75.426835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.176623,69.993970,169.842676,153.587774,124.908527,127.656094,54.573437,14.120344,167.380555,11.096979,70.594184,55.466498,150.872699,169.822686,148.818553,167.616577,111.731340,165.167234,-0.072892,-1.773492,32.025740,-235.930577,158.768338,1.537065,33.713514,12.694803,8.166232,421.570688,3.001139,509014.428254,0.862985,17.242343,0.056067,2.689494,0.077461,0.057166,115.048615,92.199927,32.000000,32.000000,32.000000,32.000000,365.448376,32.000000,69.513758,74.950903,98.475788,13.621047,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.700442,0.620570,75.433594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.122069,69.993970,169.769106,153.587774,124.746342,127.520419,54.707707,14.121486,167.504438,11.134210,70.525200,55.449772,150.873454,169.883372,148.807131,167.497604,111.673375,165.001706,-0.072798,-1.773269,32.025740,-235.929599,159.144745,1.439920,33.681510,12.704486,59.037649,3040.258673,0.410689,508775.836404,0.861291,17.356226,0.071033,2.692941,0.077516,0.057021,114.880057,92.202139,32.000000,32.000000,32.000000,32.000000,225.865881,32.000000,69.475971,74.939348,98.432210,13.465645,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.698693,0.621004,75.429469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
63.036741,70.003631,169.583727,153.584977,124.490662,127.343569,54.594944,14.117918,167.325992,11.201305,70.438244,55.395036,150.888057,169.731269,148.827100,167.422488,111.605267,165.046948,-0.072792,-1.772929,32.025740,-235.931043,158.798380,1.279340,33.663515,12.716386,10.165527,524.574837,2.556959,41025.607748,0.855799,17.317806,-0.004048,2.688379,0.078934,0.057205,114.778655,92.198032,32.000000,32.000000,32.000000,32.000000,338.139921,32.000000,69.458727,74.899112,98.453027,13.304082,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.655420,0.619598,75.432452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.993947,69.987897,169.507417,153.564283,124.345909,127.210135,54.678466,14.119630,167.097421,11.250969,70.372672,55.330637,150.887974,169.584119,148.849090,167.216403,111.555331,164.717118,-0.072766,-1.772668,32.025740,-235.932598,158.711334,1.225447,33.614455,12.653964,52.408119,2700.301397,0.353519,41032.494974,0.853619,17.364912,-0.015306,2.689536,0.076444,0.057098,114.754120,92.176512,32.000000,32.000000,32.000000,32.000000,373.731091,32.000000,69.473583,74.881694,98.427242,13.156514,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,33.670637,0.619339,75.429333,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.998865,69.955325,169.410708,153.530724,124.260337,127.074867,54.374812,14.119630,166.995110,11.306697,70.345292,55.276383,150.900778,169.530627,148.869157,167.106067,111.487879,164.877910,-0.072698,-1.772424,32.025740,-235.933904,158.774314,1.211776,33.603853,12.667361,15.496981,802.933016,2.051294,507447.492846,0.855518,17.448312,0.071727,2.690236,0.078235,0.057520,114.740918,92.207457,32.000000,32.000000,32.000000,32.000000,151.772091,32.000000,69.455616,74.878281,98.420625,13.021566,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.658972,0.619588,75.429213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.978335,69.923580,169.263574,153.501640,124.095383,126.941475,54.330320,14.123198,167.103604,11.283660,70.339501,55.248275,150.907532,169.373554,148.895716,167.079320,111.415048,164.684936,-0.072417,-1.772198,32.025740,-235.925273,158.575728,1.138436,33.559588,12.677638,58.714444,3044.617099,0.397592,41098.851989,0.853930,17.469589,-0.016400,2.690852,0.079221,0.057138,114.749965,92.217542,32.000000,32.000000,32.000000,32.000000,213.745062,32.000000,69.477951,74.890160,98.417791,12.909556,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.568405,0.618849,75.427517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.841391,69.915851,169.174884,153.496327,123.877704,126.774295,54.297585,14.115349,166.931991,11.338850,70.317413,55.072466,150.914764,169.193286,148.926561,166.826841,111.394618,164.599711,-0.072614,-1.772471,32.025740,-235.936552,158.368825,1.049941,33.575076,12.677188,8.063354,418.374509,1.342124,506612.438952,0.857633,17.432761,0.118384,2.689107,0.078363,0.057895,114.743014,92.267025,32.000000,32.000000,32.000000,32.000000,235.078272,32.000000,69.495411,74.899670,98.408303,12.739639,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.577997,0.617929,75.427747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.910375,69.915851,169.186574,153.496327,123.738984,126.658175,54.365221,14.117204,166.688527,11.391992,70.280644,55.072859,150.917861,169.123328,148.940319,166.782084,111.339109,164.470321,-0.072724,-1.774002,32.025740,-235.936004,158.380143,1.057614,33.558723,12.634293,56.102859,2907.326661,0.353656,506218.830793,0.857672,17.418780,0.110401,2.687648,0.078563,0.057056,114.733837,92.300477,32.000000,32.000000,32.000000,32.000000,226.888266,32.000000,69.499212,74.925725,98.385708,12.595074,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.591971,0.618580,75.428276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.717418,69.891836,168.989801,153.481506,123.650106,126.543845,54.870474,14.119488,166.547639,11.391209,70.233531,55.167894,150.933661,169.017808,148.958823,166.783227,111.313238,164.264962,-0.072716,-1.775480,32.025740,-235.930453,158.106852,0.965781,33.547129,12.688132,9.979148,512.371242,2.576994,505694.990352,0.859138,17.529638,0.095119,2.692093,0.077766,0.056829,114.698592,92.313669,32.000000,32.000000,32.000000,32.000000,155.471968,32.000000,69.495735,74.954447,98.375118,12.486035,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.530721,0.618834,75.430816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.742916,69.869753,168.897534,153.457735,123.527229,126.426407,54.874859,14.118061,166.917378,11.390549,70.214321,55.298691,150.981328,168.932462,148.983394,166.672604,111.268661,164.246884,-0.072887,-1.775970,32.025740,-235.935638,158.184230,1.050076,33.531587,12.618174,56.490127,2900.207898,0.369586,505312.310465,0.856228,17.469876,0.096381,2.689327,0.077614,0.056888,114.597376,92.346971,32.000000,32.000000,32.000000,32.000000,156.140522,32.000000,69.516732,75.019859,98.369241,12.346275,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.540530,0.617256,75.424423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.699103,69.840494,168.818796,153.436482,123.421744,126.311064,54.201415,14.126623,166.649731,11.384250,70.116640,55.040856,150.922668,168.838947,148.976723,166.514276,111.191042,164.046988,-0.072837,-1.775960,32.025740,-235.926258,158.176314,1.069293,33.511158,12.611791,12.895684,670.291566,2.080855,505026.288062,0.850449,17.613150,0.036090,2.694464,0.077450,0.056878,114.634406,92.321859,32.000000,32.000000,32.000000,32.000000,88.711083,32.000000,69.483711,75.041090,98.335866,12.253093,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,33.563573,0.619288,75.425829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.764199,69.840494,168.723316,153.436482,123.273549,126.204931,54.451733,14.115492,166.390666,11.415737,70.104172,55.059613,150.963700,168.824545,149.025083,166.548779,111.174710,164.063282,-0.072887,-1.775976,32.025740,-235.930202,158.021929,1.151747,33.497708,12.649980,60.328254,3121.325407,0.366844,504610.573607,0.849153,17.568938,0.073078,2.691898,0.078786,0.056998,114.751434,92.373101,32.000000,32.000000,32.000000,32.000000,163.853036,32.000000,69.524023,75.083200,98.343792,12.102805,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.501837,0.617851,75.424159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.654420,69.794396,168.666747,153.407119,123.227995,126.090452,54.818669,14.120915,166.138184,11.433310,70.053951,55.028163,150.950395,168.617798,149.010604,166.362051,111.081334,164.090579,-0.072690,-1.776806,32.025740,-235.929190,157.884425,1.070250,33.445005,12.576217,17.913252,920.610534,1.605942,504322.146868,0.859523,17.577707,0.066742,2.692523,0.078520,0.057675,114.702179,92.377994,32.000000,32.000000,32.000000,32.000000,493.553540,32.000000,69.524001,75.074104,98.306888,11.986259,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.542621,0.617030,75.426861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.489596,69.768174,168.521338,153.390620,123.032468,125.951059,54.386145,14.119488,166.112241,11.431588,69.972992,55.003182,150.955685,168.641236,149.035693,166.300810,110.952876,163.858819,-0.072635,-1.777474,32.025740,-235.930453,157.916772,1.030277,33.447457,12.565237,55.841191,2892.653292,0.342379,503888.164910,0.853858,17.521214,0.089921,2.688209,0.078540,0.057305,114.744974,92.434803,32.000000,32.000000,32.000000,32.000000,350.289195,32.000000,69.501555,75.100888,98.272959,11.817508,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.494769,0.616536,75.429478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.537989,69.727321,168.401372,153.363214,122.924570,125.849647,54.739047,14.120915,166.255205,11.417835,69.911248,55.068935,150.949370,168.542712,149.049149,166.263775,110.905034,163.769484,-0.072514,-1.777461,32.025740,-235.930660,157.767603,1.011863,33.424017,12.623673,12.278387,631.937412,1.153843,503669.344785,0.848931,17.570412,0.194764,2.692017,0.078354,0.057587,114.680757,92.421124,32.000000,32.000000,32.000000,32.000000,189.745797,32.000000,69.488005,75.086190,98.234469,11.707636,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.431139,0.616204,75.430049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.493056,69.689782,168.374293,153.326581,122.817122,125.748922,54.671561,14.116063,166.206389,11.438874,69.847738,54.960447,150.951406,168.462938,149.065269,166.133429,110.873711,163.787486,-0.072407,-1.778629,32.025740,-235.932898,157.764872,0.911614,33.427227,12.593959,58.716713,3025.730584,0.370532,503508.205775,0.857205,17.687509,0.225808,2.696790,0.078849,0.057268,114.727643,92.426334,32.000000,32.000000,32.000000,32.000000,278.934489,32.000000,69.501857,75.068192,98.184219,11.606758,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.407898,0.617736,75.429264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.491771,69.689782,168.305240,153.326581,122.730436,125.643692,54.154189,14.122770,166.172563,11.394477,69.806956,55.005652,150.964850,168.498927,149.055534,166.142092,110.844824,163.686128,-0.072305,-1.779795,32.025740,-235.927824,157.599610,0.828379,33.405284,12.619635,21.396328,1113.107709,1.680827,503112.524544,0.850158,17.604547,0.236073,2.692785,0.078666,0.057150,114.733576,92.436864,32.000000,32.000000,32.000000,32.000000,437.259488,32.000000,69.503276,75.119096,98.147686,11.473503,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.450540,0.617324,75.433492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.455309,69.649758,168.338165,153.288270,122.660778,125.545357,54.371648,14.120487,165.995729,11.376267,69.757412,55.012141,150.992319,168.335349,149.074317,166.066794,110.801977,163.680253,-0.072077,-1.780983,32.025740,-235.933538,157.517705,0.743558,33.410152,12.636890,50.056032,2593.665227,0.351400,502759.209092,0.851124,17.606103,0.274969,2.694288,0.079478,0.056794,114.692874,92.421012,32.000000,32.000000,32.000000,32.000000,245.594166,32.000000,69.508824,75.143992,98.158045,11.352989,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,33.404400,0.617611,75.427960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.401497,69.603938,168.230366,153.249959,122.594538,125.456164,54.864946,14.120772,165.952050,11.390820,69.690894,54.986598,150.963268,168.343650,149.080963,166.070502,110.734508,163.507340,-0.071938,-1.782171,32.025740,-235.927699,157.660102,0.782550,33.385559,12.558962,18.132081,931.070758,0.963156,502407.620462,0.858556,17.607221,0.261207,2.693238,0.078684,0.058024,114.646580,92.388920,32.000000,32.000000,32.000000,32.000000,311.380568,32.000000,69.492827,75.172230,98.103667,11.207803,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.409088,0.616074,75.431148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.344689,69.557015,168.213591,153.207454,122.582206,125.365324,54.358791,14.118061,165.942474,11.377046,69.620363,55.122446,150.952256,168.203036,149.064979,165.942298,110.694073,163.221406,-0.071987,-1.782186,32.025740,-235.933024,157.431252,0.656519,33.375696,12.612098,22.615250,1172.091749,0.411690,502080.528450,0.854918,17.598942,0.301581,2.695338,0.081502,0.056774,114.589350,92.395751,32.000000,32.000000,32.000000,32.000000,157.081299,32.000000,69.485764,75.230375,98.071891,11.106331,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.414299,0.616912,75.432776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.229809,69.492978,168.097822,153.157958,122.500117,125.253813,54.752121,14.115064,165.706088,11.348615,69.578010,54.965784,150.968839,168.130352,149.126878,165.915832,110.662494,163.479595,-0.071877,-1.782215,32.025740,-235.937981,157.504777,0.568796,33.364607,12.611196,18.348904,944.146038,1.135981,501850.677249,0.847341,17.599995,0.296244,2.695935,0.078047,0.056600,114.593003,92.448413,32.000000,32.000000,32.000000,32.000000,196.693116,32.000000,69.513036,75.301999,98.059944,10.960471,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.400199,0.616530,75.426648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.300860,69.492978,168.026303,153.157958,122.427283,125.181357,54.446512,14.117633,166.049424,11.306816,69.466888,55.024718,150.958986,168.167110,149.114338,165.934535,110.632976,163.454086,-0.071817,-1.782233,32.025740,-235.933779,157.407656,0.636527,33.343944,12.536046,29.738346,1538.780708,0.910882,501545.658353,0.855374,17.602587,0.216158,2.698122,0.078020,0.057521,114.470121,92.434858,32.000000,32.000000,32.000000,32.000000,131.213509,32.000000,69.503919,75.312737,98.021970,10.825887,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,33.378959,0.616497,75.429648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.164542,69.426735,168.010598,153.103709,122.382182,125.111192,54.353934,14.119630,166.168933,11.292956,69.378650,54.984320,150.932833,168.139663,149.118943,165.763287,110.583865,163.417396,-0.071694,-1.782260,32.025740,-235.930474,157.315674,0.631684,33.367492,12.597998,26.282242,1362.264430,1.123106,501164.294838,0.850081,17.638787,0.356570,2.701243,0.076717,0.057753,114.338751,92.474071,32.000000,32.000000,32.000000,32.000000,105.216258,32.000000,69.511021,75.379578,97.983806,10.721111,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.414335,0.616995,75.429281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.249766,69.353867,168.052278,153.057849,122.336608,125.039491,54.566468,14.115349,165.907729,11.294859,69.309696,55.070354,150.929495,168.166136,149.107608,165.836421,110.560411,163.322353,-0.071612,-1.782286,32.025740,-235.935245,157.306335,0.597569,33.368628,12.548252,11.735993,605.932133,0.691351,500890.692414,0.853265,17.576776,0.375342,2.697014,0.077746,0.058017,114.299607,92.477218,32.000000,32.000000,32.000000,32.000000,235.085567,32.000000,69.518165,75.395744,97.970461,10.586834,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.403120,0.615946,75.429460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.175396,69.276585,167.960074,153.001084,122.292989,124.973142,54.722731,14.120772,165.567154,11.262648,69.168172,55.056609,150.914449,167.968549,149.132096,165.769318,110.520343,163.308839,-0.071652,-1.782274,32.025740,-235.928679,157.168341,0.592926,33.376237,12.552057,47.757676,2458.699283,0.783602,500724.276878,0.856184,17.629557,0.408993,2.702676,0.077771,0.057978,114.286525,92.503835,32.000000,32.000000,32.000000,32.000000,197.858103,32.000000,69.510428,75.408676,97.935445,10.451462,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,33.359973,0.616347,75.433126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.146699,69.276585,167.973505,153.001084,122.186457,124.917503,54.233119,14.118632,165.741363,11.258834,69.113138,55.022143,150.917522,167.956103,149.098651,165.675258,110.467492,163.257727,-0.071523,-1.782254,32.025740,-235.931636,157.160327,0.484371,33.398378,12.593472,9.494072,493.194165,1.751070,500305.292705,0.850880,17.482254,0.392386,2.699645,0.077849,0.057080,114.304112,92.488302,32.000000,32.000000,32.000000,32.000000,182.941478,32.000000,69.515864,75.402118,97.924025,10.337347,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,33.414804,0.615228,75.425207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.125526,69.187435,167.981568,152.935652,122.093676,124.836656,54.769173,14.115777,165.774302,11.180458,69.029311,55.033097,150.889406,167.904337,149.100148,165.638830,110.441262,163.238875,-0.071382,-1.782250,32.025740,-235.938084,156.767687,0.407359,33.378274,12.600522,22.048836,1134.173438,0.430352,500065.588633,0.848956,17.469923,0.426757,2.701391,0.077208,0.056752,114.327304,92.491853,32.000000,32.000000,32.000000,32.000000,191.299598,32.000000,69.531199,75.386011,97.874117,10.178535,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.416787,0.616086,75.432495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.962499,69.120091,167.855743,152.888395,122.062452,124.783203,54.337279,14.119345,165.698929,11.121404,69.009270,54.921983,150.895642,167.873388,149.128846,165.645494,110.441824,163.209468,-0.071444,-1.782263,32.025740,-235.933046,156.924134,0.487848,33.331882,12.542717,15.833738,820.947846,2.165147,499993.321123,0.856683,17.495001,0.458057,2.702855,0.078686,0.057482,114.315633,92.499702,32.000000,32.000000,32.000000,32.000000,185.535779,32.000000,69.564175,75.403917,97.850177,10.050923,34.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1684.570312,33.388840,0.615178,75.428813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
62.039956,69.061855,167.803946,152.859035,122.052852,124.729811,54.282702,14.119345,165.501333,11.063458,68.937465,54.884785,150.866008,167.902833,149.099146,165.624144,110.401396,163.094383,-0.071581,-1.782237,32.025740,-235.931413,157.198404,0.542471,33.387830,12.614838,31.501970,1634.956655,0.931872,499600.607520,0.847864,17.424360,0.476336,2.703906,0.077409,0.057945,114.376370,92.502511,32.000000,32.000000,32.000000,32.000000,172.597832,32.000000,69.516404,75.379977,97.808770,9.930834,34.686693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.394375,0.614861,75.432231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.990632,69.012452,167.753521,152.838622,122.041167,124.680994,54.625652,14.115635,165.227624,11.047266,68.919158,54.891958,150.878852,167.822238,149.097179,165.553287,110.365990,163.175395,-0.071555,-1.782273,32.025740,-235.936593,156.879960,0.542182,33.336245,12.559900,14.182544,731.454820,1.299843,499399.210883,0.856598,17.499689,0.463372,2.708989,0.078532,0.056996,114.473268,92.516913,32.000000,32.000000,32.000000,32.000000,88.721597,32.000000,69.537508,75.374548,97.775670,9.810678,34.986693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.417400,0.616415,75.480721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.979740,69.012452,167.735074,152.838622,122.021226,124.632177,54.786381,14.117775,165.227803,11.020224,68.891056,54.862748,150.846939,167.791007,149.060249,165.551027,110.295030,162.997807,-0.071759,-1.782309,32.025740,-235.933799,157.078870,0.522349,33.357936,12.610259,38.235755,1966.197076,0.651785,499124.309023,0.855755,17.373631,0.455243,2.704772,0.078284,0.057074,114.553693,92.486954,32.000000,32.000000,32.000000,32.000000,181.997859,32.000000,69.485584,75.369574,97.711731,9.704452,35.286693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,33.358315,0.614849,75.423784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.924719,68.971880,167.769530,152.810101,122.017972,124.581864,54.336484,14.118203,165.442988,10.982253,68.859351,54.953654,150.851716,167.795688,149.086724,165.569057,110.308562,163.110708,-0.071867,-1.782297,32.025740,-235.932554,157.007835,0.418814,33.327302,12.598918,8.262470,428.398890,1.447877,498972.636491,0.850692,17.367408,0.524833,2.706111,0.077133,0.056714,114.603847,92.496315,32.000000,32.000000,32.000000,32.000000,104.325307,32.000000,69.504095,75.389606,97.724251,9.584212,35.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,33.400271,0.614488,75.511371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.848434,68.932137,167.719005,152.792485,121.973480,124.524612,54.698266,14.121343,165.523761,10.959991,68.758602,55.015433,150.820281,167.701495,149.100116,165.529170,110.248274,163.085281,-0.071893,-1.782293,32.025740,-235.926801,156.999064,0.406843,33.356584,12.593130,18.624205,959.255250,0.536894,498954.539595,0.848031,17.376948,0.520843,2.706289,0.078445,0.057015,114.768239,92.497866,32.000000,32.000000,32.000000,32.000000,292.037211,32.000000,69.509574,75.403705,97.680382,9.427319,35.986693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.403192,0.615395,75.515087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.827151,68.878871,167.668342,152.753618,121.984229,124.484218,54.278402,14.115920,165.586328,10.937668,68.648936,55.031615,150.799420,167.790624,149.046487,165.453014,110.201623,163.001992,-0.071812,-1.782326,32.025740,-235.935654,157.080768,0.386829,33.307595,12.578056,42.678748,2215.208516,2.486315,498698.212014,0.855463,17.384583,0.554967,2.709250,0.078299,0.056565,114.686315,92.489078,32.000000,32.000000,32.000000,32.000000,163.561427,32.000000,69.487176,75.408262,97.660794,9.292384,36.286693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,33.334929,0.615058,75.430458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.707179,68.802975,167.755814,152.701610,121.981233,124.450802,54.143781,14.115207,165.521056,10.893166,68.560458,54.947571,150.806471,167.689960,149.087037,165.463546,110.183248,162.843915,-0.071840,-1.782323,32.025740,-235.936695,156.980854,0.461883,33.326076,12.618499,14.909018,775.765490,1.103663,498607.992461,0.850496,17.411730,0.604524,2.711774,0.079273,0.057731,114.736647,92.537840,32.000000,32.000000,32.000000,32.000000,213.159159,32.000000,69.491150,75.436535,97.668682,9.168229,36.586693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.387578,0.615356,75.431847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.842812,68.802975,167.694483,152.701610,121.956380,124.417480,54.572753,14.118917,165.304126,10.853903,68.463086,55.000662,150.781133,167.719844,149.080287,165.433194,110.146834,162.901168,-0.071780,-1.782306,32.025740,-235.931187,157.015891,0.436017,33.288771,12.556763,28.262304,1459.021501,0.481433,498485.420451,0.857001,17.377137,0.616018,2.711889,0.077711,0.056888,114.725646,92.533031,32.000000,32.000000,32.000000,32.000000,133.163946,32.000000,69.500808,75.415615,97.652247,9.024553,36.886693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.328024,0.616379,75.432316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.678892,68.716316,167.653900,152.633664,121.917486,124.389594,54.772527,14.116919,165.270258,10.814393,68.411570,55.068675,150.762505,167.659774,149.033843,165.405283,110.122744,162.870113,-0.072092,-1.782304,32.025740,-235.942170,156.907187,0.383301,33.292684,12.582762,31.198735,1604.738230,1.381332,498359.620318,0.860593,17.406594,0.567627,2.718579,0.078779,0.057611,114.771079,92.546455,32.000000,32.000000,32.000000,32.000000,155.373028,32.000000,69.504933,75.380542,97.639068,8.949401,37.186693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,33.342286,0.616825,75.428514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.801580,68.637110,167.625490,152.563202,121.962901,124.367461,54.373989,14.119488,165.285248,10.814680,68.380041,54.935121,150.743881,167.626353,149.068068,165.283988,110.131314,162.855868,-0.072320,-1.782298,32.025740,-235.934210,156.742192,0.350459,33.312409,12.560747,6.759650,350.237773,0.726354,498211.148318,0.851501,17.287501,0.628228,2.711624,0.078023,0.057294,114.855318,92.591576,32.000000,32.000000,32.000000,32.000000,87.717789,32.000000,69.540617,75.410207,97.650975,8.805880,37.486693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.339942,0.615951,75.430372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.708963,68.573083,167.509017,152.515390,121.965819,124.340677,54.371009,14.122770,165.313046,10.722358,68.302728,54.969754,150.704513,167.518398,149.027854,165.308294,110.094357,162.739658,-0.072334,-1.781749,32.025740,-235.929621,156.824280,0.332764,33.280694,12.532151,56.535009,2929.409356,0.659553,498140.105307,0.850529,17.344797,0.639199,2.718173,0.078347,0.057378,114.894645,92.599554,32.000000,32.000000,32.000000,32.000000,141.976592,32.000000,69.519573,75.361683,97.625953,8.697550,37.786693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.331017,0.617150,75.426358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.631140,68.513473,167.452895,152.466459,121.969726,124.308562,54.360483,14.118346,165.122794,10.679472,68.266413,54.868679,150.720958,167.431691,149.047378,165.314138,110.110623,162.746498,-0.072313,-1.779402,32.025740,-235.936659,156.632223,0.218198,33.276457,12.573423,9.336960,483.896189,3.035299,497803.900203,0.854517,17.157817,0.624611,2.712317,0.078337,0.057282,114.878891,92.616953,32.000000,32.000000,32.000000,32.000000,293.404342,32.000000,69.522608,75.371295,97.611904,8.567114,38.186693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.294757,0.615405,75.426119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.575526,68.513473,167.481399,152.466459,121.941424,124.284940,54.274894,14.114493,164.989335,10.664169,68.221255,54.836887,150.695155,167.418677,149.017715,165.226025,110.093834,162.519658,-0.072331,-1.778812,32.025740,-235.936101,156.744539,0.171786,33.266107,12.503663,49.857803,2587.999272,0.363152,497749.665158,0.855666,17.175135,0.612457,2.714501,0.077787,0.057976,114.770703,92.594574,32.000000,32.000000,32.000000,32.000000,180.419294,32.000000,69.502282,75.355231,97.595279,8.454124,38.486693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.286698,0.615967,75.427074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.563042,68.453035,167.402130,152.421722,121.947509,124.265162,54.633983,14.119345,165.113169,10.619704,68.170159,54.835404,150.650769,167.339282,148.969048,165.138631,110.032511,162.685792,-0.072087,-1.778815,32.025740,-235.932556,156.631427,0.125013,33.265007,12.525480,10.017841,516.584388,2.200407,497543.520765,0.856681,17.183946,0.599084,2.717018,0.080653,0.057369,114.557441,92.577704,32.000000,32.000000,32.000000,32.000000,246.419315,32.000000,69.469109,75.318163,97.581718,8.362609,38.786693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.301050,0.617068,75.420903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.568619,68.400601,167.353632,152.371394,121.996586,124.241036,54.653483,14.118774,165.112108,10.560063,68.108061,54.913778,150.610796,167.207844,148.954104,165.090471,109.993920,162.519042,-0.072027,-1.778830,32.025740,-235.933617,156.322486,0.108429,33.233202,12.528851,58.872036,3034.737999,0.412501,497527.622424,0.858738,17.232882,0.519937,2.719935,0.077886,0.057478,114.458679,92.561384,32.000000,32.000000,32.000000,32.000000,146.640809,32.000000,69.480622,75.294547,97.563883,8.227934,39.086693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.255451,0.617856,75.424577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.547160,68.342924,167.257284,152.326379,122.003434,124.224255,54.085864,14.123626,165.022820,10.514993,68.081106,54.931300,150.609700,167.272568,148.965945,165.042355,109.977168,162.570907,-0.072037,-1.778767,32.025740,-235.929745,156.667198,0.082359,33.244435,12.523533,20.744577,1080.564791,2.051818,497509.791372,0.853009,17.183434,0.651532,2.719198,0.078400,0.057873,114.450289,92.591996,32.000000,32.000000,32.000000,32.000000,263.195281,32.000000,69.482746,75.320161,97.582264,8.157226,39.386693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.296867,0.617241,75.420426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.554526,68.342924,167.178266,152.326379,121.978664,124.210457,54.310230,14.113780,164.804264,10.436247,67.996199,54.759341,150.573301,167.098482,148.940504,164.895117,109.953553,162.515516,-0.072184,-1.777347,32.025740,-235.938612,156.416366,0.087891,33.201703,12.559864,48.456326,2513.615458,0.348879,497411.959963,0.852329,17.126089,0.619590,2.718164,0.078064,0.057413,114.390096,92.610758,32.000000,32.000000,32.000000,32.000000,287.873410,32.000000,69.462046,75.320220,97.550278,8.036022,39.686693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.264989,0.617619,75.419471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.419964,68.287455,167.126593,152.270460,121.994263,124.194105,54.733164,14.116919,164.778802,10.404799,67.980395,54.869851,150.550995,167.060888,148.931851,164.888478,109.972474,162.444218,-0.072320,-1.777337,32.025740,-235.935962,156.657065,0.091252,33.215892,12.539922,21.340012,1098.434340,0.989632,497307.661382,0.861357,17.087305,0.658286,2.717547,0.077876,0.057321,114.357643,92.610652,32.000000,32.000000,32.000000,32.000000,122.756617,32.000000,69.458417,75.322390,97.530880,7.946706,39.986693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,33.232192,0.616560,75.425582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.417228,68.230331,166.996645,152.216219,122.019922,124.170495,54.298946,14.114921,164.616308,10.326388,67.918413,54.904077,150.534986,167.000327,148.907817,164.845247,109.940346,162.334645,-0.072355,-1.776759,32.025740,-235.936000,156.479018,0.079022,33.187837,12.482441,45.293373,2350.029179,0.423362,497303.053473,0.857588,17.080820,0.658466,2.715938,0.078234,0.057819,114.330003,92.597290,32.000000,32.000000,32.000000,32.000000,93.034623,32.000000,69.456692,75.330984,97.523219,7.836846,40.386693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.257849,0.616702,75.427628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.372908,68.176796,167.007494,152.165333,122.039212,124.159940,54.813555,14.114493,165.003390,10.283269,67.864407,54.826816,150.509217,166.950005,148.914342,164.737579,109.932523,162.360172,-0.072635,-1.776198,32.025740,-235.935285,156.331258,0.093327,33.190416,12.559575,23.969014,1231.947475,0.963192,497202.051856,0.852808,17.143926,0.609370,2.721047,0.077598,0.057572,114.264611,92.604267,32.000000,32.000000,32.000000,32.000000,95.117086,32.000000,69.460904,75.359083,97.532970,7.730988,40.686693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.214162,0.618512,75.428242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
61.367200,68.104219,167.011777,152.106899,122.006281,124.160716,54.295129,14.116776,164.744010,10.263910,67.799354,54.763637,150.486012,166.904522,148.871299,164.714763,109.886358,162.312993,-0.072792,-1.775617,32.025740,-235.939372,156.233035,0.136980,33.171123,12.516158,8.460572,439.004394,0.453315,497090.451977,0.859371,17.089214,0.595105,2.719052,0.080482,0.057152,114.151573,92.595993,32.000000,32.000000,32.000000,32.000000,117.484753,32.000000,69.462521,75.351206,97.500625,7.624855,40.986693,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.188739,0.617363,75.429290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
