OSU 80 Ton Compressor Load Stand
59.650646,64.871178,162.021995,149.667166,117.847656,120.429707,54.724195,14.120629,159.601709,8.422471,63.813976,53.017550,148.829927,162.059058,147.581081,159.864629,107.476037,157.330984,-0.072845,-1.814513,32.025740,-235.929802,151.044850,-0.310580,32.264843,12.217863,40.339901,2076.755831,0.439117,484546.638516,0.853412,15.600812,0.828002,2.712314,0.078097,0.057426,113.845768,92.993301,32.000000,32.000000,32.000000,32.000000,84.936317,32.000000,69.564625,74.994433,95.459599,10.006694,45.251234,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,32.366498,0.611995,75.416266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.558687,64.708454,162.128339,149.573544,117.858452,120.399215,54.358982,14.115349,159.746138,8.421348,63.616252,53.078057,148.781075,162.227178,147.567966,160.037973,107.445330,157.384634,-0.072913,-1.812198,32.025740,-235.934592,151.106302,-0.376890,32.312082,12.235749,24.622401,1276.112864,1.582041,484252.272283,0.855269,15.509158,0.921157,2.716289,0.077333,0.057692,113.906848,92.958853,32.000000,32.000000,32.000000,32.000000,87.429900,32.000000,69.557395,74.977348,95.429680,10.006694,45.286344,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,32.402595,0.612744,75.411681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.454415,64.524499,162.318490,149.462875,117.895566,120.383351,54.353565,14.117918,159.914432,8.386558,63.415640,53.151611,148.742147,162.328389,147.535833,160.205639,107.424621,157.590111,-0.072981,-1.812289,32.025740,-235.935780,151.050623,-0.334825,32.309216,12.299667,53.814881,2789.358581,0.490544,483736.329161,0.846573,15.305477,0.915396,2.716182,0.077333,0.057471,113.964038,92.958003,32.000000,32.000000,32.000000,32.000000,97.497109,32.000000,69.551863,74.945450,95.391361,10.006694,45.311585,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,32.353733,0.611388,75.410538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.567627,64.524499,162.346374,149.462875,117.869964,120.363113,54.854698,14.122199,159.769985,8.372372,63.214978,53.148583,148.708045,162.416098,147.515393,160.359697,107.423387,157.629816,-0.072834,-1.812546,32.025740,-235.929539,151.112499,-0.303015,32.363884,12.241465,21.231817,1090.443891,0.805054,483496.705227,0.853133,15.225729,0.969361,2.722161,0.077973,0.057466,113.993204,92.987858,32.000000,32.000000,32.000000,32.000000,97.476462,32.000000,69.556996,74.938588,95.375202,10.006694,45.339159,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,32.444389,0.611752,75.401938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.469851,64.326208,162.562353,149.338516,117.887483,120.348522,54.479850,14.116634,160.023958,8.370530,63.006349,53.252662,148.633853,162.663108,147.485287,160.404655,107.399077,157.887394,-0.072931,-1.810400,32.025740,-235.932981,151.185413,-0.321134,32.370916,12.280465,58.311349,3015.415641,0.369280,483271.292386,0.854344,15.135980,1.079092,2.730134,0.077946,0.056808,114.032212,92.987388,32.000000,32.000000,32.000000,32.000000,98.023207,32.000000,69.566960,74.955914,95.365869,10.006694,45.370585,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,32.440080,0.614234,75.412175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.506516,64.115790,162.706959,149.198230,117.930820,120.347669,54.303107,14.119488,160.236829,8.360606,62.815169,53.290441,148.618412,162.730415,147.472488,160.490954,107.409788,157.893840,-0.073008,-1.806892,32.025740,-235.930780,151.429742,-0.292947,32.413810,12.283981,22.152438,1149.282650,0.933927,483106.681941,0.844595,15.033703,1.097518,2.725413,0.078448,0.057252,114.027060,92.952217,32.000000,32.000000,32.000000,32.000000,88.082894,32.000000,69.597024,74.990737,95.348119,10.006694,45.404866,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,32.495974,0.611168,75.402049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.427867,63.915583,162.879490,149.058227,117.969534,120.355492,54.461144,14.116206,160.451736,8.410839,62.627290,53.354245,148.556326,162.928179,147.444222,160.761802,107.415747,158.242341,-0.073160,-1.803088,32.025740,-235.935042,151.606424,-0.292913,32.423240,12.289372,55.053195,2847.906778,0.340912,482868.216171,0.851399,14.923736,1.233278,2.733525,0.078026,0.058492,113.870363,92.924739,32.000000,32.000000,32.000000,32.000000,86.403716,32.000000,69.600690,75.000568,95.303791,10.006694,45.446537,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,32.511769,0.612792,75.409780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.365027,63.692494,163.002960,148.916550,118.105995,120.377133,54.612671,14.118774,160.467543,8.388338,62.117109,53.485140,148.447132,163.180869,147.366873,160.973309,107.413007,158.395255,-0.073223,-1.797247,32.025740,-235.929207,151.773130,-0.292918,32.487428,12.365496,30.321945,1564.204863,0.896957,482475.375937,0.853073,14.680184,1.225354,2.734271,0.077772,0.056436,113.336966,92.881547,32.000000,32.000000,32.000000,32.000000,115.030028,32.000000,69.617733,75.091748,95.206715,10.006694,45.514391,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,32.546532,0.611454,75.410607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.358272,63.438807,163.235387,148.763979,118.225458,120.403804,54.815305,14.113494,160.656590,8.382793,61.890710,53.294356,148.400180,163.313818,147.344242,161.114057,107.437963,158.479267,-0.073194,-1.792055,32.025740,-235.936774,151.925625,-0.331811,32.555276,12.372113,20.967820,1077.659173,0.361661,482239.892117,0.851439,14.551069,1.369965,2.740793,0.078235,0.057019,113.225103,92.845904,32.000000,32.000000,32.000000,32.000000,105.208848,32.000000,69.625879,75.099017,95.177614,10.006694,45.565152,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,32.605094,0.612412,75.413044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.432271,63.438807,163.348234,148.763979,118.357576,120.435065,54.330227,14.120487,160.638413,8.396938,61.599560,53.212170,148.324704,163.430249,147.306007,161.177114,107.434134,158.646562,-0.072913,-1.787032,32.025740,-235.930925,151.719369,-0.311420,32.514978,12.356192,26.677023,1383.330159,0.657618,482027.693961,0.849708,14.384834,1.438694,2.745774,0.078907,0.057886,113.124119,92.847264,32.000000,32.000000,32.000000,32.000000,119.837779,32.000000,69.618277,75.070428,95.110858,10.006694,45.614022,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,32.598153,0.612669,75.414374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.321673,63.165553,163.420336,148.601353,118.422458,120.483966,54.863321,14.113780,160.572705,8.399592,61.344596,53.381870,148.267231,163.532653,147.235108,161.290196,107.477265,158.698785,-0.072829,-1.780351,32.025740,-235.937958,152.001779,-0.299097,32.547559,12.373213,21.515243,1104.826699,0.951947,481677.434427,0.846261,14.137261,1.449971,2.750002,0.077760,0.057148,113.255474,92.858790,32.000000,32.000000,32.000000,32.000000,94.174858,32.000000,69.625750,75.048980,95.084064,10.006694,45.687081,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,32.614669,0.612182,75.399143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.328420,62.877698,163.597478,148.466114,118.529464,120.524363,54.528076,14.112781,160.893678,8.441005,61.070746,53.619005,148.173731,163.757402,147.178828,161.488683,107.478603,158.924038,-0.072727,-1.775377,32.025740,-235.939447,152.184986,-0.342259,32.614452,12.307150,59.074376,3052.171705,0.747848,481757.549315,0.852846,14.070310,1.525910,2.748477,0.077895,0.056887,113.380429,92.839137,32.000000,32.000000,32.000000,32.000000,134.200239,32.000000,69.600163,75.008706,95.040680,10.006694,45.741252,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,32.687908,0.612009,75.413377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.260660,62.625148,163.730519,148.352114,118.595691,120.572217,54.428762,14.119773,161.109053,8.444419,60.859738,53.704617,148.096815,163.872033,147.128486,161.677071,107.496656,159.038116,-0.072719,-1.770204,32.025740,-235.930168,152.344206,-0.384450,32.622710,12.412141,21.889340,1133.011191,0.929280,481501.769713,0.846022,13.897143,1.505279,2.754817,0.078818,0.056500,113.413376,92.863150,32.000000,32.000000,32.000000,32.000000,219.548433,32.000000,69.613010,74.980634,94.994899,10.006694,45.798646,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,32.683923,0.613028,75.417272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.283627,62.395490,164.030774,148.187822,118.723298,120.631624,54.496853,14.112495,161.347585,8.439911,60.681350,53.684182,148.063234,164.160354,147.081514,161.881339,107.477912,159.213831,-0.072499,-1.764927,32.025740,-235.937773,152.381633,-0.372517,32.651667,12.368074,54.046679,2794.007569,0.338586,481197.464088,0.850713,13.603179,1.600918,2.757489,0.077635,0.057481,113.482816,92.876822,32.000000,32.000000,32.000000,32.000000,130.204798,32.000000,69.619151,74.978073,94.944041,10.006694,45.870747,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,32.731740,0.611900,75.408390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.264168,62.395490,164.110567,148.187822,118.851278,120.697130,54.802005,14.114921,161.475041,8.457463,60.544599,53.723806,148.016925,164.155255,147.062208,161.987582,107.485795,159.317956,-0.072373,-1.759651,32.025740,-235.937143,152.647724,-0.410621,32.661818,12.396148,19.801239,1017.948728,0.915383,480996.716076,0.853092,13.412014,1.631940,2.762887,0.077983,0.056181,113.643067,92.870695,32.000000,32.000000,32.000000,32.000000,100.075592,32.000000,69.637567,75.002149,94.893986,10.006694,45.937113,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,32.771587,0.613057,75.422514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.302451,62.190653,164.337305,148.024653,118.957548,120.768981,54.596046,14.117918,162.299801,8.517129,60.367965,53.829788,147.931076,164.420315,147.010554,162.170181,107.461238,159.634048,-0.072499,-1.754401,32.025740,-235.932350,152.501104,-0.357017,32.720165,12.408949,57.030834,2942.920478,0.371163,480894.756964,0.851525,13.161543,1.726223,2.766882,0.077630,0.056882,113.708294,92.874416,32.000000,32.000000,32.000000,32.000000,158.802224,32.000000,69.605404,75.018864,94.823920,10.006694,46.010494,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,32.757433,0.612864,75.415150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.207375,61.992714,164.601085,147.883281,119.120384,120.876169,54.566871,14.113209,162.187877,8.568504,60.053477,54.061750,147.793435,164.796759,146.908568,162.443350,107.510394,159.799109,-0.072446,-1.747387,32.025740,-235.940653,152.785186,-0.342675,32.807378,12.417838,11.550363,596.343595,1.014502,481155.254474,0.847556,13.179176,1.763073,2.769136,0.078041,0.057381,113.789890,92.882775,32.000000,32.000000,32.000000,32.000000,91.901549,32.000000,69.601473,75.113539,94.727429,10.006694,46.113671,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1680.908203,32.806422,0.612982,75.415627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.151311,61.790371,164.765719,147.746940,119.230434,120.961766,54.644999,14.113209,162.085892,8.611390,59.850878,53.987354,147.721480,164.767314,146.877700,162.613989,107.554986,159.993692,-0.072278,-1.743291,32.025740,-235.937712,153.034982,-0.286001,32.783199,12.437473,56.966435,2936.963962,0.352441,481146.887536,0.850152,12.939652,1.923293,2.771172,0.078403,0.056996,113.752469,92.925285,32.000000,32.000000,32.000000,32.000000,88.638127,32.000000,69.619760,75.146968,94.656140,10.006694,46.195786,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,32.870394,0.613602,75.418764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.153546,61.561848,164.891773,147.594958,119.364689,121.057978,54.201979,14.116919,162.647741,8.657385,59.522530,54.073907,147.645285,164.951458,146.805601,162.804635,107.599073,160.105958,-0.072132,-1.738018,32.025740,-235.931552,153.193204,-0.299656,32.867509,12.477483,20.327926,1056.593444,1.746674,481218.223930,0.852421,12.827889,1.944898,2.780077,0.077839,0.058021,113.662431,92.909099,32.000000,32.000000,32.000000,32.000000,170.947717,32.000000,69.604789,75.196845,94.598046,10.006694,46.283860,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,32.874144,0.614962,75.423716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.021863,61.561848,165.045460,147.594958,119.560769,121.149587,54.386306,14.122199,162.494323,8.693757,59.151343,54.244874,147.580619,165.146170,146.773650,162.881137,107.627936,160.281335,-0.072341,-1.732721,32.025740,-235.927252,153.245474,-0.321809,32.838859,12.434408,58.028929,3005.972383,0.354917,481176.946074,0.852226,12.676412,1.983653,2.785496,0.077555,0.056559,113.648468,92.894001,32.000000,32.000000,32.000000,32.000000,155.233011,32.000000,69.604465,75.226215,94.578137,10.006694,46.371051,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,32.938386,0.615093,75.418457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
59.003434,61.247883,165.303349,147.422865,119.750472,121.252151,54.720673,14.119630,162.862921,8.721759,58.851974,54.203158,147.496617,165.502016,146.700602,163.119287,107.661711,160.500937,-0.072328,-1.725693,32.025740,-235.929984,153.416016,-0.209946,32.938368,12.490934,18.293216,941.821544,0.995415,481088.407513,0.859284,12.445860,1.987621,2.787521,0.077464,0.057451,113.750722,92.879455,32.000000,32.000000,32.000000,32.000000,177.664592,32.000000,69.597602,75.272183,94.551116,10.006694,46.471821,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,32.971328,0.615521,75.418423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
58.771842,60.900860,165.471286,147.223680,120.045350,121.364964,54.436216,14.115492,163.010616,8.771935,58.404639,54.381274,147.411683,165.616641,146.628149,163.268349,107.687580,160.624616,-0.072310,-1.718683,32.025740,-235.932162,153.770990,-0.161598,32.936493,12.445984,59.249958,3066.409232,0.350170,481492.834538,0.859167,12.565474,2.033774,2.796344,0.079242,0.057235,113.815900,92.868587,32.000000,32.000000,32.000000,32.000000,120.898754,32.000000,69.590147,75.289932,94.523733,10.006694,46.567301,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.012600,0.616909,75.419386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
58.729978,60.522988,165.748885,147.001315,120.421587,121.489923,54.380879,14.119488,163.167262,8.824495,58.028940,54.460641,147.345497,165.884008,146.587439,163.538651,107.741237,160.940238,-0.072231,-1.711674,32.025740,-235.928983,153.921992,-0.073173,33.005496,12.503789,24.169610,1252.141518,1.112758,481333.588194,0.854182,12.268266,2.093845,2.801589,0.078965,0.056930,113.907102,92.829410,32.000000,32.000000,32.000000,32.000000,234.133686,32.000000,69.613092,75.316022,94.472529,10.006694,46.675964,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.055837,0.617383,75.415627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
58.589080,60.522988,165.859887,147.001315,120.843729,121.627033,54.414625,14.119488,163.071488,8.894449,57.634168,54.464539,147.242666,166.012259,146.519579,163.670012,107.756672,160.992802,-0.072242,-1.705843,32.025740,-235.934047,154.221552,0.090435,33.044910,12.464086,54.927602,2843.838914,0.345398,481346.821981,0.862403,12.132152,2.120788,2.815486,0.078188,0.056973,113.974537,92.813589,32.000000,32.000000,32.000000,32.000000,258.111711,32.000000,69.583245,75.313178,94.453915,10.006694,46.783829,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,33.096567,0.619910,75.430321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
58.468414,60.130533,166.214555,146.735940,121.388774,121.803341,54.411547,14.118203,163.745364,9.000981,57.225461,54.526768,147.138340,166.314262,146.464724,164.019620,107.767797,161.316040,-0.072326,-1.696833,32.025740,-235.932554,154.115683,0.110881,33.078807,12.497605,15.061315,779.833355,0.848676,481145.916141,0.863937,11.792472,2.201766,2.822219,0.078379,0.056847,114.151340,92.809952,32.000000,32.000000,32.000000,32.000000,249.065795,32.000000,69.587898,75.328109,94.436571,10.006694,46.900823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.112578,0.620531,75.428293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
57.896707,59.737277,166.505271,146.495996,121.788567,121.945052,54.285603,14.118203,163.727712,9.101863,56.889100,54.701551,147.039838,166.604625,146.377557,164.236219,107.795730,161.577878,-0.072373,-1.690399,32.025740,-235.932718,154.653780,0.173828,33.123703,12.540878,59.307179,3077.886422,0.375125,481767.073730,0.866710,11.921169,2.208731,2.830901,0.077765,0.057249,114.260367,92.820987,32.000000,32.000000,32.000000,32.000000,260.084131,32.000000,69.581887,75.306881,94.379819,9.803846,47.100823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.217497,0.622564,75.417664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
57.562515,59.337709,166.622555,146.255503,122.240599,122.097277,54.662579,14.118061,163.727733,9.170860,56.655439,54.646342,146.927308,166.750891,146.320227,164.377215,107.891030,161.689229,-0.072247,-1.685106,32.025740,-235.934167,154.347715,0.170873,33.161964,12.465222,20.052475,1033.493783,1.374402,481907.330654,0.869062,11.639117,2.335251,2.842809,0.078348,0.057104,114.321873,92.825791,32.000000,32.000000,32.000000,32.000000,201.063704,32.000000,69.597555,75.312135,94.355168,9.654144,47.400823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.214089,0.625149,75.427577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
56.050616,59.007051,166.834246,146.028705,122.678081,122.258940,54.608027,14.116206,164.019085,9.258613,56.455996,54.668690,146.821622,166.963660,146.223968,164.565067,107.950117,161.928643,-0.072189,-1.679240,32.025740,-235.937003,154.982832,0.249466,33.189568,12.523028,61.008299,3147.475967,0.353482,482231.990620,0.880783,11.771320,2.418666,2.875902,0.078235,0.057118,114.323745,92.818415,32.000000,32.000000,32.000000,32.000000,265.468967,32.000000,69.600763,75.275323,94.323197,9.483536,47.700823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.206679,0.631113,75.424943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.472570,58.738130,167.140545,145.860288,123.135390,122.416797,54.224262,14.118774,164.351961,9.343892,56.247966,54.760274,146.714987,167.117217,146.138593,164.803303,107.954235,162.202518,-0.072213,-1.673249,32.025740,-235.936394,155.310739,0.338123,33.229451,12.567977,12.299931,639.056176,1.052948,482235.335964,0.880512,11.680747,2.370675,2.894636,0.078304,0.057606,114.309291,92.832302,32.000000,32.000000,32.000000,32.000000,163.737157,32.000000,69.588421,75.257290,94.283003,9.336682,48.000823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.253594,0.635701,75.424048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.322945,58.738130,167.127466,145.860288,123.619137,122.576919,54.708181,14.114350,164.497245,9.401323,55.866206,54.799709,146.618651,167.244152,146.036432,164.942463,107.991549,162.223233,-0.072360,-1.667402,32.025740,-235.935917,155.003982,0.473093,33.255397,12.516735,59.672926,3072.946872,0.356878,483442.486972,0.908407,12.765358,2.413229,2.976493,0.077977,0.057644,114.268235,92.839551,32.000000,32.000000,32.000000,32.000000,184.454242,32.000000,69.577342,75.265254,94.245459,9.129282,48.300823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1662.597656,33.294685,0.655666,75.430142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.309787,58.390974,167.365335,145.686011,124.298076,122.797165,54.543788,14.118774,164.794549,9.486174,55.514220,54.790000,146.416318,167.452076,145.860229,165.146046,108.161685,162.373105,-0.072370,-1.659783,32.025740,-235.931003,155.432455,0.735333,33.274960,12.525011,9.019670,465.881359,1.828911,484937.595347,0.944957,14.005074,2.525243,3.068343,0.078130,0.057550,114.172893,92.819901,32.000000,32.000000,32.000000,32.000000,200.807821,32.000000,69.579984,75.232826,94.219789,8.918034,48.700823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1677.246094,33.312013,0.676483,75.435827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.257027,58.072766,167.513988,145.477388,124.784809,122.971062,54.685516,14.117775,165.123694,9.585780,55.422209,54.878667,146.314335,167.661448,145.769596,165.307211,108.207185,162.636882,-0.072425,-1.654486,32.025740,-235.933799,155.500146,0.818651,33.297444,12.586477,56.777433,2925.050929,0.378545,485609.205040,0.940699,14.149844,2.496706,3.076554,0.078266,0.057019,114.130897,92.813668,32.000000,32.000000,32.000000,32.000000,212.630520,32.000000,69.568602,75.239665,94.201059,8.749918,49.000823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.293910,0.678453,75.428071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.382003,57.903337,167.552872,145.337193,125.296879,123.142581,54.223283,14.113780,165.021145,9.643454,55.195129,54.844620,146.205150,167.699493,145.698863,165.285614,108.273728,162.744217,-0.072596,-1.649208,32.025740,-235.937142,155.684925,0.867010,33.313689,12.512732,23.260714,1208.557252,2.510120,485534.714705,0.944578,13.815435,2.390052,3.081679,0.078441,0.057551,113.962211,92.816729,32.000000,32.000000,32.000000,32.000000,185.554391,32.000000,69.572641,75.202025,94.187976,8.612097,49.300823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.310444,0.679648,75.428727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.215297,57.650167,167.758668,145.214315,125.724274,123.314079,54.294978,14.115635,165.035749,9.738861,54.830663,54.846800,146.123581,167.860190,145.571397,165.430238,108.333813,162.896416,-0.072491,-1.643956,32.025740,-235.933163,155.742417,1.015196,33.324291,12.547170,56.296359,2921.128345,0.399664,485650.578502,0.943654,13.548357,2.456176,3.087416,0.078517,0.057044,113.848264,92.776852,32.000000,32.000000,32.000000,32.000000,103.081980,32.000000,69.569385,75.151774,94.144933,8.438275,49.600823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1655.273437,33.377697,0.681563,75.425778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.339110,57.650167,167.851406,145.214315,126.199186,123.491280,54.697489,14.114778,165.358335,9.806804,54.802805,54.912544,146.028956,167.931965,145.511808,165.519998,108.383689,162.784393,-0.072473,-1.638426,32.025740,-235.938103,155.875188,1.120469,33.347262,12.568266,19.377049,998.045247,0.974259,485793.584206,0.950140,13.257873,2.435014,3.081035,0.077401,0.057279,113.715472,92.786802,32.000000,32.000000,32.000000,32.000000,116.988965,32.000000,69.581403,75.161239,94.127026,8.283548,49.900823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1673.583984,33.368376,0.680326,75.435998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.346535,57.366981,167.885253,145.028328,126.730533,123.682575,54.415788,14.113351,165.276824,9.873096,54.856349,55.074204,145.917955,168.003824,145.378930,165.693121,108.383923,162.955512,-0.072551,-1.634060,32.025740,-235.939040,155.930377,1.134232,33.361073,12.545421,40.003121,2071.089877,0.404546,486062.182526,0.952792,13.166225,2.439242,3.094305,0.077798,0.057762,113.637926,92.723592,32.000000,32.000000,32.000000,32.000000,242.819992,32.000000,69.554024,75.141464,94.124439,8.123079,50.200823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.418951,0.682325,75.428676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.320123,57.218231,167.921713,144.873902,127.381887,123.928055,54.694398,14.117062,165.404093,9.962015,54.917743,54.809242,145.829494,168.087201,145.312534,165.702861,108.420968,163.085734,-0.072533,-1.629392,32.025740,-235.930102,156.061025,1.126259,33.366987,12.521297,20.921571,1077.659173,1.174785,486534.259034,0.944736,13.046227,2.342034,3.088961,0.079518,0.057126,113.553549,92.729374,32.000000,32.000000,32.000000,32.000000,161.798771,32.000000,69.553258,75.161737,94.120125,7.908028,50.600823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,33.420231,0.682199,75.428054,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.399317,57.154050,167.954412,144.805207,127.830179,124.109662,54.348657,14.118061,165.177750,10.007194,54.994970,54.976090,145.713831,168.019984,145.213566,165.701089,108.491258,163.120034,-0.072520,-1.626196,32.025740,-235.931390,156.028087,1.291031,33.375930,12.609249,51.069041,2647.273874,0.569470,486824.797249,0.950204,12.755850,2.414090,3.089162,0.077700,0.057091,113.544093,92.690597,32.000000,32.000000,32.000000,32.000000,154.913902,32.000000,69.540345,75.155920,94.103199,7.796556,50.900823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1658.935547,33.409972,0.681666,75.437370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.311359,57.053785,168.044653,144.737351,128.245784,124.292575,54.339635,14.115920,165.130174,10.110907,54.573501,54.827918,145.628103,168.037638,145.112093,165.723233,108.553479,163.214532,-0.072260,-1.624427,32.025740,-235.940719,156.073099,1.447920,33.366573,12.556672,14.948938,775.039086,1.091288,487485.335861,0.947361,12.632678,2.432021,3.091335,0.077896,0.057094,113.619802,92.688875,32.000000,32.000000,32.000000,32.000000,256.294363,32.000000,69.555442,75.163082,94.113181,7.635653,51.200823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1669.921875,33.455462,0.683163,75.424040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.437218,57.053785,167.996079,144.737351,128.639566,124.468922,54.657823,14.115635,165.365892,10.212870,54.051227,55.217970,145.553520,168.074159,145.020627,165.798895,108.627811,163.168539,-0.072252,-1.623240,32.025740,-235.935123,156.169241,1.528217,33.364968,12.623926,20.848390,1074.608274,0.447031,487860.508142,0.953065,12.491833,2.376206,3.087436,0.077362,0.056697,113.743481,92.688172,32.000000,32.000000,32.000000,32.000000,154.471829,32.000000,69.538663,75.141876,94.115304,7.490940,51.500823,26.873418,65.126582,65.126582,18.379747,49.113924,49.873418,1666.259766,33.416246,0.683312,75.425216,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.356303,56.750244,168.035763,144.579302,129.010629,124.648094,54.676413,14.114636,165.246728,10.275044,53.767664,54.991508,145.468759,168.180799,144.904834,165.726186,108.675067,163.096857,-0.072129,-1.623095,32.025740,-235.936939,156.329443,1.677765,33.360514,12.600342,44.877975,2312.401430,1.532284,488344.804625,0.956084,12.476722,2.353852,3.094098,0.078174,0.058019,113.780219,92.656267,32.000000,32.000000,32.000000,32.000000,174.199148,32.000000,69.524521,75.118753,94.108468,7.352787,51.800823,26.873418,65.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.398396,0.684672,75.437481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.466932,56.448647,168.026412,144.343633,129.420005,124.825711,54.304021,14.115349,165.075178,10.373362,53.854021,54.962170,145.344150,168.134236,144.826337,165.774326,108.769336,163.103773,-0.072121,-1.622821,32.025740,-235.937042,155.981323,1.820040,33.370539,12.553156,13.468963,698.766620,1.097302,488750.628106,0.949414,12.354907,2.260120,3.086052,0.077003,0.056898,113.823849,92.665774,32.000000,32.000000,32.000000,32.000000,131.014467,32.000000,69.524343,75.133837,94.096977,7.228736,52.100823,26.873418,65.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,33.419185,0.684607,75.427244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.357390,56.370152,167.899901,144.194808,129.992042,125.078612,54.738600,14.114493,165.296924,10.422683,54.127451,55.018980,145.237172,167.857576,144.738363,165.472612,108.799850,162.694489,-0.072090,-1.622441,32.025740,-235.936101,156.047688,1.968867,33.335146,12.576488,36.124865,1859.270344,0.510934,488911.066368,0.951229,12.129658,2.182616,3.091376,0.077643,0.056816,113.744457,92.638245,32.000000,32.000000,32.000000,32.000000,163.147473,32.000000,69.519275,75.138288,94.092897,7.042216,52.500823,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.373370,0.686550,75.424508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.534033,56.398520,167.680421,144.150413,130.392351,125.282957,54.337994,14.116919,165.278103,10.482140,54.408815,55.186605,145.131650,167.757597,144.605603,165.377250,108.845487,162.811999,-0.072058,-1.623937,32.025740,-235.935636,156.145888,2.066772,33.320000,12.613648,8.248689,427.672485,1.699537,488790.543823,0.956136,11.721042,2.091266,3.084925,0.077913,0.056789,113.720769,92.586509,32.000000,32.000000,32.000000,32.000000,280.814260,32.000000,69.503347,75.091944,94.080388,7.009595,52.800823,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.360406,0.684966,75.426648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.416598,56.398520,167.555017,144.150413,130.817639,125.476032,54.332252,14.116776,165.232688,10.541484,54.943183,55.161284,145.013892,167.574076,144.484672,165.198809,108.874100,162.441953,-0.071951,-1.625678,32.025740,-235.933981,155.908023,2.222607,33.276186,12.526526,56.584367,2934.058344,0.635718,489664.527999,0.952396,11.748512,1.887870,3.088815,0.078443,0.057032,113.748841,92.573616,32.000000,32.000000,32.000000,32.000000,127.684769,32.000000,69.476203,75.072403,94.062675,6.903931,53.100823,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.278476,0.688130,75.428267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.486377,56.583607,167.225153,144.112719,131.221242,125.676440,54.676222,14.115492,164.962386,10.599226,55.263011,55.315615,144.934099,167.210941,144.364275,164.804910,108.949243,162.232700,-0.071906,-1.628571,32.025740,-235.935593,155.718454,2.269337,33.274491,12.564083,10.941934,563.800676,2.776113,490250.037982,0.957587,11.606084,1.891902,3.074785,0.078059,0.056792,113.833468,92.562045,32.000000,32.000000,32.000000,32.000000,146.431732,32.000000,69.464188,75.068717,94.047895,6.872227,53.400823,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.329610,0.686421,75.430159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.499219,56.700666,167.146874,144.114395,131.645319,125.882289,54.735369,14.116776,164.735021,10.614644,55.010980,55.514586,144.857811,167.070070,144.238968,164.600678,108.960833,162.122491,-0.071922,-1.631482,32.025740,-235.933491,155.873270,2.318258,33.232535,12.516483,58.858630,3029.507887,0.405975,491030.772790,0.961475,11.719585,1.706785,3.079116,0.078404,0.056569,113.917233,92.552024,32.000000,32.000000,32.000000,32.000000,173.814159,32.000000,69.480489,75.143891,94.060893,6.802343,53.700823,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.254171,0.690291,75.425412,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.617586,56.572590,166.823869,143.929838,132.091837,126.094972,54.213247,14.114778,164.057046,10.626352,54.863784,55.267957,144.778501,166.941294,144.147337,164.479543,109.030347,161.971291,-0.071764,-1.635561,32.025740,-235.938920,155.458481,2.432298,33.170312,12.487526,23.829519,1238.339834,2.097397,491874.185720,0.956080,11.837207,1.543024,3.069119,0.077882,0.057763,113.911392,92.529873,32.000000,32.000000,32.000000,32.000000,121.734601,32.000000,69.476904,75.158476,94.081554,6.764003,54.000823,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,33.278151,0.688564,75.426401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.671503,56.701492,166.671783,143.707037,132.582293,126.365616,54.760561,14.117918,164.213327,10.647949,56.176846,55.144720,144.567665,166.663721,143.946980,164.158844,109.007545,161.673741,-0.071754,-1.640827,32.025740,-235.933003,155.206929,2.593319,33.078176,12.495315,50.405604,2593.229384,0.390431,492831.613688,0.956673,11.941859,1.484726,3.066959,0.078230,0.057988,113.914759,92.490876,32.000000,32.000000,32.000000,32.000000,238.015829,32.000000,69.488988,75.200173,94.113645,6.679999,54.400823,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.249375,0.691047,75.418738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.703951,56.701492,166.515686,143.707037,132.914783,126.553895,54.203940,14.116063,163.755481,10.654501,56.943661,55.045565,144.444088,166.417306,143.843543,164.048283,109.050039,161.386868,-0.071809,-1.645526,32.025740,-235.937962,155.089721,2.536702,33.064437,12.454133,13.491658,701.236395,0.961718,493176.122154,0.964833,11.699513,1.351092,3.054398,0.077260,0.058308,114.025707,92.484855,32.000000,32.000000,32.000000,32.000000,176.124093,32.000000,69.463068,75.238762,94.110862,6.603371,54.700823,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,33.138109,0.688658,75.426153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.621207,57.123474,166.095873,143.734398,133.172262,126.737650,54.324805,14.116063,163.767575,10.646616,57.553101,54.869482,144.395479,165.989204,143.748977,163.494645,109.087936,161.246154,-0.071712,-1.650861,32.025740,-235.937635,154.894746,2.592101,32.995236,12.452691,59.139901,3066.990356,0.454959,494451.193609,0.956531,11.776428,1.247581,3.048604,0.077823,0.057307,114.059460,92.475364,32.000000,32.000000,32.000000,32.000000,139.037316,32.000000,69.494537,75.251048,94.142143,6.634801,55.000823,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1655.273437,33.095810,0.689712,75.423920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.449475,57.606917,165.923701,143.879860,133.374961,126.911354,54.657308,14.118917,163.375565,10.643557,58.154040,54.818895,144.356075,165.803772,143.642961,163.423670,109.087246,160.931015,-0.071471,-1.656949,32.025740,-235.932494,154.878021,2.545348,32.960870,12.456261,18.486243,952.862891,1.699784,495048.819729,0.967153,11.745160,1.083142,3.043943,0.077518,0.056864,114.094686,92.473448,32.000000,32.000000,32.000000,32.000000,167.427855,32.000000,69.483694,75.226257,94.146283,10.006694,55.070430,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,33.056576,0.692040,75.424628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.295358,58.083235,165.498644,144.029794,133.480334,127.065862,54.516706,14.119345,162.959881,10.648263,58.636247,54.629921,144.305690,165.470813,143.533210,163.089829,109.046007,160.548318,-0.071269,-1.664205,32.025740,-235.930106,154.397947,2.457365,32.901388,12.426006,58.660042,3031.396538,0.388573,496448.899613,0.969180,12.246906,0.985370,3.040868,0.077687,0.057202,113.954995,92.420915,32.000000,32.000000,32.000000,32.000000,134.976945,32.000000,69.470057,75.203639,94.139041,10.006694,55.164379,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.975782,0.694352,75.411357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.012875,58.520191,165.034584,144.184757,133.499634,127.242200,54.761491,14.121486,162.584481,10.631520,59.078159,54.548893,144.255004,165.017042,143.457206,162.605805,109.035774,160.137133,-0.070949,-1.673870,32.025740,-235.926005,154.191734,2.484294,32.793584,12.390396,9.835075,505.978883,1.249623,498081.331211,0.969303,12.896186,0.851825,3.047297,0.078516,0.057856,113.824424,92.389465,32.000000,32.000000,32.000000,32.000000,137.390641,32.000000,69.477271,75.175338,94.114916,10.006694,55.280619,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.879607,0.698827,75.418499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
54.064884,58.520191,164.841005,144.184757,133.439905,127.346006,54.740783,14.117062,162.421033,10.607997,59.458540,54.540733,144.251302,164.829403,143.391504,162.447366,109.077162,159.927842,-0.070671,-1.681125,32.025740,-235.933696,153.951545,2.482972,32.781035,12.409580,42.249091,2174.384587,0.395128,499709.876327,0.977355,13.521674,0.729785,3.048118,0.078842,0.056996,113.847841,92.371401,32.000000,32.000000,32.000000,32.000000,120.501061,32.000000,69.483214,75.180828,94.150956,10.006694,55.361560,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.820071,0.702887,75.410572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
53.866615,58.929625,164.510669,144.331068,133.346039,127.432594,54.349273,14.120059,161.898742,10.580483,59.773276,54.335810,144.235855,164.340499,143.358050,161.995816,109.069769,159.710137,-0.070616,-1.688357,32.025740,-235.925962,153.363907,2.410468,32.711582,12.347556,6.381019,330.770134,2.370130,501396.325560,0.981194,14.232889,0.564258,3.055468,0.078449,0.056433,113.890221,92.385295,32.000000,32.000000,32.000000,32.000000,111.409760,32.000000,69.496742,75.191791,94.163612,10.006694,55.431376,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.769406,0.708962,75.419624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
53.824168,59.266616,164.286733,144.457836,133.161461,127.513592,54.370437,14.118061,161.722193,10.511523,60.135604,54.222055,144.232172,164.209924,143.296572,161.748862,109.047073,159.350968,-0.070558,-1.695578,32.025740,-235.936128,153.316715,2.480864,32.635079,12.385329,54.852156,2842.240824,0.551042,501654.134725,0.981315,14.182311,0.433280,3.048948,0.079023,0.057880,113.871982,92.367826,32.000000,32.000000,32.000000,32.000000,96.628059,32.000000,69.490666,75.182044,94.178859,10.006694,55.502772,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.682986,0.709353,75.411706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
53.645891,59.601697,163.799131,144.572042,132.931122,127.578149,54.697359,14.114493,161.421496,10.482073,60.530673,54.091948,144.214110,163.707258,143.250926,161.325950,109.009275,159.122455,-0.070464,-1.701629,32.025740,-235.936755,152.846186,2.448138,32.550390,12.287280,18.880573,972.475811,3.663017,502866.286288,0.994225,14.784753,0.347388,3.054038,0.078071,0.056942,113.721866,92.318795,32.000000,32.000000,32.000000,32.000000,201.921346,32.000000,69.500107,75.152655,94.193276,10.006694,55.554579,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.690468,0.713281,75.412823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
