OSU 80 Ton Compressor Load Stand
53.489157,59.971795,163.354862,144.718362,132.554499,127.625827,54.838898,14.121771,161.213853,10.390492,61.343345,53.897479,144.198097,163.332892,143.180921,160.958867,108.980290,158.633971,-0.070401,-1.709797,32.025740,-235.928497,152.232156,2.335460,32.482920,12.296079,18.901151,971.023002,0.426652,503834.345783,0.996262,15.163137,0.215974,3.052286,0.077198,0.056901,113.478619,92.275914,32.000000,32.000000,32.000000,32.000000,120.849667,32.000000,69.491016,75.163421,94.239249,10.006694,55.616660,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.568348,0.716054,75.406319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
53.290500,60.355971,162.916339,144.892332,132.269065,127.641041,54.452219,14.116634,160.470796,10.341423,61.691386,53.821844,144.203488,162.811807,143.152252,160.550847,108.948989,158.184982,-0.070291,-1.718111,32.025740,-235.937065,151.976243,2.235555,32.424682,12.341534,55.167725,2854.299137,1.242391,504892.986261,0.995379,15.672333,0.155586,3.053340,0.077148,0.057224,113.457338,92.250485,32.000000,32.000000,32.000000,32.000000,126.603261,32.000000,69.502269,75.156452,94.231628,10.006694,55.651406,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.517935,0.717550,75.407930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
53.269335,60.355971,162.755130,144.892332,131.989481,127.647136,54.271229,14.120059,160.242794,10.267784,61.972078,53.716111,144.216016,162.645430,143.134177,160.377277,108.926997,158.022065,-0.070343,-1.725127,32.025740,-235.933966,152.030084,2.131643,32.386295,12.251021,19.234438,998.481090,1.243661,39730.430417,0.997417,16.195874,-0.025671,3.053981,0.077413,0.056941,113.354488,92.222008,32.000000,32.000000,32.000000,32.000000,157.064209,32.000000,69.500933,75.165435,94.236298,10.006694,55.684008,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.487608,0.721763,75.410044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
53.241310,60.712059,162.356558,145.066865,131.540342,127.641097,54.697708,14.114778,159.969966,10.218345,62.182473,53.696049,144.252791,162.237404,143.120098,159.984760,108.895564,157.547467,-0.070068,-1.734472,32.025740,-235.935489,151.455380,1.920931,32.302310,12.280537,53.904577,2776.428582,0.427259,40388.782634,1.009827,16.775030,-0.188041,3.057137,0.077754,0.058118,113.350453,92.207768,32.000000,32.000000,32.000000,32.000000,161.286232,32.000000,69.510158,75.188209,94.238632,10.006694,55.716475,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.409501,0.724858,75.411800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
53.082960,61.001189,162.029280,145.204262,131.179031,127.606908,54.436021,14.117490,159.611154,10.142764,62.423284,53.422779,144.267493,161.950242,143.127167,159.677486,108.844794,157.375348,-0.070047,-1.741500,32.025740,-235.931144,151.275843,1.752741,32.247317,12.266491,9.566085,495.082817,1.224937,40323.608218,1.013689,16.795835,-0.236425,3.055325,0.077879,0.058426,113.236722,92.198491,32.000000,32.000000,32.000000,32.000000,204.814527,32.000000,69.488762,75.166544,94.229780,10.006694,55.730658,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.415847,0.725229,75.408842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
53.026066,61.263595,161.852646,145.317923,130.795188,127.562668,54.412656,14.119488,159.747661,10.093096,62.574840,53.385304,144.284551,161.849182,143.091044,159.421978,108.777538,157.161378,-0.069847,-1.748499,32.025740,-235.928330,150.978118,1.700030,32.201682,12.232576,52.394656,2712.795554,0.436794,40600.163703,1.007297,17.179482,-0.410318,3.049447,0.077612,0.056476,113.244433,92.149366,32.000000,32.000000,32.000000,32.000000,373.484616,32.000000,69.479892,75.144947,94.174716,10.006694,55.744489,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.317113,0.726490,75.409822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.759757,61.501204,161.528725,145.435217,130.421544,127.513258,54.609754,14.120344,158.912535,10.037926,62.793243,53.268068,144.302012,161.429788,143.112362,159.243232,108.728095,156.798371,-0.069769,-1.755476,32.025740,-235.928944,150.889727,1.552889,32.116849,12.218242,8.734887,450.626865,2.465978,41296.316213,1.016005,17.624541,-0.434128,3.052378,0.077848,0.057631,113.280543,92.143469,32.000000,32.000000,32.000000,32.000000,267.380199,32.000000,69.476856,75.136570,94.157132,10.006694,55.745659,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.321260,0.727723,75.406226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.849054,61.501204,161.303439,145.435217,130.064401,127.455448,54.689914,14.117062,159.043435,9.966685,62.974412,53.195263,144.333166,161.361889,143.111796,158.956041,108.651473,156.608015,-0.069664,-1.762513,32.025740,-235.934186,150.682170,1.392879,32.090471,12.202249,46.411985,2390.853109,0.450484,41755.781787,1.018017,17.943057,-0.459669,3.052322,0.077716,0.058559,113.315675,92.149110,32.000000,32.000000,32.000000,32.000000,178.522923,32.000000,69.494095,75.154519,94.133709,10.006694,55.749507,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.245748,0.730355,75.412345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.705317,61.731103,161.045782,145.542739,129.531522,127.340612,54.396169,14.115207,158.792828,9.877177,63.121081,53.219560,144.368710,161.030737,143.118307,158.791860,108.635596,156.081994,-0.069441,-1.771858,32.025740,-235.938655,150.298360,1.319926,32.021937,12.209172,38.398212,1988.715614,2.712378,42378.722942,1.020264,18.443921,-0.567879,3.061590,0.078426,0.058029,113.328709,92.144661,32.000000,32.000000,32.000000,32.000000,171.232875,32.000000,69.511953,75.184218,94.143796,10.006694,55.742165,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.155092,0.733026,75.413053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.565203,61.930963,160.713643,145.655010,129.097748,127.242870,54.704176,14.118203,158.331662,9.807351,63.208037,53.090658,144.373713,160.699366,143.119874,158.439075,108.534896,156.112089,-0.069171,-1.777113,32.025740,-235.931411,149.938981,1.307051,32.007909,12.159336,19.438658,1001.096145,0.508704,42173.355885,1.016404,18.355534,-0.574037,3.052154,0.078904,0.057487,113.357270,92.101111,32.000000,32.000000,32.000000,32.000000,128.676911,32.000000,69.503273,75.180544,94.090257,10.006694,55.725746,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.168669,0.732188,75.412899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.636816,62.090304,160.601075,145.739634,128.679055,127.142986,54.329812,14.115064,158.547692,9.734055,63.292165,53.074686,144.407504,160.585316,143.140326,158.276542,108.456107,155.924977,-0.068969,-1.782357,32.025740,-235.930467,149.924747,1.165602,31.978754,12.210146,37.505267,1944.840786,0.615598,42333.311642,1.024683,18.727761,-0.787304,3.055589,0.079039,0.057595,113.518606,92.092428,32.000000,32.000000,32.000000,32.000000,318.295423,32.000000,69.507187,75.210002,94.074733,10.006694,55.709930,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.113946,0.735120,75.413087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.431170,62.225665,160.338894,145.815601,128.254873,127.028305,54.293368,14.118061,157.843986,9.627611,63.338314,52.998738,144.418462,160.357004,143.141351,158.027574,108.349746,155.544195,-0.069105,-1.786443,32.025740,-235.931554,149.678111,0.983675,31.944460,12.169073,13.348729,692.664823,1.216916,43098.199399,1.021678,19.066647,-0.673479,3.057415,0.078174,0.056697,113.504431,92.058497,32.000000,32.000000,32.000000,32.000000,290.122931,32.000000,69.486708,75.226364,94.052178,10.006694,55.686534,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.083962,0.735350,75.412575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.495277,62.225665,160.212108,145.815601,127.813695,126.900516,54.400816,14.112210,158.207340,9.510157,63.396001,53.061111,144.448813,160.252838,143.166395,157.933226,108.252025,155.644450,-0.069058,-1.789955,32.025740,-235.936751,149.365358,0.888767,31.905533,12.170046,48.531538,2513.324896,0.629215,43180.818615,1.026804,19.154896,-0.676327,3.051117,0.079498,0.057569,113.430148,92.047535,32.000000,32.000000,32.000000,32.000000,276.876925,32.000000,69.490622,75.258294,94.045679,10.006694,55.663790,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.044565,0.734848,75.411161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.371003,62.325188,160.054754,145.874811,127.426173,126.755813,54.733599,14.115064,157.706153,9.418619,63.400963,52.834278,144.477247,160.017185,143.181100,157.713777,108.163846,155.462679,-0.068919,-1.793453,32.025740,-235.929813,149.098511,0.788407,31.889864,12.151944,19.104769,983.371877,1.771619,43591.314953,1.031386,19.494605,-0.736329,3.058083,0.077295,0.057084,113.407616,92.026887,32.000000,32.000000,32.000000,32.000000,437.953438,32.000000,69.490795,75.288157,94.023867,10.006694,55.633211,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.044854,0.737093,75.411868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.331003,62.401004,159.891373,145.912516,126.875125,126.550746,54.376647,14.119202,157.626448,9.309804,63.420285,52.824609,144.491628,159.946892,143.203544,157.630070,107.971426,155.212162,-0.068998,-1.798146,32.025740,-235.938416,149.149149,0.554607,31.855552,12.112475,52.760967,2733.570721,0.485828,43704.332863,1.026927,19.430838,-0.594776,3.051934,0.078815,0.057491,113.474169,91.955910,32.000000,32.000000,32.000000,32.000000,396.389650,32.000000,69.479434,75.309861,93.953455,10.006694,55.591085,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.007567,0.735787,75.454213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.347522,62.473512,159.858086,145.965862,126.433906,126.383141,54.606372,14.118632,157.332507,9.262521,63.417855,52.917115,144.529295,159.811854,143.230561,157.551922,107.909518,155.087365,-0.069071,-1.801674,32.025740,-235.933433,149.139115,0.456399,31.855264,12.133048,7.771298,400.940802,1.235060,44042.169027,1.022462,19.654032,-0.586082,3.056171,0.077262,0.056846,113.567420,91.923206,32.000000,32.000000,32.000000,32.000000,177.851569,32.000000,69.484658,75.356697,93.947865,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.009298,0.736329,75.406635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.385469,62.526722,159.693137,146.009992,126.010871,126.200232,54.769316,14.119202,157.609124,9.202823,63.377244,52.677278,144.554189,159.801301,143.243252,157.615076,107.825782,155.011049,-0.069155,-1.803998,32.025740,-235.935639,148.908490,0.506431,31.831987,12.076613,35.924839,1847.938435,0.446532,44301.905738,1.028584,19.769702,-0.503321,3.055385,0.077943,0.057556,113.547762,91.942305,32.000000,32.000000,32.000000,32.000000,115.604642,32.000000,69.497594,75.367894,93.937056,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.004700,0.736059,75.408612,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.344426,62.526722,159.622471,146.009992,125.536160,126.009606,54.438208,14.114921,157.307713,9.144013,63.311858,52.727251,144.556279,159.710157,143.264865,157.535010,107.690131,155.063902,-0.069016,-1.805739,32.025740,-235.936980,148.923788,0.386786,31.816517,12.135212,11.829119,612.179212,3.026655,44337.001605,1.022741,19.825749,-0.496092,3.053785,0.077439,0.057428,113.445712,91.913818,32.000000,32.000000,32.000000,32.000000,292.786797,32.000000,69.465403,75.390352,93.878363,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,31.947490,0.734819,75.414093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.305026,62.545194,159.577093,146.015857,125.070547,125.809391,54.396500,14.118061,157.164740,9.070060,63.298982,52.775224,144.569790,159.654733,143.277634,157.421294,107.617019,154.938408,-0.068880,-1.808106,32.025740,-235.933841,148.951075,0.232880,31.803625,12.079209,23.253673,1204.344106,0.652779,44380.260400,1.017554,19.841159,-0.445809,3.048424,0.077176,0.057489,113.387658,91.903705,32.000000,32.000000,32.000000,32.000000,140.954666,32.000000,69.469291,75.421425,93.864640,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,31.951204,0.732735,75.414024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.285526,62.561460,159.614972,146.030660,124.601153,125.584481,54.507985,14.116634,157.460279,9.001045,63.235974,52.740172,144.621025,159.685205,143.342737,157.448062,107.556344,154.969303,-0.068945,-1.811040,32.025740,-235.935594,148.587436,0.180199,31.808349,12.152719,28.473306,1471.660938,1.980311,44684.078797,1.023081,19.882044,-0.286988,3.049465,0.078736,0.057268,113.458868,91.896550,32.000000,32.000000,32.000000,32.000000,236.751457,32.000000,69.519988,75.500626,93.869206,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,31.956793,0.733245,75.410070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.230614,62.552638,159.575351,146.042112,123.978442,125.262015,54.283425,14.119630,157.252768,8.921088,63.163760,52.829423,144.630859,159.553244,143.347613,157.403958,107.456259,154.869132,-0.069068,-1.812799,32.025740,-235.926553,148.637912,0.019115,31.766735,12.095022,21.307426,1105.843665,1.006367,44736.547150,1.023138,19.939786,-0.268898,3.050894,0.077361,0.057683,113.486576,91.861423,32.000000,32.000000,32.000000,32.000000,127.830048,32.000000,69.506179,75.571424,93.830928,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,31.909247,0.732421,75.413257,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.344833,62.528100,159.548510,146.036246,123.549017,125.022629,54.425604,14.111639,157.389582,8.850711,63.095887,52.816071,144.651687,159.577969,143.362738,157.430681,107.363106,154.922845,-0.069289,-1.813971,32.025740,-235.942876,148.532841,-0.154036,31.787524,12.130434,52.468870,2715.991733,0.820948,44856.711847,1.019684,19.975498,-0.194674,3.052756,0.077738,0.056514,113.488798,91.858845,32.000000,32.000000,32.000000,32.000000,301.181252,32.000000,69.502658,75.633058,93.793239,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,31.868318,0.731460,75.415175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.258290,62.528100,159.611171,146.036246,123.107755,124.790879,54.734833,14.117062,157.171749,8.813833,63.014342,52.826205,144.646076,159.658805,143.390794,157.447513,107.286682,154.840934,-0.069255,-1.815074,32.025740,-235.932716,148.705012,-0.152032,31.786875,12.080634,20.753571,1068.215915,1.095163,44920.198090,1.022433,20.021462,-0.138526,3.055207,0.078750,0.057776,113.438936,91.848625,32.000000,32.000000,32.000000,32.000000,199.335330,32.000000,69.499466,75.722629,93.731777,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,31.927476,0.731296,75.407555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.315481,62.495016,159.576040,146.030102,122.657777,124.561404,54.727034,14.117204,157.239555,8.766188,62.933531,52.821637,144.652145,159.694773,143.401466,157.443092,107.232031,154.908658,-0.069273,-1.815081,32.025740,-235.935677,148.478364,-0.191916,31.784188,12.134545,57.063244,2937.545086,0.442774,44812.245528,1.015297,19.883017,-0.021811,3.048028,0.076780,0.057256,113.325005,91.845196,32.000000,32.000000,32.000000,32.000000,163.456543,32.000000,69.502740,75.751844,93.696867,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,31.916008,0.728995,75.418261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.241622,62.457522,159.630000,146.013902,122.298970,124.334078,54.194573,14.114778,157.695408,8.732256,62.864151,52.838866,144.656629,159.721301,143.417439,157.528837,107.168441,154.844691,-0.069380,-1.816009,32.025740,-235.934999,148.622454,-0.186132,31.787975,12.072700,20.344711,1057.610410,1.119683,503840.104896,1.009531,19.969306,0.018677,3.054275,0.078659,0.056764,113.246816,91.816896,32.000000,32.000000,32.000000,32.000000,459.462423,32.000000,69.485194,75.826743,93.676700,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,31.919741,0.727819,75.412431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.419435,62.416443,159.749392,146.004126,121.916575,124.042864,54.489648,14.116776,157.709337,8.720216,62.729208,52.982347,144.653430,159.721827,143.423035,157.587389,107.103365,155.005195,-0.069554,-1.818046,32.025740,-235.934635,148.555273,-0.250421,31.830508,12.141504,52.027637,2689.986454,0.405889,502943.530582,1.006514,19.879187,0.103041,3.050264,0.078599,0.057899,113.184925,91.739347,32.000000,32.000000,32.000000,32.000000,259.628581,32.000000,69.492512,75.838127,93.638881,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,31.950843,0.725697,75.413445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.373038,62.346141,159.861790,145.983738,121.636556,123.842621,54.243741,14.113780,157.607460,8.673072,62.633624,52.901542,144.670120,159.874563,143.438988,157.736940,107.046926,155.129689,-0.069790,-1.818396,32.025740,-235.938775,148.811209,-0.301558,31.835413,12.170010,9.663765,501.911018,1.138275,502177.038400,1.016029,19.915359,0.138567,3.055610,0.076769,0.057370,113.147417,91.749887,32.000000,32.000000,32.000000,32.000000,269.169545,32.000000,69.496949,75.848713,93.624368,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,31.961553,0.725503,75.417476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.404765,62.346141,159.961046,145.983738,121.379934,123.646756,54.337795,14.116491,157.699899,8.667560,62.502908,53.078712,144.672567,160.037751,143.455216,157.753015,106.978364,155.099100,-0.069860,-1.819877,32.025740,-235.937534,148.796299,-0.407680,31.826650,12.125836,55.528152,2878.996888,0.442733,500943.670549,1.004278,19.697063,0.274043,3.047522,0.077764,0.057147,113.029914,91.725844,32.000000,32.000000,32.000000,32.000000,138.420293,32.000000,69.490889,75.860830,93.579785,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,31.950645,0.720931,75.416206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.509025,62.264261,160.065327,145.929554,121.190083,123.467448,54.839847,14.116491,157.627006,8.649727,62.329907,53.148397,144.663641,160.097624,143.457372,157.874923,106.924258,155.260055,-0.069735,-1.821388,32.025740,-235.934757,149.113480,-0.442884,31.891325,12.166567,9.965094,511.935400,2.382969,500197.362906,1.007997,19.672958,0.385048,3.052368,0.078135,0.058323,113.025940,91.704376,32.000000,32.000000,32.000000,32.000000,317.095624,32.000000,69.472470,75.839251,93.530907,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.008414,0.720505,75.409132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.447522,62.152057,160.189831,145.864198,120.998328,123.296242,54.748934,14.118061,157.910668,8.665330,62.158362,53.219003,144.650767,160.235951,143.493457,157.954723,106.916118,155.378179,-0.069590,-1.821757,32.025740,-235.934821,148.833438,-0.565709,31.882111,12.148915,53.924004,2774.830492,0.414029,499540.839732,1.003990,19.641365,0.440205,3.052414,0.078355,0.057432,113.030495,91.708637,32.000000,32.000000,32.000000,32.000000,281.134612,32.000000,69.502073,75.829897,93.504067,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.054626,0.719556,75.408126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.446833,62.014217,160.287408,145.778455,120.804750,123.136861,54.299196,14.116634,157.880967,8.671677,61.991421,53.230733,144.682137,160.350996,143.530618,158.231337,106.866279,155.556643,-0.069580,-1.824391,32.025740,-235.933307,149.005285,-0.614189,31.941702,12.181983,11.955718,620.314941,2.299758,498729.387796,0.990962,19.455767,0.564820,3.048339,0.077367,0.058104,113.059210,91.692323,32.000000,32.000000,32.000000,32.000000,285.478055,32.000000,69.495893,75.794915,93.497477,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.024101,0.715977,75.417212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.082000,0.000000
52.437267,61.857634,160.506796,145.682660,120.645224,122.952394,54.756521,14.115920,158.284597,8.704364,61.602020,53.361594,144.643528,160.562943,143.511844,158.301519,106.833751,155.706437,-0.069617,-1.826754,32.025740,-235.937125,149.130857,-0.679979,31.955874,12.111790,21.809377,1122.115124,0.425088,497930.595552,0.992217,19.404727,0.624673,3.054288,0.077494,0.056940,113.199141,91.647089,32.000000,32.000000,32.000000,32.000000,163.851792,32.000000,69.457669,75.761919,93.432954,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.089587,0.715106,75.402918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.530130,61.857634,160.604969,145.682660,120.553368,122.828702,54.405894,14.120629,157.972892,8.714176,61.413536,53.356070,144.628912,160.731238,143.513658,158.398637,106.794059,155.821987,-0.069776,-1.827368,32.025740,-235.932415,149.433494,-0.680254,31.971200,12.204809,27.732607,1436.067121,1.915128,497187.488180,0.998788,19.267572,0.752583,3.056188,0.079041,0.057445,113.163273,91.626130,32.000000,32.000000,32.000000,32.000000,367.422198,32.000000,69.487040,75.762636,93.384173,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.123268,0.714984,75.408569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.462904,61.706845,160.798854,145.583514,120.443837,122.723481,54.344117,14.115492,158.352976,8.726658,61.235798,53.510121,144.609463,160.899173,143.522877,158.599505,106.777001,155.865332,-0.069790,-1.827362,32.025740,-235.937716,149.373209,-0.661771,32.000048,12.139954,15.471418,802.061331,1.049299,496279.087658,0.988748,19.120508,0.850588,3.060930,0.078099,0.056984,113.264836,91.602705,32.000000,32.000000,32.000000,32.000000,447.664093,32.000000,69.477944,75.798117,93.332525,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.116092,0.713146,75.406038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.557855,61.546963,160.875101,145.492469,120.365827,122.625880,54.712005,14.116634,158.597640,8.727193,61.025528,53.521659,144.554188,160.957733,143.483588,158.666978,106.739253,155.973723,-0.069766,-1.826379,32.025740,-235.934941,149.463925,-0.660762,32.035262,12.238454,34.801016,1792.005293,0.823282,495798.386535,0.992178,19.028163,0.940756,3.057388,0.077169,0.058199,113.307532,91.570776,32.000000,32.000000,32.000000,32.000000,276.945678,32.000000,69.456903,75.799899,93.277638,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.165621,0.710754,75.416309,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.612577,61.381847,161.086174,145.394723,120.304867,122.549224,54.771077,14.118489,158.961018,8.711827,60.868863,53.528875,144.538782,161.204475,143.484995,158.918517,106.757508,156.243946,-0.069842,-1.825814,32.025740,-235.933086,149.823097,-0.699654,32.061189,12.165881,19.600827,1008.214909,1.477422,495229.350927,0.993458,18.944211,0.976741,3.065001,0.077760,0.056949,113.424001,91.582065,32.000000,32.000000,32.000000,32.000000,219.925655,32.000000,69.464658,75.843037,93.250131,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.166649,0.711725,75.410121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.604781,61.381847,161.132191,145.394723,120.269459,122.488532,54.394442,14.116348,158.856076,8.710323,60.702386,53.634918,144.518468,161.165201,143.486462,158.903990,106.719490,156.207688,-0.069892,-1.824051,32.025740,-235.935553,149.714577,-0.699648,32.069591,12.232323,29.022680,1503.186890,0.655025,494592.026531,0.983604,18.689946,1.061803,3.060915,0.078278,0.057430,113.452995,91.593969,32.000000,32.000000,32.000000,32.000000,256.310635,32.000000,69.480781,75.894478,93.235759,10.006694,55.560381,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.166992,0.708693,75.405356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.607207,61.216736,161.281712,145.293347,120.325753,122.420528,54.716519,14.118774,158.828920,8.747181,60.515783,53.694684,144.471252,161.300294,143.477824,159.043481,106.722756,156.455955,-0.069892,-1.821758,32.025740,-235.936721,150.191959,-0.696750,32.116038,12.191575,21.373025,1100.468272,1.161814,493936.473241,0.980366,18.470492,1.161394,3.061743,0.077712,0.057339,113.579046,91.594863,32.000000,32.000000,32.000000,32.000000,366.291225,32.000000,69.470994,75.930504,93.182527,10.006694,55.560825,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.243711,0.707954,75.411740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.540012,61.037021,161.549553,145.185272,120.382542,122.380450,54.506131,14.115635,159.119477,8.770949,60.242888,53.759281,144.438788,161.586373,143.442252,159.374773,106.710550,156.715306,-0.069826,-1.819991,32.025740,-235.931366,150.249677,-0.696911,32.174673,12.193053,58.907253,3044.762380,0.784587,493786.449297,0.986827,18.478232,1.183608,3.063071,0.077912,0.057378,113.693276,91.590943,32.000000,32.000000,32.000000,32.000000,200.090190,32.000000,69.463122,75.999743,93.162860,10.006694,55.562067,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.244937,0.707894,75.412916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.677077,60.829473,161.659205,145.070775,120.456045,122.356970,54.289605,14.111924,158.975374,8.786187,59.938272,53.897703,144.415400,161.688339,143.436049,159.456626,106.691644,156.747182,-0.070186,-1.818266,32.025740,-235.937690,150.191309,-0.697112,32.167082,12.203493,22.723647,1179.210513,1.065132,493243.825868,0.979988,18.310712,1.288499,3.065772,0.078040,0.057033,113.901108,91.623101,32.000000,32.000000,32.000000,32.000000,379.350594,32.000000,69.474661,76.048686,93.133966,10.006694,55.563011,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.250058,0.706032,75.416019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.714642,60.545864,161.787377,144.927238,120.462639,122.354933,54.448228,14.115064,159.208470,8.767719,59.561892,53.885899,144.359867,161.761166,143.388473,159.596831,106.702677,156.946537,-0.070424,-1.817098,32.025740,-235.936674,150.367397,-0.697087,32.222399,12.201185,55.138411,2852.991609,0.387224,492885.210571,0.984363,18.197731,1.413553,3.074791,0.077096,0.056684,113.941659,91.611261,32.000000,32.000000,32.000000,32.000000,170.472557,32.000000,69.474527,76.072860,93.096696,10.006694,55.564602,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.326687,0.707408,75.418491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.736471,60.545864,161.903848,144.927238,120.571265,122.350053,54.718163,14.113780,159.355423,8.775935,59.247380,53.911254,144.318391,161.935899,143.366456,159.688770,106.692083,156.963209,-0.070694,-1.816101,32.025740,-235.938122,150.721309,-0.691964,32.201069,12.242889,21.353915,1099.451306,1.000900,492390.601352,0.984707,17.854130,1.446319,3.068872,0.077288,0.057391,113.928779,91.609386,32.000000,32.000000,32.000000,32.000000,455.196069,32.000000,69.466833,76.092416,93.106539,10.006694,55.566167,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.332312,0.705242,75.412021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.748007,60.247936,162.100891,144.755781,120.710983,122.359527,54.404870,14.118061,159.407755,8.816270,58.972329,54.034440,144.259676,162.054199,143.355114,159.796868,106.692941,157.219534,-0.070818,-1.814352,32.025740,-235.937434,150.892991,-0.629898,32.251392,12.207910,57.366990,2970.669128,0.412128,491876.126210,0.980297,17.533280,1.521919,3.069117,0.078672,0.056625,113.917394,91.597309,32.000000,32.000000,32.000000,32.000000,173.252783,32.000000,69.497293,76.100394,93.091656,10.006694,55.568659,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.324740,0.702951,75.404350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.747091,59.961323,162.302137,144.593543,120.954441,122.395619,54.566318,14.116776,160.070517,8.856579,58.694920,54.203390,144.220995,162.367325,143.325565,160.039889,106.703176,157.359780,-0.071156,-1.812030,32.025740,-235.934962,150.887138,-0.628330,32.290951,12.231278,14.240300,735.232123,1.064351,491863.960168,0.974976,17.511648,1.539755,3.070055,0.078888,0.057707,113.908999,91.578182,32.000000,32.000000,32.000000,32.000000,420.703415,32.000000,69.515890,76.092068,93.090336,10.006694,55.572167,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.368373,0.702952,75.415499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.785407,59.675549,162.352504,144.417907,121.139294,122.441952,54.723749,14.117347,159.937069,8.893029,58.367564,54.130214,144.151934,162.466865,143.268658,160.179969,106.716469,157.482944,-0.071534,-1.810289,32.025740,-235.930307,151.024273,-0.628312,32.317329,12.252806,57.838686,2977.642610,0.396218,491419.839941,0.979639,17.202292,1.650158,3.073119,0.078221,0.057533,113.752054,91.564187,32.000000,32.000000,32.000000,32.000000,666.135815,32.000000,69.514359,76.041935,93.073134,10.006694,55.574876,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.402793,0.703172,75.409669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.801414,59.380420,162.621395,144.239483,121.409034,122.506753,54.279570,14.116634,160.488774,8.876788,58.081064,54.289339,144.096327,162.606508,143.242448,160.347123,106.708701,157.688077,-0.071618,-1.808547,32.025740,-235.940005,151.040854,-0.628313,32.354003,12.243647,22.204416,1152.478830,1.597089,491086.122396,0.976290,16.916586,1.700741,3.076987,0.078808,0.057754,113.624716,91.573280,32.000000,32.000000,32.000000,32.000000,712.037509,32.000000,69.518312,76.024021,93.065244,10.006694,55.578052,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.388081,0.702631,75.412865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.873839,59.380420,162.695443,144.239483,121.718642,122.574567,54.403942,14.114921,160.328691,8.902327,57.644955,54.368845,144.041501,162.682989,143.206688,160.436842,106.675267,157.822344,-0.071665,-1.805619,32.025740,-235.940247,151.078300,-0.628351,32.401243,12.293519,56.973244,2950.329804,0.392846,490754.734103,0.972313,16.592866,1.740826,3.075708,0.077534,0.057297,113.646017,91.551407,32.000000,32.000000,32.000000,32.000000,843.512203,32.000000,69.521041,75.983055,93.023208,10.006694,55.581782,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.494189,0.701227,75.400251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.916873,59.021104,162.968843,144.049338,122.015093,122.655411,54.789354,14.118489,160.336998,8.906759,57.264727,54.375662,143.985991,162.939950,143.157613,160.649674,106.693983,158.070936,-0.071743,-1.802129,32.025740,-235.931779,151.597286,-0.690288,32.427783,12.253131,19.935111,1025.067492,1.024153,490550.658716,0.979673,16.281890,1.837424,3.079868,0.078197,0.056747,113.631823,91.527552,32.000000,32.000000,32.000000,32.000000,152.072814,32.000000,69.511820,76.004806,93.013533,10.006694,55.586193,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.466603,0.702133,75.410538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.013277,58.665666,163.038954,143.815365,122.348864,122.743853,54.558587,14.115920,160.607370,8.897443,57.002737,54.401195,143.900752,163.095404,143.102506,160.779444,106.709078,158.127950,-0.071859,-1.798648,32.025740,-235.936961,151.606791,-0.746551,32.449528,12.318401,58.536298,3022.679685,0.398957,490842.934878,0.976491,16.210239,1.928955,3.077050,0.077932,0.057404,113.768800,91.508105,32.000000,32.000000,32.000000,32.000000,218.409620,32.000000,69.506440,75.969389,92.979170,10.006694,55.590454,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.526284,0.699505,75.405501,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.976186,58.343311,163.296648,143.621604,122.743797,122.842233,54.312391,14.116206,160.770766,8.930420,56.657605,54.445176,143.825371,163.180427,143.081009,160.960472,106.734366,158.268623,-0.072074,-1.794575,32.025740,-235.932429,151.738582,-0.702177,32.491791,12.260721,22.061000,1144.343100,1.140493,490516.502270,0.968438,15.808384,2.017704,3.079714,0.078377,0.057330,113.826662,91.535048,32.000000,32.000000,32.000000,32.000000,327.427677,32.000000,69.509697,75.998579,92.970514,10.006694,55.595471,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.571684,0.700284,75.411041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.950021,57.982403,163.405885,143.422266,123.237553,122.993925,54.565074,14.119916,160.932847,8.977835,55.911496,54.542613,143.655046,163.437694,142.946851,161.126183,106.813094,158.457448,-0.072467,-1.787591,32.025740,-235.928718,152.215290,-0.699326,32.535569,12.321556,53.771053,2776.283301,0.387686,490184.321071,0.970331,15.357748,2.027239,3.075436,0.077426,0.057360,113.509994,91.539475,32.000000,32.000000,32.000000,32.000000,236.543752,32.000000,69.504952,76.009527,92.925238,10.006694,55.602485,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.596386,0.697703,75.413905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.018724,57.982403,163.548055,143.422266,123.627841,123.125033,54.294762,14.120629,161.038651,9.016092,55.652449,54.553722,143.581216,163.579254,142.886719,161.230877,106.845309,158.532763,-0.072588,-1.782341,32.025740,-235.930292,152.278493,-0.633719,32.550985,12.289516,17.095286,887.050649,1.030745,490033.679962,0.975408,15.072003,2.062692,3.082454,0.078960,0.057978,113.385597,91.525716,32.000000,32.000000,32.000000,32.000000,563.753095,32.000000,69.497872,75.980252,92.915945,10.006694,55.607608,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.641227,0.698130,75.408595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.019280,57.608019,163.755829,143.206184,124.041514,123.263807,54.393062,14.120201,161.264257,9.066393,55.363808,54.688280,143.487751,163.765968,142.823780,161.538152,106.898055,158.694433,-0.072609,-1.777101,32.025740,-235.930393,152.130733,-0.570956,32.600947,12.308826,57.716375,2989.410362,0.423432,489898.502023,0.971661,14.736936,2.065431,3.086040,0.077821,0.057235,113.539858,91.524756,32.000000,32.000000,32.000000,32.000000,156.094782,32.000000,69.525119,75.961144,92.908521,10.006694,55.613656,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1655.273437,32.636161,0.698494,75.412073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.143938,57.282689,163.841602,142.993739,124.414476,123.408660,54.813301,14.118346,161.230695,9.100485,55.104938,54.691298,143.398524,163.811389,142.753983,161.387172,106.944518,158.845044,-0.072651,-1.771859,32.025740,-235.929145,152.224652,-0.525427,32.594781,12.368489,17.527080,900.852334,1.332488,490288.169506,0.976134,14.669108,2.065690,3.084723,0.078812,0.057972,113.625477,91.529546,32.000000,32.000000,32.000000,32.000000,425.448260,32.000000,69.518363,75.943314,92.898758,10.006694,55.619898,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.735562,0.697868,75.411979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.082440,56.972251,163.943613,142.801401,124.842889,123.553514,54.550985,14.119060,161.249550,9.160413,54.851467,54.669920,143.295099,163.899784,142.665762,161.665601,106.973903,158.910728,-0.072549,-1.766619,32.025740,-235.934802,152.254734,-0.472183,32.632411,12.326893,58.364982,3014.253394,0.395128,490115.558466,0.974454,14.294176,2.082614,3.088609,0.079383,0.057436,113.379419,91.481344,32.000000,32.000000,32.000000,32.000000,296.353453,32.000000,69.485412,75.907315,92.853460,10.006694,55.626514,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.677847,0.698775,75.408987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.190921,56.972251,164.011597,142.801401,125.315147,123.705974,54.288810,14.114921,161.419145,9.178743,54.475043,54.710127,143.200498,164.070191,142.603997,161.706281,107.034424,159.058077,-0.072688,-1.761392,32.025740,-235.933060,152.562066,-0.420602,32.631130,12.388755,24.114692,1251.415113,1.298826,489953.252924,0.964732,13.845954,2.101007,3.082978,0.078144,0.058367,113.109318,91.484663,32.000000,32.000000,32.000000,32.000000,703.029782,32.000000,69.481978,75.914621,92.856774,10.006694,55.632860,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.697302,0.695410,75.414979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.139140,56.674775,164.197823,142.623863,125.703449,123.868341,54.524265,14.114778,161.684262,9.223816,54.131501,54.833112,143.126674,164.170980,142.534308,161.833588,107.064604,159.188690,-0.072842,-1.754412,32.025740,-235.933366,152.587213,-0.292477,32.683905,12.386862,55.822739,2884.372281,0.390828,490009.873000,0.970926,13.596116,2.099892,3.088472,0.076614,0.058827,113.049624,91.485029,32.000000,32.000000,32.000000,32.000000,236.197425,32.000000,69.505665,75.915878,92.845824,10.006694,55.639723,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.725502,0.698047,75.411331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.184552,56.351699,164.320940,142.430141,126.240348,124.084093,54.312563,14.114208,161.530386,9.249854,53.848999,54.704540,143.038606,164.297024,142.460704,161.933575,107.126040,159.362786,-0.072832,-1.745666,32.025740,-235.936060,153.058497,-0.104084,32.705632,12.356409,6.791224,352.271705,0.945411,490381.959590,0.974605,13.489254,2.102756,3.083451,0.078214,0.058120,113.035999,91.436266,32.000000,32.000000,32.000000,32.000000,131.195756,32.000000,69.495636,75.952487,92.820171,10.006694,55.649277,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.769153,0.697253,75.409771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
