OSU 80 Ton Compressor Load Stand
53.172745,56.043236,164.352055,142.226655,126.612986,124.250270,54.347210,14.115064,161.756133,9.280233,53.540943,54.843143,142.950849,164.429239,142.375921,162.071822,107.146696,159.423389,-0.072918,-1.739278,32.025740,-235.936347,152.959500,0.081690,32.738844,12.427070,48.391231,2508.530627,0.409410,490518.439700,0.971923,13.242764,2.128727,3.089960,0.077990,0.056976,112.942340,91.414797,32.000000,32.000000,32.000000,32.000000,146.529948,32.000000,69.490519,75.988612,92.797927,10.006694,55.656686,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.776744,0.698366,75.418201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.289051,55.708903,164.609724,142.053880,127.004037,124.425303,54.568287,14.119488,162.091354,9.312891,52.833921,54.996360,142.869471,164.623094,142.312848,162.233357,107.193458,159.538490,-0.073029,-1.732293,32.025740,-235.931760,153.294647,0.111573,32.788806,12.377252,8.961814,462.685179,3.367124,490665.454230,0.975609,12.874971,2.142082,3.089637,0.077036,0.056811,112.741441,91.379834,32.000000,32.000000,32.000000,32.000000,361.214324,32.000000,69.485688,76.031200,92.786055,10.006694,55.664569,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.859377,0.697818,75.415388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.249299,55.708903,164.714678,142.053880,127.337772,124.602657,54.815236,14.111211,162.052514,9.326172,52.816032,54.925869,142.808918,164.713950,142.259514,162.346336,107.252483,159.681700,-0.073133,-1.725290,32.025740,-235.938077,153.249659,0.195607,32.807287,12.448778,40.341998,2073.414371,0.472926,490782.961380,0.975698,12.578133,2.147446,3.090908,0.077849,0.058326,112.679973,91.391361,32.000000,32.000000,32.000000,32.000000,243.735947,32.000000,69.481035,76.068606,92.765233,10.006694,55.672671,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.877354,0.698223,75.498373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.338030,55.397169,164.850631,141.815519,127.722275,124.783312,54.331163,14.114493,162.271697,9.328508,52.821944,54.950431,142.691322,164.833868,142.187397,162.522375,107.275163,159.828634,-0.073254,-1.718890,32.025740,-235.932181,153.366010,0.272410,32.835992,12.411582,8.015108,415.614172,2.552418,490718.922049,0.969848,12.129386,2.150082,3.088997,0.078737,0.057300,112.562203,91.370739,32.000000,32.000000,32.000000,32.000000,163.461747,32.000000,69.478868,76.142670,92.774953,10.006694,55.681296,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.896502,0.696127,75.415772,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.336368,55.236626,164.875286,141.675409,128.146127,124.956404,54.351486,14.114921,162.304649,9.330513,52.797386,55.020707,142.596926,165.015058,142.086396,162.551814,107.270245,159.807025,-0.073207,-1.711318,32.025740,-235.937470,153.514587,0.345973,32.814464,12.430604,41.144231,2132.688973,0.568584,491315.469252,0.967659,12.168469,2.152481,3.093274,0.077791,0.056204,112.507108,91.354398,32.000000,32.000000,32.000000,32.000000,151.255145,32.000000,69.467000,76.200100,92.748535,10.006694,55.689878,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.913829,0.697678,75.418329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.362591,55.094537,165.012377,141.567957,128.628604,125.194309,54.547231,14.116063,162.508944,9.334146,52.923299,54.993097,142.510904,165.014073,142.017153,162.599730,107.258444,160.011238,-0.073181,-1.703134,32.025740,-235.932245,153.657840,0.496128,32.858764,12.455612,49.913887,2577.974891,2.860378,491389.174488,0.975036,11.769527,2.192781,3.090677,0.080353,0.057351,112.490629,91.345620,32.000000,32.000000,32.000000,32.000000,263.700036,32.000000,69.479170,76.277667,92.780183,10.006694,55.701646,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.925621,0.696920,75.419335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.519104,54.952452,165.046503,141.487300,128.995508,125.367441,54.363830,14.116063,162.617139,9.331223,52.440971,55.062133,142.415924,165.125965,141.919400,162.886572,107.254739,160.145422,-0.072921,-1.697873,32.025740,-235.935022,153.933741,0.592195,32.868897,12.413511,14.484619,750.631897,0.557806,491819.839513,0.975620,11.610615,2.188441,3.091236,0.078024,0.057080,112.456503,91.317560,32.000000,32.000000,32.000000,32.000000,149.746616,32.000000,69.449249,76.314710,92.772779,10.006694,55.710714,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.928542,0.697291,75.473953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.503924,54.952452,165.212113,141.487300,129.359620,125.537406,54.523070,14.119202,162.776525,9.331451,51.945525,54.990227,142.365523,165.270279,141.855152,162.861679,107.329156,160.129462,-0.072971,-1.692617,32.025740,-235.932209,153.844370,0.705441,32.884854,12.479647,49.236668,2544.124444,0.460584,492533.250278,0.973050,11.442775,2.287709,3.092286,0.077224,0.057524,112.450260,91.317645,32.000000,32.000000,32.000000,32.000000,137.148152,32.000000,69.429890,76.361404,92.795898,10.006694,55.719453,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.950900,0.698226,75.418891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.570606,54.664436,165.304382,141.321522,129.731912,125.701735,54.643284,14.118632,162.727904,9.319233,51.915356,55.072986,142.266316,165.342340,141.783832,162.942272,107.348779,160.232223,-0.073060,-1.688364,32.025740,-235.932126,153.854078,0.798973,32.895582,12.470794,18.391329,948.213903,1.584080,492855.291790,0.974108,11.147186,2.348841,3.083880,0.077248,0.057791,112.523146,91.311721,32.000000,32.000000,32.000000,32.000000,121.285233,32.000000,69.426127,76.396384,92.798067,10.006694,55.729411,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.931355,0.696806,75.411536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.544697,54.545764,165.397977,141.168029,130.078557,125.860681,54.458015,14.116206,162.621858,9.344676,51.761308,55.110682,142.168675,165.401258,141.715234,163.043663,107.407709,160.352717,-0.073013,-1.685442,32.025740,-235.932755,154.194775,0.870036,32.896790,12.452276,50.138353,2593.810507,0.467204,493356.669637,0.972888,11.162059,2.267594,3.087850,0.077820,0.057784,112.649740,91.310208,32.000000,32.000000,32.000000,32.000000,107.047622,32.000000,69.407463,76.414114,92.809891,10.006694,55.738873,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.973275,0.698116,75.422650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.555083,54.289705,165.432990,141.076772,130.524338,126.074232,54.638424,14.116634,162.993453,9.358528,49.752317,55.310259,142.033968,165.459923,141.550116,163.102437,107.485062,160.426440,-0.073354,-1.683125,32.025740,-235.933961,154.119008,0.941880,32.948880,12.494882,17.434533,898.963682,1.250294,493423.966906,0.969885,10.808734,2.291930,3.085729,0.078159,0.056630,112.951916,91.264314,32.000000,32.000000,32.000000,32.000000,138.011430,32.000000,69.372297,76.457071,92.845705,10.006694,55.751829,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.003404,0.698257,75.416241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.689180,53.947759,165.640940,140.866077,130.833833,126.232040,54.676623,14.116348,162.847381,9.329153,49.853970,55.193668,141.949145,165.631729,141.487453,163.207762,107.621663,160.437255,-0.073325,-1.681379,32.025740,-235.932123,154.230649,1.056738,32.952270,12.464285,58.457111,3012.074181,0.459503,493734.739500,0.974616,10.715429,2.284516,3.088970,0.078249,0.056667,112.949441,91.236681,32.000000,32.000000,32.000000,32.000000,92.865044,32.000000,69.400772,76.477896,92.872269,10.006694,55.762257,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.989070,0.698708,75.423059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.667519,53.947759,165.639058,140.866077,131.144704,126.393741,54.391701,14.120629,163.100414,9.328440,50.679892,55.123716,141.838486,165.643371,141.405069,163.178144,107.665016,160.521361,-0.073191,-1.678468,32.025740,-235.931762,154.184025,1.123309,32.948213,12.464483,24.087469,1247.637810,1.322643,493953.710703,0.972135,10.449200,2.238669,3.089025,0.078417,0.057634,112.887841,91.216077,32.000000,32.000000,32.000000,32.000000,249.109259,32.000000,69.374676,76.521609,92.889282,10.006694,55.772634,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.017901,0.698706,75.417621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.728659,53.880584,165.606670,140.688597,131.467859,126.553521,54.379154,14.113780,163.124127,9.338984,51.242839,55.080480,141.740638,165.665149,141.325543,163.235507,107.713928,160.626331,-0.072842,-1.675532,32.025740,-235.938775,154.071774,1.287759,32.953063,12.485506,55.152589,2857.350036,0.393950,493554.375678,0.969025,9.976076,2.106689,3.085183,0.077310,0.057295,112.868912,91.203566,32.000000,32.000000,32.000000,32.000000,156.414881,32.000000,69.374105,76.523101,92.918009,10.006694,55.783014,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.048426,0.698086,75.416539,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.732014,53.961800,165.676983,140.681062,131.796790,126.704885,54.858563,14.114921,162.933557,9.365844,51.011820,55.150820,141.666076,165.708986,141.235575,163.252784,107.751276,160.634656,-0.072530,-1.673947,32.025740,-235.936000,154.200669,1.425302,32.979911,12.414665,21.589758,1108.749283,0.957699,494102.855948,0.975789,9.997250,2.099262,3.086393,0.078796,0.057599,112.754307,91.175632,32.000000,32.000000,32.000000,32.000000,154.004749,32.000000,69.354761,76.504331,92.934575,10.006694,55.792874,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,33.058649,0.698668,75.422906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.754990,53.875353,165.747581,140.680783,132.029355,126.857356,54.431657,14.113922,163.639588,9.348575,50.765333,55.214308,141.633727,165.702916,141.152567,163.357558,107.865089,160.709400,-0.072478,-1.673374,32.025740,-235.938306,154.450772,1.553489,33.000754,12.459669,57.681542,2985.487778,0.418134,494444.418757,0.975821,9.870328,2.095173,3.082278,0.077621,0.057248,112.872261,91.159226,32.000000,32.000000,32.000000,32.000000,411.817809,32.000000,69.373690,76.540807,92.956182,10.006694,55.803352,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.053006,0.697800,75.415874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.733986,53.733571,165.799225,140.552421,132.356260,127.053293,54.609392,14.114065,163.067209,9.305719,51.054026,55.219162,141.538318,165.864354,141.083537,163.476675,107.876461,160.724071,-0.072260,-1.671632,32.025740,-235.934569,154.512099,1.695878,32.993596,12.500634,16.791650,866.275483,1.070023,495077.667018,0.968605,9.948269,2.061378,3.083394,0.077600,0.056966,112.789917,91.154622,32.000000,32.000000,32.000000,32.000000,145.729513,32.000000,69.357097,76.563882,92.955223,0.000000,55.817511,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.055205,0.698805,75.423110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.773010,53.733571,165.852244,140.552421,132.598123,127.191387,54.541323,14.116206,163.102201,9.296193,51.550078,55.275557,141.464711,165.823308,141.015617,163.393089,107.816053,160.697482,-0.072032,-1.671631,32.025740,-235.939453,154.601040,1.798974,32.987988,12.432136,59.209669,3058.418783,0.400851,495233.268956,0.976671,9.839385,1.979464,3.083390,0.077546,0.056972,112.795031,91.146095,32.000000,32.000000,32.000000,32.000000,255.367676,32.000000,69.350431,76.584860,92.957220,0.000000,55.828104,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.052789,0.699533,75.429554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.744489,53.780097,165.790746,140.485171,132.794393,127.324303,54.247671,14.111782,163.246668,9.300895,52.230866,55.158888,141.403927,165.782568,140.971275,163.483193,107.836878,160.739908,-0.071938,-1.671628,32.025740,-235.943877,154.600369,1.935798,32.957733,12.469820,22.292075,1157.708941,1.379450,495752.543937,0.975031,9.718114,1.974352,3.085556,0.077630,0.057478,112.995933,91.130475,32.000000,32.000000,32.000000,32.000000,131.645960,32.000000,69.362646,76.635673,92.977994,0.000000,55.838737,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,33.014114,0.700744,75.418329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.790206,53.981622,165.803217,140.520051,132.946774,127.447375,54.489325,14.119630,163.275601,9.309853,52.607990,55.237885,141.335353,165.798923,140.876934,163.295141,107.882563,160.785792,-0.071890,-1.671622,32.025740,-235.932761,154.532838,2.083617,32.963954,12.418037,53.083849,2744.612068,0.391442,496403.184676,0.976516,9.680010,2.023415,3.084303,0.077159,0.057031,113.138557,91.127236,32.000000,32.000000,32.000000,32.000000,114.954710,32.000000,69.332791,76.619247,92.975166,0.000000,55.849193,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.992388,0.701217,75.421738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.866337,54.114875,165.737531,140.595673,133.079857,127.572433,54.773012,14.114493,163.317860,9.300817,52.759109,55.163874,141.300082,165.757961,140.784074,163.437173,107.920363,160.654306,-0.071909,-1.673381,32.025740,-235.934795,154.559517,2.259635,32.958959,12.431884,18.971651,975.817271,1.041178,496975.848268,0.983540,9.754382,2.020693,3.084795,0.077087,0.056775,113.167062,91.113938,32.000000,32.000000,32.000000,32.000000,157.401568,32.000000,69.355626,76.667825,92.980077,0.000000,55.859820,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,33.033966,0.703033,75.426631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.847679,54.114875,165.730317,140.595673,133.212284,127.686804,54.419670,14.116491,163.707858,9.315601,52.980954,55.045830,141.258456,165.811652,140.751617,163.348392,107.988831,160.793100,-0.071665,-1.675148,32.025740,-235.934920,154.448772,2.392648,32.960582,12.458984,44.243490,2290.464016,0.437566,497641.805295,0.979752,9.911278,1.994581,3.082405,0.077678,0.056421,113.219744,91.099511,32.000000,32.000000,32.000000,32.000000,130.729356,32.000000,69.375731,76.700519,92.990326,0.000000,55.869982,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.004684,0.704031,75.416667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.840856,54.177373,165.784116,140.607393,133.279518,127.791905,54.218155,14.112495,163.153732,9.317731,53.041406,55.109084,141.218361,165.678751,140.671957,163.403069,108.037976,160.752048,-0.071652,-1.676907,32.025740,-235.941366,154.561924,2.380693,32.973708,12.416576,13.693705,711.551338,1.223774,498190.649573,0.974461,9.970275,1.900678,3.076829,0.078681,0.058134,113.195937,91.046765,32.000000,32.000000,32.000000,32.000000,190.538655,32.000000,69.380887,76.710571,92.974865,0.000000,55.880155,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.031405,0.702823,75.419752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.898468,54.230785,165.743744,140.607114,133.376953,127.927711,54.439447,14.118346,163.083585,9.282234,53.312633,55.007401,141.193118,165.682802,140.652445,163.271529,108.087623,160.682482,-0.071555,-1.680978,32.025740,-235.936332,154.526333,2.572149,32.935754,12.448274,59.629656,3085.876871,0.525397,498489.144661,0.982047,9.988466,1.891431,3.077762,0.078216,0.057696,113.099152,91.040286,32.000000,32.000000,32.000000,32.000000,123.564150,32.000000,69.396731,76.745216,92.995470,0.000000,55.894102,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.023021,0.704307,75.415320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.845464,54.375332,165.625057,140.616602,133.439385,128.019190,54.289394,14.112923,163.097121,9.273916,53.640505,54.979237,141.139826,165.558617,140.563022,163.204337,108.063790,160.660898,-0.071166,-1.684474,32.025740,-235.940285,154.648826,2.693099,32.952144,12.431902,24.252131,1258.533877,1.699961,498888.957877,0.986822,10.057618,1.824773,3.079151,0.077526,0.057313,112.935183,91.009509,32.000000,32.000000,32.000000,32.000000,280.780193,32.000000,69.402129,76.750155,92.951024,0.000000,55.904532,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,33.011319,0.704746,75.414502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.988847,54.508593,165.639058,140.689992,133.490699,128.104550,54.419298,14.115777,163.292014,9.260107,53.710226,54.959675,141.087133,165.640482,140.509508,163.202628,108.080830,160.578378,-0.071017,-1.687984,32.025740,-235.938411,154.677786,2.683344,32.910061,12.418127,56.240047,2911.539807,0.390341,499333.534935,0.982829,10.054871,1.745443,3.075111,0.079762,0.057456,112.795256,90.947513,32.000000,32.000000,32.000000,32.000000,166.491141,32.000000,69.379943,76.752861,92.937651,0.000000,55.914164,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.989521,0.704838,75.426972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.951039,54.508593,165.560742,140.689992,133.533177,128.183861,54.647322,14.116206,163.036989,9.250621,53.804328,55.070560,141.048969,165.613101,140.446354,163.174535,108.161824,160.525263,-0.070957,-1.691464,32.025740,-235.936513,154.788673,2.834013,32.913811,12.441116,21.238910,1094.947598,0.961247,500039.865223,0.987737,10.251083,1.760065,3.075933,0.078049,0.058089,112.704728,90.939795,32.000000,32.000000,32.000000,32.000000,251.916816,32.000000,69.393426,76.757582,92.947324,0.000000,55.924444,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.018207,0.706191,75.414604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.910334,54.578254,165.568749,140.713154,133.603553,128.247884,54.620283,14.117918,163.028405,9.221595,53.928802,55.019806,141.021864,165.474621,140.421523,163.142022,108.247704,160.470657,-0.071030,-1.694955,32.025740,-235.934800,154.366009,2.861534,32.911918,12.421192,58.979922,3042.147324,0.413826,500425.511963,0.983481,10.244669,1.707798,3.068024,0.077674,0.058045,112.572023,90.893734,32.000000,32.000000,32.000000,32.000000,281.543326,32.000000,69.379022,76.749066,92.940965,0.000000,55.933974,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.005820,0.705485,75.423008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.992953,54.665537,165.511450,140.721804,133.642115,128.313467,54.202253,14.114350,162.973028,9.192896,54.016756,54.969618,141.001018,165.521765,140.369177,163.020295,108.292323,160.468395,-0.071187,-1.698463,32.025740,-235.940818,154.645196,2.806304,32.885125,12.456712,15.545629,808.017847,1.096815,500568.608898,0.980751,10.281472,1.604121,3.068722,0.077657,0.057155,112.499826,90.869583,32.000000,32.000000,32.000000,32.000000,205.201502,32.000000,69.401709,76.763324,92.933032,0.000000,55.944083,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.968317,0.705524,75.410538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.966095,54.666914,165.477547,140.741338,133.703050,128.389715,54.671169,14.113066,162.990212,9.217486,54.156097,54.800861,140.940284,165.465025,140.284958,163.158194,108.347011,160.440340,-0.070930,-1.703131,32.025740,-235.938019,154.556621,2.818303,32.899098,12.442107,58.964388,3038.515302,0.395586,500759.938942,0.982748,10.390776,1.494917,3.071188,0.078134,0.057516,112.451885,90.832619,32.000000,32.000000,32.000000,32.000000,275.498769,32.000000,69.394909,76.850023,92.922015,0.000000,55.956839,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.010941,0.706895,75.417067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.931883,54.736025,165.414736,140.718456,133.743257,128.442359,54.354957,14.115492,163.263944,9.212350,54.410335,54.908709,140.896118,165.336256,140.246886,163.087932,108.327324,160.291768,-0.070873,-1.706648,32.025740,-235.935919,154.405515,2.801607,32.875460,12.382481,23.807718,1233.981407,1.499115,500978.787891,0.989384,10.397617,1.449334,3.065427,0.077595,0.057147,112.548509,90.797552,32.000000,32.000000,32.000000,32.000000,313.720041,32.000000,69.383628,76.852836,92.915719,0.000000,55.966751,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.924882,0.706881,75.418823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.967689,54.736025,165.343897,140.718456,133.796935,128.483383,54.494755,14.113922,162.837437,9.206446,54.747313,54.772316,140.901671,165.259437,140.224418,163.031438,108.398291,160.421280,-0.070820,-1.710135,32.025740,-235.931282,154.503798,2.778012,32.837957,12.471010,56.022960,2896.285314,0.395602,501167.735919,0.982030,10.425134,1.382659,3.066324,0.077819,0.057212,112.608885,90.770309,32.000000,32.000000,32.000000,32.000000,238.271795,32.000000,69.408742,76.854268,92.933796,0.000000,55.976152,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.885810,0.706628,75.412473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.967147,54.907844,165.342208,140.773151,133.836017,128.514670,54.663462,14.119773,162.924353,9.193870,54.649207,54.768745,140.886287,165.373745,140.219382,163.052609,108.361470,160.303395,-0.070524,-1.713638,32.025740,-235.928208,154.141237,2.823517,32.844484,12.396003,20.627849,1063.131084,0.980729,501565.296024,0.989041,10.527558,1.338846,3.067105,0.078257,0.057374,112.704640,90.760694,32.000000,32.000000,32.000000,32.000000,198.577645,32.000000,69.413262,76.857102,92.938346,0.000000,55.985219,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.929065,0.709158,75.419156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.940213,55.098392,165.173032,140.889239,133.929321,128.553546,54.309304,14.113494,162.885223,9.152103,55.021660,54.667765,140.858654,165.223838,140.109932,162.845215,108.402572,160.185133,-0.070369,-1.720648,32.025740,-235.940694,154.242642,2.931911,32.801572,12.431163,14.100410,731.454820,0.416454,501520.791505,0.986087,10.492694,1.323236,3.063757,0.077587,0.057761,112.774010,90.688804,32.000000,32.000000,32.000000,32.000000,139.456259,32.000000,69.426942,76.824974,92.923607,0.000000,56.003859,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.894338,0.709455,75.419104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.054073,55.098392,165.239076,140.889239,133.962387,128.558927,54.513463,14.115349,162.771528,9.154176,55.235122,54.682778,140.843592,165.092862,140.089861,162.801762,108.417994,160.028971,-0.070411,-1.725322,32.025740,-235.941453,154.280066,2.983818,32.789383,12.377126,43.990842,2273.466152,1.131916,502022.861922,0.983770,10.665040,1.309671,3.063757,0.077983,0.057321,112.692137,90.673348,32.000000,32.000000,32.000000,32.000000,134.668926,32.000000,69.434719,76.810868,92.948594,0.000000,56.012649,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.882186,0.709069,75.416019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.975334,55.237728,165.143536,140.943099,133.980708,128.555896,54.737193,14.117633,162.865173,9.095961,55.417274,54.690259,140.814444,165.047215,140.045700,162.728423,108.413751,160.093612,-0.070513,-1.728822,32.025740,-235.936066,154.169770,3.074386,32.773697,12.421408,19.091910,982.645473,1.656719,502416.284356,0.991568,10.881812,1.217994,3.062150,0.079163,0.057364,112.628625,90.654030,32.000000,32.000000,32.000000,32.000000,241.730104,32.000000,69.425584,76.721128,92.957206,0.000000,56.021468,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.854473,0.710165,75.416667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.919709,55.408184,165.037775,141.030447,134.022893,128.542973,54.374190,14.111924,162.535368,9.070141,55.633656,54.685526,140.826897,165.127225,140.056249,162.665998,108.462604,159.913400,-0.070545,-1.733506,32.025740,-235.941611,154.084277,3.045112,32.760733,12.419551,53.229648,2757.977910,0.530056,502293.128765,0.985573,10.771022,1.135750,3.056922,0.077237,0.057579,112.460642,90.637443,32.000000,32.000000,32.000000,32.000000,326.088112,32.000000,69.450277,76.683446,93.000861,0.000000,56.033189,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.880960,0.709126,75.409839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.979075,55.563223,164.941705,141.115563,134.028890,128.531661,54.654140,14.115349,162.491886,9.075016,55.843802,54.667184,140.826349,165.117073,140.012691,162.533825,108.440496,159.971347,-0.070605,-1.737013,32.025740,-235.932631,154.053928,3.074770,32.743983,12.365748,18.053958,930.634915,1.223076,502599.727072,0.983506,10.986955,1.167658,3.059611,0.078842,0.057181,112.432301,90.625417,32.000000,32.000000,32.000000,32.000000,213.115778,32.000000,69.434736,76.666391,92.985232,0.000000,56.042012,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.849893,0.710736,75.419130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.906229,55.746356,164.870440,141.209611,133.918850,128.512638,54.362406,14.111354,162.728471,9.078712,56.069684,54.513908,140.808124,164.927899,139.971399,162.551017,108.427789,159.970942,-0.070325,-1.740524,32.025740,-235.941201,153.990216,3.072937,32.736536,12.410284,38.710781,2006.149320,0.439093,502762.975096,0.991586,11.211574,1.041654,3.060806,0.077537,0.057945,112.447717,90.588143,32.000000,32.000000,32.000000,32.000000,294.222385,32.000000,69.448637,76.633240,93.009066,0.000000,56.050241,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.820774,0.710829,75.404001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.106723,55.746356,164.846443,141.209611,133.849807,128.492074,54.245746,14.113780,162.708833,9.082049,56.247686,54.652294,140.798631,164.770175,139.989161,162.447995,108.452344,159.850775,-0.070128,-1.744015,32.025740,-235.939265,154.078464,3.101664,32.722563,12.344094,14.794431,768.356165,1.292915,502983.037492,0.985638,11.308808,1.088576,3.055660,0.077040,0.056665,112.487191,90.569852,32.000000,32.000000,32.000000,32.000000,155.671191,32.000000,69.448326,76.663397,93.013449,0.000000,56.058462,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.814896,0.710572,75.414996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.041873,55.924538,164.797556,141.310917,133.810694,128.470721,54.569658,14.116919,162.394740,9.070404,56.256237,54.460509,140.794635,164.743542,139.943300,162.403545,108.413997,159.929495,-0.070128,-1.745794,32.025740,-235.934002,154.055172,3.244197,32.718632,12.395751,25.258124,1304.006794,0.603865,503314.778456,0.992784,11.562878,1.101111,3.058467,0.079091,0.057012,112.477075,90.508031,32.000000,32.000000,32.000000,32.000000,366.844674,32.000000,69.441924,76.663226,92.979274,0.000000,56.066572,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.850362,0.712234,75.409601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.098567,56.038830,164.693750,141.387944,133.751174,128.441759,54.691794,14.117918,162.236387,9.062108,56.300070,54.527945,140.833572,164.834349,139.966926,162.345709,108.422587,159.787005,-0.069813,-1.747542,32.025740,-235.938067,153.970349,3.360532,32.710843,12.350819,34.838926,1794.620349,1.573380,502991.605763,0.990648,11.367815,1.025086,3.046691,0.078434,0.057206,112.319574,90.499374,32.000000,32.000000,32.000000,32.000000,268.208248,32.000000,69.460410,76.742071,93.012660,0.000000,56.074764,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.771713,0.709351,75.411212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.037914,56.102173,164.680646,141.409434,133.688911,128.388448,54.372156,14.117633,162.613479,9.038829,56.292771,54.531883,140.827172,164.683402,139.944772,162.435225,108.384701,159.711955,-0.069609,-1.749871,32.025740,-235.931982,153.877716,3.359910,32.700674,12.364865,39.239240,2033.171565,0.922846,503363.435864,0.986415,11.609031,1.097153,3.049442,0.078352,0.057789,112.276702,90.481780,32.000000,32.000000,32.000000,32.000000,378.547056,32.000000,69.445177,76.751668,92.990267,0.000000,56.085164,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.765006,0.709562,75.415542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.908053,56.137977,164.648515,141.432319,133.601833,128.333855,54.724900,14.119202,162.190275,9.038205,56.276830,54.531828,140.818774,164.617574,139.948652,162.218240,108.367210,159.531185,-0.069606,-1.753404,32.025740,-235.931392,153.860196,3.311710,32.698835,12.393533,19.234369,990.200079,0.668019,503367.254184,0.983155,11.668215,1.027518,3.044327,0.078149,0.057932,112.292894,90.478517,32.000000,32.000000,32.000000,32.000000,238.370251,32.000000,69.448127,76.773117,93.016507,0.000000,56.092892,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.807666,0.710157,75.421517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.003129,56.137977,164.588814,141.432319,133.553368,128.274668,54.377445,14.115920,162.508964,9.033313,56.285715,54.466332,140.817240,164.624107,139.918696,162.261081,108.351809,159.675309,-0.069635,-1.755776,32.025740,-235.931081,153.659981,3.177188,32.709112,12.344581,29.809982,1544.446662,0.593637,503411.110276,0.989937,11.790515,1.033236,3.047502,0.078544,0.057365,112.303652,90.438894,32.000000,32.000000,32.000000,32.000000,753.658001,32.000000,69.436500,76.753769,93.012551,0.000000,56.100766,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.803393,0.710938,75.415269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.931617,56.156705,164.610667,141.444599,133.560301,128.224334,54.367012,14.115349,162.329593,9.022995,56.225674,54.529437,140.798970,164.570044,139.921140,162.224981,108.356049,159.645518,-0.069884,-1.757302,32.025740,-235.934265,153.561841,3.143941,32.695463,12.392379,18.034807,934.557499,1.213556,503412.223303,0.985878,11.952722,0.973195,3.054247,0.079206,0.056902,112.248562,90.411210,32.000000,32.000000,32.000000,32.000000,489.420410,32.000000,69.433745,76.713987,93.024542,0.000000,56.108400,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.798957,0.711479,75.405561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.008411,56.162764,164.542464,141.447111,133.608832,128.170995,54.524744,14.116776,162.016403,9.022938,56.316823,54.552468,140.802158,164.600916,139.893991,162.205710,108.352309,159.594382,-0.069839,-1.760097,32.025740,-235.932838,153.427194,3.022612,32.685961,12.332681,25.788432,1332.481848,0.780953,503136.899781,0.989773,11.860155,1.050416,3.047764,0.078202,0.057155,112.269354,90.410230,32.000000,32.000000,32.000000,32.000000,181.142146,32.000000,69.438858,76.698884,93.030029,0.000000,56.116186,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.769568,0.709689,75.426145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.914460,56.233269,164.437581,141.469159,133.554821,128.111618,54.747684,14.116634,162.043064,9.055363,56.442129,54.373482,140.823940,164.494607,139.923484,162.234414,108.398825,159.522250,-0.070028,-1.763041,32.025740,-235.935431,153.710621,2.994039,32.681706,12.342219,26.139496,1345.121285,1.292379,503023.675343,0.991089,11.948496,1.033401,3.052211,0.080417,0.057759,112.371825,90.382739,32.000000,32.000000,32.000000,32.000000,637.333023,32.000000,69.458286,76.720205,93.045444,0.000000,56.123350,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.724203,0.710627,75.420835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.038378,56.233269,164.408842,141.469159,133.514024,128.052160,54.367309,14.119202,161.980585,9.067366,56.426170,54.478873,140.807747,164.528748,139.882305,162.039127,108.362653,159.527104,-0.070102,-1.764775,32.025740,-235.931392,153.626716,3.009791,32.658699,12.333131,12.587507,652.276736,0.901745,502764.526088,0.986262,11.879803,1.015208,3.046608,0.077932,0.057321,112.394320,90.336906,32.000000,32.000000,32.000000,32.000000,389.577443,32.000000,69.438680,76.699943,93.030858,0.000000,56.130643,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.768883,0.709640,75.413479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.940461,56.288353,164.313370,141.509069,133.413160,127.985420,54.749107,14.117062,161.871393,9.051577,56.407253,54.504022,140.804459,164.426002,139.834458,162.102178,108.390381,159.309649,-0.070007,-1.767118,32.025740,-235.933206,153.510690,3.063106,32.680534,12.328696,17.500907,900.561772,0.890549,502617.492359,0.983892,12.041774,0.937747,3.049972,0.077931,0.057785,112.188245,90.291046,32.000000,32.000000,32.000000,32.000000,511.225218,32.000000,69.454636,76.724819,93.058263,0.000000,56.140232,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.752132,0.711355,75.415985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.899071,56.311212,164.256937,141.518558,133.363141,127.932810,54.338606,14.116491,161.846633,9.056721,56.393365,54.350273,140.790851,164.272479,139.816990,161.928035,108.383569,159.332422,-0.069984,-1.770648,32.025740,-235.932633,153.280881,2.893074,32.646078,12.352496,37.205906,1929.005169,1.843691,502363.577371,0.987785,11.921161,0.976001,3.042446,0.078311,0.057380,112.175528,90.275583,32.000000,32.000000,32.000000,32.000000,604.609630,32.000000,69.449039,76.731209,93.059816,0.000000,56.146923,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.684843,0.708217,75.420502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.942560,56.310386,164.174429,141.515767,133.321814,127.875628,54.181796,14.115349,161.928354,9.085109,56.354983,54.451142,140.800037,164.125256,139.812745,161.920048,108.364657,159.207054,-0.069839,-1.774149,32.025740,-235.936879,153.312698,2.749726,32.618022,12.333222,17.872781,929.327387,1.327464,502207.567292,0.982520,12.071531,0.854920,3.046199,0.077556,0.058612,112.204146,90.253036,32.000000,32.000000,32.000000,32.000000,893.078922,32.000000,69.456076,76.745596,93.078143,0.000000,56.153866,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.688738,0.709323,75.409192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.975622,56.301573,164.182959,141.507115,133.285754,127.815929,54.600245,14.121486,161.883988,9.081489,56.353595,54.446882,140.760611,164.110126,139.795540,161.881202,108.343092,159.160953,-0.070083,-1.777636,32.025740,-235.931723,153.207723,2.768418,32.617409,12.315263,19.793097,1021.290189,0.624512,502093.885763,0.990446,12.134709,0.871513,3.047491,0.078764,0.057430,112.291413,90.211974,32.000000,32.000000,32.000000,32.000000,263.290253,32.000000,69.439969,76.752268,93.070745,0.000000,56.160318,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.730388,0.710896,75.412456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.898371,56.301573,164.061713,141.507115,133.186874,127.762263,54.702586,14.113209,162.012999,9.086346,56.245252,54.374443,140.786832,164.036252,139.796064,161.681589,108.348398,159.053263,-0.070075,-1.781146,32.025740,-235.935099,153.084256,2.852664,32.622061,12.371572,33.534086,1727.064737,1.297771,501872.801182,0.991974,12.091522,0.836566,3.043505,0.078327,0.057915,112.269018,90.219013,32.000000,32.000000,32.000000,32.000000,577.852817,32.000000,69.444272,76.807990,93.071701,0.000000,56.167183,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.730748,0.709565,75.417536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.903702,56.294687,164.017706,141.495393,133.083563,127.699661,54.307570,14.112638,161.662018,9.099184,56.169287,54.328389,140.759380,164.000837,139.772029,161.690960,108.316904,158.972377,-0.069997,-1.782330,32.025740,-235.937140,153.181907,2.730319,32.565752,12.296331,6.841009,354.886761,1.170573,501646.916323,0.983216,12.050521,0.838318,3.041798,0.077494,0.058301,112.149862,90.182405,32.000000,32.000000,32.000000,32.000000,278.388501,32.000000,69.427426,76.805696,93.089750,0.000000,56.173085,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.691929,0.707883,75.417698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.861823,56.241256,163.857806,141.469717,132.910289,127.624202,54.759185,14.115635,161.429011,9.088497,56.214006,54.296137,140.760934,163.872312,139.760525,161.461223,108.274711,158.903058,-0.070149,-1.782909,32.025740,-235.935613,153.060577,2.802943,32.580555,12.340812,17.961586,924.097275,0.691215,501489.187676,0.982532,12.125752,0.786712,3.043909,0.078032,0.057632,112.241899,90.164060,32.000000,32.000000,32.000000,32.000000,180.782372,32.000000,69.461495,76.762906,93.078333,0.000000,56.181359,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.692181,0.708180,75.410581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.920043,56.227486,163.842390,141.438738,132.797723,127.564734,54.427349,14.118774,161.522368,9.072915,56.224789,54.298789,140.724739,163.860565,139.736953,161.483920,108.251179,158.852492,-0.070117,-1.783502,32.025740,-235.932964,152.991111,2.775603,32.554267,12.304463,35.762280,1851.134614,3.385364,501302.732731,0.989066,12.113671,0.783416,3.042791,0.077384,0.056923,112.305459,90.144904,32.000000,32.000000,32.000000,32.000000,201.300139,32.000000,69.433525,76.704712,93.088731,0.000000,56.187277,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.653290,0.708411,75.409320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.880800,56.230515,163.713025,141.430924,132.669853,127.493023,54.719190,14.115064,161.473713,9.065751,56.196145,54.238551,140.708365,163.681164,139.727470,161.355857,108.247854,158.832784,-0.070180,-1.784715,32.025740,-235.937328,152.913326,2.660061,32.538544,12.309800,19.985768,1028.990076,1.288347,501055.358419,0.981032,12.101057,0.795783,3.042188,0.077448,0.058083,112.270119,90.133404,32.000000,32.000000,32.000000,32.000000,278.781328,32.000000,69.449848,76.633617,93.076057,0.000000,56.195107,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.636395,0.707838,75.412806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
