OSU 80 Ton Compressor Load Stand
53.784366,56.216194,163.530472,141.409713,132.508274,127.444218,54.639137,14.115635,161.339775,9.049553,56.210433,54.191527,140.685778,163.497375,139.684874,161.204206,108.197463,158.572333,-0.070115,-1.786458,32.025740,-235.935777,152.764280,2.807933,32.532270,12.357725,58.467751,3014.689236,0.645949,500804.263065,0.985329,12.030551,0.797551,3.038618,0.078231,0.057533,112.160227,90.111963,32.000000,32.000000,32.000000,32.000000,344.466469,32.000000,69.441176,76.566141,93.074887,0.000000,56.200218,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.647394,0.707451,75.415934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.830392,56.226659,163.475908,141.413341,132.328912,127.367219,54.591262,14.115064,161.264349,9.038233,56.097111,54.212398,140.656177,163.440531,139.652540,161.153927,108.208793,158.468920,-0.070191,-1.788774,32.025740,-235.939124,152.873842,2.750217,32.493594,12.327921,13.329070,687.870554,1.155287,500569.932717,0.980326,12.071818,0.792393,3.038430,0.078350,0.057525,111.967822,90.131229,32.000000,32.000000,32.000000,32.000000,293.883674,32.000000,69.479721,76.545484,93.028239,0.000000,56.207060,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.672546,0.707471,75.410896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.759974,56.226659,163.423225,141.413341,132.207368,127.307003,54.680186,14.117062,160.971506,9.017690,56.029889,54.191330,140.668293,163.378567,139.651228,161.005659,108.200682,158.542418,-0.070228,-1.790493,32.025740,-235.936800,152.697344,2.703264,32.525689,12.342471,32.096388,1653.697889,0.395093,500557.436815,0.983308,12.151550,0.730593,3.040483,0.078479,0.057530,111.994155,90.127814,32.000000,32.000000,32.000000,32.000000,403.421272,32.000000,69.490758,76.549019,93.027259,0.000000,56.212117,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.645645,0.707566,75.406004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.801723,56.159734,163.296804,141.385154,132.125710,127.260944,54.431569,14.119345,160.922470,8.988484,55.830597,54.127014,140.618987,163.188310,139.624516,160.862891,108.211194,158.322530,-0.070317,-1.792251,32.025740,-235.935823,152.563063,2.646800,32.481875,12.346348,9.220052,477.213268,1.729963,500201.453325,0.982668,12.117109,0.674679,3.036870,0.077983,0.057807,112.094013,90.112196,32.000000,32.000000,32.000000,32.000000,539.355815,32.000000,69.477666,76.561564,92.991896,0.000000,56.216630,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.613172,0.705755,75.406720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.830238,56.074908,163.208594,141.327104,132.051316,127.212320,54.369276,14.121058,160.931047,8.975852,55.516159,54.142696,140.607379,163.317292,139.611738,160.812776,108.182186,158.394926,-0.070291,-1.793976,32.025740,-235.937215,152.501144,2.568018,32.472805,12.282971,44.488497,2305.282666,0.718874,500049.323763,0.982037,12.185826,0.714479,3.039868,0.077862,0.056858,112.067891,90.093937,32.000000,32.000000,32.000000,32.000000,258.206506,32.000000,69.479219,76.591926,92.986221,0.000000,56.221330,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.556340,0.706779,75.411646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.698144,55.885982,163.100010,141.238915,132.023251,127.155104,54.588716,14.114493,160.765785,8.965824,55.350670,54.147665,140.592861,163.156303,139.600656,160.753733,108.161681,158.249444,-0.070225,-1.796290,32.025740,-235.938878,152.333542,2.529058,32.465323,12.324765,8.630182,445.396754,2.497302,499688.411114,0.985129,12.078150,0.609129,3.035159,0.078113,0.057258,112.152276,90.064899,32.000000,32.000000,32.000000,32.000000,222.902740,32.000000,69.488418,76.608047,93.008994,0.000000,56.225717,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.577905,0.706011,75.404538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.905722,55.885982,163.101641,141.238915,132.008611,127.103970,54.682249,14.110355,160.918383,8.985471,55.316236,54.154897,140.536143,163.069881,139.558071,160.737208,108.097699,158.185233,-0.070464,-1.798618,32.025740,-235.941710,152.456667,2.467705,32.448284,12.256088,52.696548,2714.974767,0.516682,499403.020156,0.985066,11.965507,0.669372,3.031913,0.078420,0.058416,112.049406,89.982564,32.000000,32.000000,32.000000,32.000000,466.464368,32.000000,69.481425,76.632403,93.001680,0.000000,56.229740,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.567699,0.706050,75.413752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.690221,55.737268,163.069516,141.108586,131.994544,127.061295,54.210084,14.113209,160.596977,8.970805,55.589269,54.011232,140.532406,162.986035,139.578533,160.707629,108.121967,158.093570,-0.070474,-1.800362,32.025740,-235.939673,152.300441,2.316853,32.430614,12.292076,13.523937,702.834485,2.666133,499026.611958,0.982835,11.905538,0.627097,3.037349,0.078035,0.057315,112.051820,89.984228,32.000000,32.000000,32.000000,32.000000,159.009462,32.000000,69.515994,76.700440,93.026366,0.000000,56.233884,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.525995,0.706283,75.415746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.762281,55.751038,162.988787,141.042167,131.953607,127.018646,54.397887,14.118632,160.681504,8.995401,55.765893,53.972147,140.507349,162.909829,139.533077,160.623903,108.081184,158.051327,-0.070411,-1.802119,32.025740,-235.935720,152.389075,2.252069,32.412061,12.255889,58.995046,3055.367885,0.434670,498797.185502,0.976550,11.702998,0.663357,3.025683,0.077572,0.057594,112.117993,89.979895,32.000000,32.000000,32.000000,32.000000,252.511477,32.000000,69.493444,76.748066,92.999829,0.000000,56.238214,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.528682,0.703323,75.410803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.674808,55.855137,162.840380,141.071749,131.851632,126.962205,54.407944,14.113780,160.599509,9.034658,55.956950,53.824837,140.481947,162.820077,139.521470,160.532998,108.086682,157.955387,-0.070621,-1.804455,32.025740,-235.941062,152.170648,2.184970,32.385484,12.265355,10.731127,555.664947,1.699328,498510.807269,0.988722,11.764568,0.599500,3.037229,0.078070,0.058212,112.176066,89.988345,32.000000,32.000000,32.000000,32.000000,208.311225,32.000000,69.530724,76.793673,93.032086,0.000000,56.242848,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.484723,0.706561,75.406703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.742570,55.980444,162.747681,141.119749,131.788069,126.920979,54.415115,14.118346,160.294362,9.039209,56.131160,53.747860,140.461105,162.771805,139.486382,160.345576,108.040109,157.834747,-0.070713,-1.806217,32.025740,-235.936822,152.182068,2.254318,32.346448,12.292257,39.028921,2020.677409,0.388708,498401.586070,0.983544,11.707951,0.622032,3.031657,0.078373,0.057051,112.240816,89.954996,32.000000,32.000000,32.000000,32.000000,295.979854,32.000000,69.517304,76.786542,92.997640,0.000000,56.246217,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.485986,0.704973,75.408697,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.682866,55.980444,162.700850,141.119749,131.717645,126.881285,54.559571,14.116919,160.551166,9.030545,56.285972,53.836911,140.447133,162.538905,139.436270,160.247992,108.031182,157.857317,-0.070679,-1.807961,32.025740,-235.931715,152.074424,2.193404,32.328165,12.241104,10.271481,530.386072,2.138601,498415.512356,0.984997,11.897501,0.575069,3.033833,0.078944,0.057556,112.361227,89.913043,32.000000,32.000000,32.000000,32.000000,214.875530,32.000000,69.488068,76.737384,92.969569,0.000000,56.249665,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.449113,0.706474,75.411808,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.672444,56.107957,162.471310,141.176401,131.663712,126.839411,54.667918,14.115349,160.077425,8.999418,56.475914,53.772153,140.452345,162.482371,139.432652,160.179438,108.023028,157.461194,-0.070860,-1.809717,32.025740,-235.935735,152.141055,2.221799,32.298505,12.277039,47.083999,2426.446926,0.586956,498513.396369,0.983508,11.956603,0.569478,3.028282,0.078446,0.057122,112.449579,89.903098,32.000000,32.000000,32.000000,32.000000,355.638236,32.000000,69.502011,76.699750,92.967335,0.000000,56.252448,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.449889,0.705173,75.412345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.626389,56.256404,162.418015,141.230263,131.582946,126.794425,54.370685,14.117490,160.097544,8.956194,56.635817,53.834071,140.431546,162.391922,139.405673,160.080043,107.979668,157.519490,-0.070736,-1.812618,32.025740,-235.933758,151.942347,2.136121,32.307593,12.222208,8.054583,417.357542,2.231635,498432.171595,0.981813,12.014933,0.588167,3.030778,0.077761,0.057497,112.530952,89.857216,32.000000,32.000000,32.000000,32.000000,191.684736,32.000000,69.504416,76.674551,92.960805,0.000000,56.255076,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.389631,0.706405,75.409729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.567811,56.394389,162.309172,141.292777,131.450284,126.730807,54.689315,14.116206,160.048863,8.901197,56.735298,53.550632,140.440430,162.238340,139.410729,159.930122,107.960835,157.578115,-0.071119,-1.814953,32.025740,-235.937493,151.921320,2.004171,32.264446,12.255673,19.650533,1012.282774,0.486345,498500.190036,0.980104,12.152632,0.424843,3.027090,0.077684,0.056998,112.520116,89.856238,32.000000,32.000000,32.000000,32.000000,871.160087,32.000000,69.507387,76.597626,92.938416,0.000000,56.258197,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.376812,0.705675,75.400037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.674422,56.498224,162.103935,141.348314,131.306295,126.695686,54.417064,14.117204,159.916660,8.909488,56.806271,53.567550,140.437804,162.104054,139.368135,159.734406,107.914567,157.272058,-0.071403,-1.818472,32.025740,-235.934207,151.609218,1.883621,32.223932,12.262975,30.053389,1555.923852,2.845004,498718.046422,0.986463,12.346116,0.493458,3.028696,0.077988,0.057729,112.513602,89.842258,32.000000,32.000000,32.000000,32.000000,540.250293,32.000000,69.524890,76.529752,92.942668,0.000000,56.260322,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.307935,0.707489,75.414843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.535585,56.498224,162.065642,141.348314,131.150487,126.660627,54.415274,14.118774,159.866747,8.881226,56.951728,53.613953,140.448831,161.961015,139.378026,159.723590,107.911182,157.180743,-0.071518,-1.820804,32.025740,-235.928880,151.566898,1.866274,32.224004,12.211913,15.023062,777.799422,1.166688,498796.393000,0.981794,12.541423,0.537683,3.029976,0.077493,0.057429,112.586131,89.803120,32.000000,32.000000,32.000000,32.000000,399.829424,32.000000,69.533085,76.485585,92.939629,0.000000,56.262061,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.333196,0.708101,75.412712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.563505,56.605090,161.965314,141.392689,130.982911,126.620399,54.614629,14.120629,159.665940,8.857019,57.046099,53.623767,140.438432,161.880096,139.381060,159.538509,107.889520,157.155011,-0.071641,-1.822554,32.025740,-235.928985,151.591105,1.917560,32.215998,12.254825,31.590392,1629.581262,0.760377,498843.043378,0.984535,12.540966,0.451315,3.020134,0.077698,0.056974,112.687109,89.805339,32.000000,32.000000,32.000000,32.000000,371.423153,32.000000,69.544667,76.458775,92.920424,0.000000,56.263580,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.300056,0.707316,75.407828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.606353,56.694882,161.843169,141.437064,130.723985,126.563267,54.402479,14.116634,159.579899,8.853856,56.898874,53.560807,140.450102,161.751612,139.337028,159.420917,107.794676,156.963452,-0.071465,-1.825467,32.025740,-235.936901,151.535388,1.880485,32.198599,12.244043,20.369456,1054.850074,1.524585,498832.481009,0.987138,12.676814,0.415089,3.027251,0.077563,0.057243,112.669427,89.779899,32.000000,32.000000,32.000000,32.000000,392.730200,32.000000,69.550237,76.469653,92.833655,0.000000,56.265455,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.332727,0.708372,75.400319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.544760,56.699013,161.768979,141.453809,130.514071,126.512174,54.418129,14.115777,159.443716,8.830728,56.770089,53.553940,140.444327,161.796887,139.337392,159.339549,107.777341,156.911991,-0.071570,-1.828972,32.025740,-235.934164,151.214578,1.917634,32.163620,12.234397,52.529013,2719.478475,0.724217,498880.003030,0.982944,12.756340,0.425586,3.023800,0.077758,0.057533,112.758498,89.734224,32.000000,32.000000,32.000000,32.000000,1026.494107,32.000000,69.532778,76.430511,92.819660,0.000000,56.266860,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.265600,0.708305,75.416368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.424680,56.635388,161.638068,141.415016,130.354906,126.452522,54.400412,14.116063,159.330903,8.777052,56.671984,53.504682,140.445618,161.680372,139.342912,159.347169,107.722387,156.787560,-0.071219,-1.833613,32.025740,-235.929468,151.167873,1.832173,32.178531,12.237696,11.189712,579.491012,1.121242,498991.836441,0.985700,12.804193,0.437268,3.019104,0.077672,0.057221,112.656799,89.721526,32.000000,32.000000,32.000000,32.000000,536.694082,32.000000,69.522550,76.414600,92.781143,0.000000,56.267708,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.291834,0.706377,75.410965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.429613,56.572039,161.547538,141.378456,130.201274,126.400929,54.380411,14.117062,159.149506,8.767220,56.600334,53.482777,140.422960,161.588946,139.325214,159.135644,107.657180,156.687187,-0.071284,-1.836547,32.025740,-235.934840,151.110625,1.770087,32.168362,12.175978,56.177424,2910.377560,0.434971,498892.268978,0.986291,12.868618,0.432249,3.021192,0.078194,0.056897,112.419967,89.715804,32.000000,32.000000,32.000000,32.000000,321.082843,32.000000,69.530417,76.368866,92.750385,0.000000,56.268524,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.283432,0.708141,75.406967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.518761,56.527970,161.431843,141.357524,130.029552,126.315516,54.410099,14.110925,159.138793,8.767062,56.515038,53.441067,140.420658,161.343321,139.353652,159.096260,107.640221,156.530053,-0.071347,-1.840054,32.025740,-235.938035,150.856324,1.617969,32.161024,12.226752,24.830739,1285.701403,2.043961,498788.003618,0.988440,12.922689,0.433129,3.025532,0.076937,0.056426,112.270241,89.711067,32.000000,32.000000,32.000000,32.000000,-19237.580805,32.000000,69.542457,76.363512,92.735561,0.000000,56.269311,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.206244,0.708270,75.411902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.445320,56.457185,161.359066,141.326825,129.810739,126.230094,54.732722,14.123055,159.137521,8.692343,56.419172,53.396182,140.395190,161.310628,139.318537,159.039939,107.617613,156.560466,-0.071237,-1.840628,32.025740,-235.928193,150.755548,1.628311,32.121158,12.252680,20.343517,1047.150187,0.406638,498630.971973,0.988125,12.854501,0.454695,3.023558,0.077790,0.057291,112.412228,89.668528,32.000000,32.000000,32.000000,32.000000,479.227108,32.000000,69.518636,76.396304,92.725096,0.000000,56.269559,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.209598,0.707603,75.407726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.408396,56.457185,161.337446,141.326825,129.634633,126.166715,54.523413,14.114778,159.217010,8.648172,56.455455,53.294665,140.403068,161.258838,139.309518,158.982279,107.588456,156.438083,-0.071051,-1.841800,32.025740,-235.935653,150.797361,1.629860,32.138377,12.194045,57.014007,2945.971377,0.917007,498180.302361,0.984968,12.723041,0.403290,3.016360,0.078134,0.057741,112.357519,89.592535,32.000000,32.000000,32.000000,32.000000,642.374043,32.000000,69.490624,76.428233,92.686956,0.000000,56.269871,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.238284,0.707005,75.413206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.483508,56.435427,161.255760,141.290265,129.503819,126.079756,54.608727,14.116491,158.919469,8.588632,56.391484,53.371262,140.407165,161.217527,139.296327,158.939988,107.571873,156.448774,-0.070904,-1.844157,32.025740,-235.937371,150.621557,1.568414,32.128100,12.253744,9.007880,464.719111,1.119462,497845.982043,0.979804,12.724242,0.439134,3.019143,0.077594,0.056698,112.201039,89.595889,32.000000,32.000000,32.000000,32.000000,1008.307598,32.000000,69.480940,76.467221,92.678577,0.000000,56.270161,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.254962,0.707050,75.402279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.381440,56.424135,161.114002,141.283846,129.355998,125.998927,54.347062,14.112781,158.974923,8.568862,56.247800,53.448120,140.376652,161.211036,139.289210,158.863100,107.532130,156.306309,-0.070873,-1.847673,32.025740,-235.936344,150.645420,1.581875,32.090579,12.187860,14.894930,772.133468,0.399486,497696.532943,0.983828,12.760463,0.415017,3.020826,0.079114,0.056875,112.106518,89.545592,32.000000,32.000000,32.000000,32.000000,886.496093,32.000000,69.457888,76.480184,92.637753,0.000000,56.269664,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.247696,0.706499,75.403907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.314800,56.346466,161.134031,141.246729,129.310027,125.933355,54.668335,14.117204,158.757889,8.559266,56.120019,53.384808,140.359121,161.039933,139.271651,158.803962,107.465366,156.288369,-0.070765,-1.849413,32.025740,-235.934207,150.280616,1.441500,32.091462,12.168460,37.902467,1953.267078,2.521650,497291.839182,0.980021,12.665042,0.436256,3.015056,0.077829,0.057230,112.170984,89.522069,32.000000,32.000000,32.000000,32.000000,722.275703,32.000000,69.446392,76.517373,92.626842,0.000000,56.269262,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.192415,0.704224,75.416761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.339185,56.268798,161.050813,141.186727,129.213132,125.845705,54.454714,14.121058,159.066062,8.534325,56.013362,53.299320,140.347550,161.007634,139.280046,158.732519,107.418652,156.258921,-0.070721,-1.853493,32.025740,-235.929700,150.505222,1.343913,32.072458,12.214690,23.008980,1190.397141,1.525848,497136.191560,0.986171,12.753869,0.413949,3.018165,0.077219,0.057375,112.272401,89.507249,32.000000,32.000000,32.000000,32.000000,625.100430,32.000000,69.507776,76.593071,92.611267,0.000000,56.268966,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.206406,0.704776,75.417920,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.224776,56.199669,161.068332,141.148773,129.117434,125.782442,54.629376,14.114350,159.041377,8.539139,55.895359,53.334684,140.307154,161.011560,139.236898,158.568538,107.366752,156.114765,-0.070474,-1.855812,32.025740,-235.935917,150.225877,1.279298,32.125432,12.176465,54.865483,2829.456106,0.600048,496969.001855,0.981017,12.741644,0.472895,3.022313,0.077200,0.057056,112.144444,89.425482,32.000000,32.000000,32.000000,32.000000,573.673514,32.000000,69.477770,76.567431,92.557275,0.000000,56.268475,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.249445,0.706480,75.412899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.314058,56.121452,161.049849,141.103005,129.026069,125.683420,54.422526,14.118061,158.791596,8.504315,55.815390,53.287227,140.280232,160.983044,139.218005,158.661723,107.343381,156.174630,-0.070238,-1.858160,32.025740,-235.931227,150.058760,1.190071,32.064146,12.204016,7.515006,389.027769,0.986581,496585.209618,0.983467,12.640020,0.506777,3.019371,0.077333,0.057583,112.012820,89.429620,32.000000,32.000000,32.000000,32.000000,696.106162,32.000000,69.510090,76.623362,92.543613,0.000000,56.267973,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.211653,0.704835,75.413044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.195958,56.042686,160.898438,141.048586,128.895503,125.571410,54.342403,14.115777,159.180255,8.431240,55.734843,53.440396,140.245774,160.966365,139.208092,158.655366,107.290451,156.159288,-0.070141,-1.858753,32.025740,-235.936777,150.109014,1.271081,32.064489,12.191394,22.978338,1191.268826,0.414439,496443.858529,0.981986,12.683357,0.495832,3.026191,0.078169,0.057658,112.288799,89.466877,32.000000,32.000000,32.000000,32.000000,683.757998,32.000000,69.507685,76.742838,92.552443,0.000000,56.266876,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.239330,0.705079,75.408535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.220584,55.977139,160.941962,140.997796,128.723840,125.474635,54.705827,14.120487,158.937193,8.418829,55.616024,53.305409,140.207881,160.947191,139.188591,158.667898,107.242580,156.073725,-0.070005,-1.861076,32.025740,-235.928638,150.268887,1.161735,32.072008,12.226085,36.416374,1875.396522,3.016951,495904.175014,0.982893,12.517360,0.545306,3.020776,0.078271,0.057981,112.331335,89.423300,32.000000,32.000000,32.000000,32.000000,707.547668,32.000000,69.505302,76.785757,92.561164,0.000000,56.266105,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.201105,0.703857,75.409294,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.132214,55.903607,160.878302,140.956773,128.526256,125.392140,54.575714,14.118917,158.691448,8.384748,55.547771,53.308875,140.186753,161.006965,139.185496,158.597551,107.226761,156.117210,-0.070327,-1.861680,32.025740,-235.932658,150.293586,1.152620,32.062632,12.181892,47.575898,2455.938946,0.987060,495562.260525,0.985680,12.554731,0.591547,3.024637,0.077762,0.057492,112.443308,89.435554,32.000000,32.000000,32.000000,32.000000,467.564758,32.000000,69.531852,76.854065,92.572162,0.000000,56.265260,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.152856,0.703520,75.417519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.158891,55.828699,160.893879,140.908495,128.270551,125.315954,54.438339,14.115349,158.893975,8.313706,55.415530,53.305470,140.128735,160.814784,139.125086,158.517384,107.167778,156.025329,-0.070490,-1.860540,32.025740,-235.940636,149.925195,1.201747,32.072170,12.159066,21.323317,1103.519171,0.622072,495164.955776,0.977695,12.464951,0.602105,3.024055,0.077511,0.057364,112.521439,89.392811,32.000000,32.000000,32.000000,32.000000,816.233829,32.000000,69.505211,76.874576,92.579290,0.000000,56.264161,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.200979,0.703504,75.409993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.158672,55.759575,160.894111,140.865240,128.031251,125.229097,54.862623,14.118203,158.867083,8.242676,55.220794,53.434051,140.122071,160.936728,139.139553,158.570272,107.165665,156.016593,-0.070445,-1.860560,32.025740,-235.930104,150.181598,1.347048,32.073053,12.203655,25.504063,1309.672749,0.476407,494834.437549,0.980994,12.478420,0.636890,3.027886,0.077157,0.056968,112.473085,89.382136,32.000000,32.000000,32.000000,32.000000,1013.463944,32.000000,69.516270,76.929167,92.586439,0.000000,56.263119,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.197391,0.704930,75.408851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.104474,55.646940,160.936315,140.806637,127.821255,125.152393,54.451007,14.113922,158.494251,8.156681,55.081256,53.292997,140.104435,160.949624,139.119585,158.643732,107.128836,156.086749,-0.070259,-1.860532,32.025740,-235.936999,149.983321,1.437711,32.101938,12.219882,52.864005,2735.168810,1.061589,494527.416488,0.982119,12.377236,0.655795,3.026660,0.077893,0.056743,112.277123,89.391615,32.000000,32.000000,32.000000,32.000000,699.300036,32.000000,69.515046,76.948532,92.589416,0.000000,56.262383,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.203071,0.702979,75.413828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.111580,55.532931,160.943782,140.720409,127.754729,125.079286,54.413554,14.114636,158.455739,8.111410,54.926326,53.394584,140.063909,160.972585,139.077463,158.703932,107.094540,156.143291,-0.070089,-1.860552,32.025740,-235.932038,150.140015,1.456040,32.093175,12.142406,6.778598,350.964177,0.886779,494075.879523,0.973665,12.308328,0.654097,3.026677,0.079081,0.057222,112.308652,89.335118,32.000000,32.000000,32.000000,32.000000,464.200559,32.000000,69.515219,77.022370,92.587289,0.000000,56.261610,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.251067,0.702431,75.410104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.073320,55.440127,161.018781,140.656227,127.662569,124.991613,54.302652,14.115349,159.010506,8.076822,54.891627,53.287114,140.038536,161.028099,139.067813,158.652656,107.048539,156.161308,-0.070138,-1.860566,32.025740,-235.936389,150.137139,1.549450,32.104156,12.197543,23.199553,1203.617702,0.427983,493725.852554,0.981231,12.249086,0.721529,3.030560,0.078223,0.057184,112.298493,89.340922,32.000000,32.000000,32.000000,32.000000,309.791410,32.000000,69.527631,77.033026,92.562352,0.000000,56.260903,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.248742,0.702569,75.410291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.155734,55.364123,161.065191,140.603765,127.685117,124.924476,54.711973,14.115635,158.596477,8.049821,54.763985,53.351238,140.011826,161.054885,139.052981,158.797177,107.011895,156.212198,-0.070033,-1.860561,32.025740,-235.936920,150.177072,1.541073,32.126513,12.234433,37.314841,1921.450563,3.334256,493327.211674,0.980875,12.128073,0.780484,3.030295,0.076906,0.057862,112.260076,89.357492,32.000000,32.000000,32.000000,32.000000,505.053840,32.000000,69.507875,76.999864,92.607156,0.000000,56.260536,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.256819,0.700801,75.408800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.114362,55.291149,161.037585,140.551583,127.779642,124.860010,54.420838,14.119630,158.929636,8.017596,54.681057,53.416960,139.989682,161.043831,139.046951,158.767925,106.991384,156.229090,-0.069981,-1.859406,32.025740,-235.931454,149.957703,1.655887,32.092616,12.181676,48.995612,2536.424557,0.974422,492973.443191,0.982724,12.072983,0.834340,3.033893,0.078215,0.057173,112.161774,89.366992,32.000000,32.000000,32.000000,32.000000,345.386561,32.000000,69.525858,77.006577,92.595603,0.000000,56.260185,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.229197,0.700993,75.415448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.061055,55.214321,161.143910,140.510843,127.920620,124.802161,54.441747,14.117347,158.803958,7.995729,54.503845,53.294148,139.945697,161.187957,139.009438,158.847294,106.957521,156.285410,-0.069776,-1.858263,32.025740,-235.930634,150.334438,1.764228,32.118039,12.186923,14.833849,767.629760,0.604523,492601.482916,0.972959,11.915769,0.893171,3.030062,0.078366,0.057520,112.056907,89.342993,32.000000,32.000000,32.000000,32.000000,294.302648,32.000000,69.490740,76.997283,92.584222,0.000000,56.259971,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.236283,0.699315,75.408263,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.063438,55.100044,161.239492,140.457546,128.129237,124.733549,54.755571,14.112352,158.752383,7.967658,53.406705,53.481317,139.900882,161.200138,138.960331,158.930471,106.915140,156.360240,-0.069776,-1.857094,32.025740,-235.936935,150.300237,1.923338,32.148745,12.239824,25.736659,1324.200838,0.460374,492313.301541,0.978308,11.883550,0.921044,3.031903,0.078225,0.057208,111.822109,89.325720,32.000000,32.000000,32.000000,32.000000,817.618790,32.000000,69.511607,77.043481,92.579543,0.000000,56.260096,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.237887,0.699872,75.410641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.111032,54.841484,161.288778,140.380530,128.311855,124.689294,54.589435,14.117775,158.818768,7.950741,53.055424,53.604344,139.901710,161.366365,138.989992,159.064647,106.872813,156.523680,-0.069787,-1.857064,32.025740,-235.936576,150.460335,2.001173,32.159527,12.193234,50.090445,2585.093654,1.522077,492087.722069,0.978363,11.859270,0.979451,3.036953,0.078101,0.057347,111.713137,89.360435,32.000000,32.000000,32.000000,32.000000,233.937517,32.000000,69.541150,77.076878,92.579773,0.000000,56.260613,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.243873,0.700399,75.408322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.091136,54.446368,161.486831,140.172929,128.482249,124.655668,54.381338,14.113494,159.200853,7.890175,52.981513,53.563840,139.839516,161.451075,138.968848,159.227093,106.820025,156.672519,-0.069635,-1.853519,32.025740,-235.937754,150.660818,2.072349,32.215025,12.203403,21.960006,1137.660179,0.876924,491731.557810,0.971863,11.742644,1.054432,3.038618,0.078285,0.057538,111.680403,89.356893,32.000000,32.000000,32.000000,32.000000,289.248076,32.000000,69.528695,77.094984,92.570989,0.000000,56.261560,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1684.570312,32.334404,0.700080,75.414476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.070380,54.232988,161.532437,139.971195,128.649875,124.634425,54.734859,14.117204,159.365876,7.864045,53.270043,53.635286,139.739766,161.650760,138.920099,159.311803,106.809328,156.822003,-0.069519,-1.848888,32.025740,-235.934207,150.632223,2.211237,32.209724,12.242493,45.631585,2348.721651,0.449748,491197.947736,0.972799,11.437166,1.167924,3.036823,0.077499,0.057059,111.558172,89.234812,32.000000,32.000000,32.000000,32.000000,635.311226,32.000000,69.493071,77.147322,92.529801,0.000000,56.263063,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.330654,0.698677,75.411587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.086495,54.174895,161.613796,139.892512,128.732585,124.620714,54.549372,14.115492,159.172942,7.837851,53.443737,53.625777,139.700158,161.720370,138.876979,159.330463,106.848762,156.862407,-0.069346,-1.844236,32.025740,-235.937063,150.524783,2.281535,32.216774,12.240473,31.777685,1641.203733,1.025912,490566.092196,0.975587,11.061659,1.285471,3.041691,0.078330,0.056705,111.430797,89.225541,32.000000,32.000000,32.000000,32.000000,476.688662,32.000000,69.515426,77.232016,92.547243,0.000000,56.264184,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.311559,0.696751,75.416897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.131873,54.212614,161.751141,139.876608,128.833848,124.606597,54.256729,14.117347,159.468331,7.802673,53.558048,53.528058,139.651835,161.743819,138.823980,159.480303,106.865444,156.956983,-0.069241,-1.839560,32.025740,-235.928020,150.708234,2.496267,32.212897,12.213319,21.548758,1118.918945,0.493649,490180.468370,0.968964,10.868742,1.361160,3.043740,0.079153,0.059454,111.319158,89.187378,32.000000,32.000000,32.000000,32.000000,591.332929,32.000000,69.486843,77.254297,92.529840,0.000000,56.266095,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.340462,0.696737,75.404734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.097720,54.244827,161.813339,139.874655,128.954060,124.611178,54.626256,14.112210,159.749536,7.810499,53.510373,53.689094,139.614826,161.808042,138.769236,159.488203,106.893909,156.922135,-0.069189,-1.834987,32.025740,-235.940345,150.636854,2.681902,32.267619,12.212328,54.245436,2797.639592,0.708751,489924.108422,0.971664,10.794762,1.339284,3.044349,0.077592,0.057071,111.311864,89.181930,32.000000,32.000000,32.000000,32.000000,334.923282,32.000000,69.493330,77.267308,92.570495,0.000000,56.267912,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.372051,0.697040,75.418670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.195661,54.139103,161.934422,139.833361,129.138834,124.617247,54.486175,14.113637,159.352666,7.807553,53.341048,53.855883,139.596354,161.919725,138.725359,159.747951,106.864165,157.093006,-0.069367,-1.827983,32.025740,-235.937938,150.510365,2.834043,32.316157,12.219107,57.486439,2972.412498,1.045035,489852.901616,0.975967,10.787762,1.363690,3.044333,0.077713,0.057221,111.366571,89.142654,32.000000,32.000000,32.000000,32.000000,477.977066,32.000000,69.520689,77.230237,92.584726,0.000000,56.270870,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.357122,0.696317,75.412720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.087371,53.971161,162.010382,139.748262,129.258802,124.629426,54.597599,14.116491,159.773593,7.807052,52.991781,53.767772,139.522983,162.088127,138.684193,159.687081,106.852801,157.031544,-0.069383,-1.823284,32.025740,-235.932470,150.834479,2.929649,32.300146,12.276300,14.135844,729.420887,0.415620,489884.320336,0.970184,10.853628,1.320087,3.047463,0.077993,0.056944,111.493391,89.103463,32.000000,32.000000,32.000000,32.000000,575.756046,32.000000,69.495341,77.169323,92.586919,0.000000,56.273492,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.330545,0.696448,75.401435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.078494,53.840664,162.075480,139.650052,129.396170,124.650019,54.360361,14.117204,159.906691,7.775563,52.743076,53.879593,139.491466,162.111416,138.655327,159.827956,106.849136,157.231574,-0.069512,-1.818585,32.025740,-235.932247,150.998351,3.057857,32.334855,12.287947,34.114809,1768.033947,0.391577,489724.158322,0.970441,10.651440,1.424030,3.044128,0.077973,0.057102,111.410984,89.052648,32.000000,32.000000,32.000000,32.000000,387.316894,32.000000,69.483274,77.173411,92.567834,0.000000,56.276383,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.393165,0.695685,75.411331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.170226,53.644099,162.268492,139.562724,129.526245,124.684305,54.345251,14.114636,159.903632,7.761015,52.079977,53.851034,139.412107,162.197837,138.609323,159.930671,106.869250,157.298383,-0.069614,-1.810404,32.025740,-235.935142,151.263036,3.288608,32.358511,12.217322,57.948692,3004.083732,1.595911,489618.128927,0.970301,10.590164,1.408712,3.051769,0.078411,0.057454,111.474536,88.993221,32.000000,32.000000,32.000000,32.000000,579.173506,32.000000,69.487997,77.199075,92.554323,0.000000,56.279931,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.450538,0.697778,75.410990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.118771,53.395511,162.315078,139.424063,129.640006,124.716328,54.416720,14.115064,160.280129,7.686547,51.445727,53.943077,139.386408,162.383116,138.585899,160.098152,106.913915,157.418466,-0.069603,-1.803397,32.025740,-235.936511,151.250901,3.466282,32.407589,12.262092,11.959145,619.152694,0.661487,489506.815004,0.974521,10.468417,1.499187,3.053506,0.078500,0.058247,111.477431,88.981984,32.000000,32.000000,32.000000,32.000000,529.475910,32.000000,69.493434,77.208988,92.559301,0.000000,56.283675,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.463898,0.696644,75.408058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.094260,53.112523,162.497953,139.252763,129.751783,124.766583,54.720133,14.115635,160.234447,7.671903,51.380451,54.045496,139.363725,162.498360,138.573572,160.115184,106.919127,157.517798,-0.069703,-1.796426,32.025740,-235.934796,151.454115,3.563392,32.438169,12.339244,18.293035,941.821544,0.388995,489192.556281,0.972646,10.181474,1.508048,3.051868,0.078312,0.056855,111.484596,88.981215,32.000000,32.000000,32.000000,32.000000,279.446955,32.000000,69.512095,77.209790,92.566215,0.000000,56.287897,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.533171,0.694650,75.418107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.100772,52.947086,162.733991,139.123315,129.913531,124.838980,54.777497,14.116491,160.460684,7.666506,51.140109,54.065195,139.240518,162.722183,138.484057,160.342254,106.905523,157.600927,-0.069603,-1.789987,32.025740,-235.934430,151.577014,3.707017,32.471742,12.290886,36.788930,1892.103824,1.886401,488852.134909,0.971987,9.983568,1.515440,3.055701,0.079775,0.058240,111.620646,88.952313,32.000000,32.000000,32.000000,32.000000,373.657249,32.000000,69.518016,77.216068,92.559258,0.000000,56.293728,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.510705,0.694918,75.414502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.255407,52.795692,162.785329,139.012840,130.030224,124.908252,54.489402,14.118917,160.602522,7.641188,51.011477,54.210566,139.188066,162.778101,138.452697,160.433993,106.901104,157.663426,-0.069808,-1.782999,32.025740,-235.932168,151.784531,3.918611,32.466747,12.325306,42.119702,2177.726048,1.234520,488596.321420,0.966713,9.724735,1.553267,3.060556,0.077794,0.057300,111.672042,88.958762,32.000000,32.000000,32.000000,32.000000,452.633027,32.000000,69.505340,77.215438,92.564064,0.000000,56.298673,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.570945,0.694157,75.410035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.271597,52.656413,162.914370,138.917710,130.140728,124.974214,54.183867,14.118632,160.635741,7.627055,50.624354,54.095112,139.084451,162.844232,138.378962,160.553659,106.932939,157.936732,-0.069517,-1.777720,32.025740,-235.930819,151.797788,4.010547,32.525526,12.324333,22.718507,1181.244445,0.614622,488637.037668,0.965677,9.552879,1.602874,3.064626,0.077210,0.057746,111.456390,88.894652,32.000000,32.000000,32.000000,32.000000,332.467766,32.000000,69.524153,77.146855,92.604506,0.000000,56.303913,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.615408,0.695503,75.404785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.126740,52.495392,163.082053,138.806681,130.236186,125.039751,54.329183,14.111354,160.673408,7.624621,50.223854,54.223795,139.028173,163.031129,138.348008,160.697299,106.932060,158.009768,-0.069239,-1.773186,32.025740,-235.942018,152.208359,4.082403,32.567591,12.281546,12.743977,660.848309,0.535381,488535.689320,0.967758,9.249252,1.634351,3.056691,0.078068,0.057427,111.561578,88.923792,32.000000,32.000000,32.000000,32.000000,410.279365,32.000000,69.529771,77.087409,92.603209,0.000000,56.309951,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.633853,0.692338,75.413394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.167293,52.203089,163.211558,138.606387,130.360248,125.147182,54.389848,14.119202,160.962860,7.632860,49.990788,54.272902,138.926887,163.224811,138.256608,160.868127,106.988463,158.174002,-0.068969,-1.767718,32.025740,-235.929759,152.260261,4.114807,32.570025,12.283115,39.728818,2057.869316,0.993073,488480.337591,0.973014,9.094054,1.720749,3.058184,0.078434,0.057047,111.619288,88.929408,32.000000,32.000000,32.000000,32.000000,331.809698,32.000000,69.521225,76.996223,92.636286,0.000000,56.317609,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.655111,0.691733,75.404376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.234278,52.123272,163.394183,138.541670,130.502259,125.271019,54.737462,14.115492,161.094476,7.631059,49.815152,54.299243,138.804676,163.310091,138.144648,160.898805,107.018683,158.188574,-0.069226,-1.761959,32.025740,-235.932652,152.354120,4.146144,32.585225,12.281997,34.963989,1799.559899,1.777149,488603.887261,0.973435,9.075597,1.753198,3.069679,0.077682,0.056908,111.555973,88.908707,32.000000,32.000000,32.000000,32.000000,280.365691,32.000000,69.522470,76.895390,92.634669,0.000000,56.325671,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.659546,0.694001,75.404231,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.305524,52.018687,163.393431,138.482811,130.590199,125.397519,54.608489,14.115920,161.215357,7.596087,48.435766,54.330209,138.703531,163.377589,138.041464,161.015763,107.045324,158.331185,-0.069053,-1.756102,32.025740,-235.938922,152.321263,4.146092,32.595773,12.315552,58.584205,3022.389123,0.569983,488375.263305,0.971549,8.743353,1.767744,3.069774,0.078727,0.057413,111.376689,88.852691,32.000000,32.000000,32.000000,32.000000,195.903090,32.000000,69.516593,76.800656,92.648815,0.000000,56.334451,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.647448,0.693452,75.416479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.336140,51.625130,163.593563,138.225904,130.712418,125.537075,54.453297,14.119488,161.350329,7.557064,48.027833,54.267665,138.655055,163.598724,138.021795,161.195184,107.077047,158.431391,-0.069189,-1.750207,32.025740,-235.929473,152.338863,4.207521,32.625000,12.316670,49.154004,2543.107478,0.647925,488595.214817,0.964756,8.597613,1.743816,3.069342,0.078478,0.057611,111.249144,88.848544,32.000000,32.000000,32.000000,32.000000,385.882639,32.000000,69.542286,76.751211,92.697228,0.000000,56.343559,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.684140,0.693643,75.431949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.346808,51.502664,163.612967,138.116840,130.802079,125.682311,54.381910,14.121058,161.334084,7.590759,47.829272,54.426149,138.547318,163.582463,137.940110,161.238639,107.124299,158.634237,-0.069142,-1.744360,32.025740,-235.927903,152.753224,4.201814,32.640091,12.346203,41.599133,2155.062229,0.386409,488791.154426,0.966278,8.422980,1.778734,3.065225,0.079147,0.057159,111.111310,88.852539,32.000000,32.000000,32.000000,32.000000,305.188728,32.000000,69.555878,76.688530,92.699993,0.000000,56.353214,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.666813,0.693391,75.413351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.337587,51.369194,163.629424,138.036508,130.822850,125.836276,54.592527,14.121058,161.465814,7.601210,45.646888,54.532384,138.489122,163.588025,137.847213,161.230816,107.200273,158.633257,-0.069040,-1.739626,32.025740,-235.933131,152.667892,4.255291,32.684753,12.318148,9.390892,484.622593,0.460715,488583.588538,0.968400,7.999344,1.790241,3.067218,0.079579,0.057295,110.901881,88.787628,32.000000,32.000000,32.000000,32.000000,312.540407,32.000000,69.587689,76.643500,92.760249,0.000000,56.362395,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.771407,0.692875,75.405842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.449693,51.145740,163.759269,137.934699,130.759681,125.968158,54.352453,14.117347,161.555917,7.605888,45.557775,54.561323,138.363215,163.717800,137.749266,161.327827,107.176441,158.752141,-0.069047,-1.737288,32.025740,-235.935044,152.853120,4.301316,32.682517,12.351721,18.848406,976.979518,0.544757,488827.118510,0.970237,7.866401,1.830435,3.066968,0.077985,0.057347,110.757344,88.721069,32.000000,32.000000,32.000000,32.000000,233.581108,32.000000,69.531448,76.558903,92.736427,0.000000,56.370202,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.769333,0.693714,75.422275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
