OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Monday, August 31, 2020
5:49:49 PM
Start
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
53.183307,51.780898,161.578304,137.816436,130.954725,125.458525,54.381404,14.113209,159.367601,4.878282,51.458180,53.344588,137.188720,161.554011,136.198826,159.135213,107.186106,156.654440,-0.072116,-1.825128,32.025740,-235.934935,150.592822,4.543548,32.194055,12.236543,41.528637,2151.430207,0.849159,488397.648670,0.969722,8.343357,0.963300,3.041222,0.077441,0.056753,110.185747,87.314931,32.000000,32.000000,32.000000,32.000000,298.519128,32.000000,69.539476,76.898667,92.757163,0.000000,56.602366,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.320160,0.696020,75.487625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.137775,51.696133,161.568641,137.821457,130.899417,125.446445,54.366051,14.117347,159.269427,4.876454,51.008604,53.493134,137.137256,161.418448,136.183528,159.211388,107.148503,156.614503,-0.072087,-1.825154,32.025740,-235.930960,150.494496,4.550109,32.218054,12.269033,14.541281,753.537514,1.140168,488363.216363,0.966518,8.276491,0.943715,3.038369,0.078228,0.058136,109.978213,87.271995,32.000000,32.000000,32.000000,32.000000,277.133287,32.000000,69.520927,76.808658,92.742380,0.000000,56.602920,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.282476,0.695103,75.405032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.154577,51.696133,161.534234,137.821457,130.859491,125.443340,54.532177,14.113494,159.327354,4.875549,50.874585,53.338051,137.141832,161.376970,136.169989,159.101599,107.129087,156.563311,-0.072105,-1.825188,32.025740,-235.931710,150.548565,4.555286,32.167785,12.191917,49.950731,2580.589947,0.540841,488370.675117,0.972621,8.305396,0.911526,3.038139,0.077858,0.058549,109.843883,87.237901,32.000000,32.000000,32.000000,32.000000,135.914266,32.000000,69.546205,76.766212,92.751337,0.000000,56.603830,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.248561,0.694934,75.412260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.113194,51.592380,161.437142,137.750612,130.828511,125.445300,54.779966,14.115635,159.253986,4.873899,50.715520,53.331420,137.111071,161.431295,136.150366,159.064299,107.095227,156.522682,-0.071995,-1.825206,32.025740,-235.929732,150.542547,4.556601,32.190720,12.256791,19.369543,996.156595,1.545378,488314.070485,0.973499,8.265467,0.931755,3.040561,0.078142,0.057615,109.871174,87.246375,32.000000,32.000000,32.000000,32.000000,208.865074,32.000000,69.572403,76.716443,92.780771,0.000000,56.604334,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.314553,0.696098,75.427159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.265133,51.483676,161.389731,137.678931,130.781079,125.455901,54.375273,14.116348,159.195699,4.871650,50.660709,53.398408,137.059799,161.396510,136.125625,159.013185,107.073379,156.515887,-0.071869,-1.825217,32.025740,-235.933593,150.676072,4.557870,32.182552,12.201618,52.790477,2735.168810,0.449629,488333.028034,0.970166,8.248920,0.928898,3.038952,0.077428,0.056755,109.749472,87.226875,32.000000,32.000000,32.000000,32.000000,712.884104,32.000000,69.549085,76.688792,92.790087,0.000000,56.604710,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.291005,0.696443,75.404879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.160158,51.438543,161.364789,137.621475,130.762639,125.451882,54.650289,14.120059,159.263967,4.870775,50.710459,53.362159,137.064705,161.306159,136.113957,159.042972,107.072166,156.488418,-0.071785,-1.825247,32.025740,-235.930373,150.479097,4.562295,32.155290,12.241988,9.674193,498.714839,1.159510,488287.016032,0.966349,8.185932,0.945077,3.039492,0.078420,0.056921,109.666576,87.220754,32.000000,32.000000,32.000000,32.000000,205.309264,32.000000,69.558941,76.670571,92.819970,0.000000,56.605141,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.248399,0.695018,75.409993,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.176359,51.393686,161.269068,137.571272,130.785975,125.458578,54.673298,14.113637,159.172558,4.870329,50.757140,53.333321,137.050194,161.267020,136.098655,158.916109,107.074424,156.470243,-0.071581,-1.825242,32.025740,-235.935651,150.466638,4.567076,32.155218,12.182505,49.487925,2550.080961,0.423918,488065.186817,0.970216,7.927670,0.963965,3.029932,0.077889,0.058008,109.582772,87.192968,32.000000,32.000000,32.000000,32.000000,321.975527,32.000000,69.552428,76.610590,92.822265,0.000000,56.605368,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.282801,0.693037,75.410180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.128960,51.393686,161.228255,137.571272,130.811608,125.459458,54.465150,14.114065,159.037496,4.870692,50.815851,53.385567,137.012010,161.227697,136.082781,158.885409,107.104725,156.368482,-0.071555,-1.825272,32.025740,-235.933589,150.511119,4.570785,32.148042,12.230574,9.343703,483.315065,2.317425,488070.962475,0.967311,7.985833,0.953223,3.035446,0.078533,0.057683,109.523761,87.258530,32.000000,32.000000,32.000000,32.000000,302.585341,32.000000,69.555680,76.598992,92.847807,0.000000,56.605314,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.246686,0.695204,75.410845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.160944,51.383229,161.175092,137.538361,130.857500,125.458139,54.425748,14.118632,159.027353,4.870392,50.827436,53.304691,136.987607,161.124134,136.032122,158.765460,107.075887,156.317874,-0.071547,-1.825297,32.025740,-235.935393,150.410449,4.572737,32.136773,12.206919,53.818991,2785.871840,0.452597,488003.039163,0.966503,7.925024,0.943052,3.032721,0.078685,0.057149,109.549331,87.216833,32.000000,32.000000,32.000000,32.000000,257.720220,32.000000,69.540578,76.544900,92.858099,0.000000,56.605306,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.248958,0.693809,75.409030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.101503,51.396713,161.128926,137.506008,130.902294,125.459584,54.582601,14.121771,159.015457,4.869990,50.916392,53.218328,136.973444,161.046953,136.017939,158.715794,107.084216,156.223885,-0.071471,-1.826135,32.025740,-235.930294,150.484073,4.575489,32.145175,12.203908,9.141491,471.837875,2.398895,487973.966763,0.971171,7.971705,0.868439,3.034659,0.078287,0.057246,109.697232,87.191597,32.000000,32.000000,32.000000,32.000000,373.912268,32.000000,69.558521,76.540460,92.876665,0.000000,56.605067,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.250905,0.695097,75.404043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.074881,51.384605,160.983576,137.473655,130.922407,125.458684,54.764850,14.118632,159.053830,4.868862,50.932460,53.216325,136.960127,161.023366,135.996119,158.644204,107.082270,156.045098,-0.071562,-1.826706,32.025740,-235.928859,150.693529,4.577191,32.122042,12.212292,50.884001,2617.636573,0.416067,487990.669433,0.971181,7.929744,0.875230,3.031833,0.077817,0.057815,109.703221,87.190419,32.000000,32.000000,32.000000,32.000000,372.212086,32.000000,69.544579,76.506867,92.882364,0.000000,56.604477,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.208191,0.694358,75.409439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.179680,51.384605,160.957071,137.473655,130.907943,125.453483,54.370887,14.117204,159.007131,4.866804,50.991890,53.155933,136.908262,160.996583,135.971174,158.593394,107.091394,156.239397,-0.071665,-1.828460,32.025740,-235.934860,150.588170,4.577797,32.106644,12.166116,9.349963,484.477312,2.451976,488050.181805,0.969651,8.001786,0.825944,3.034357,0.077607,0.057216,109.698442,87.170062,32.000000,32.000000,32.000000,32.000000,286.533345,32.000000,69.524365,76.500407,92.888000,0.000000,56.603759,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.193442,0.695010,75.413871,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.040611,51.393686,160.909750,137.444928,130.851518,125.435937,54.364062,14.116206,158.911338,4.864616,51.013104,53.208214,136.912498,160.798464,135.958062,158.543339,107.091121,156.074504,-0.071759,-1.829612,32.025740,-235.935859,150.568081,4.578734,32.111025,12.210074,52.047897,2697.250499,0.440363,488051.499466,0.966926,8.015922,0.749929,3.033141,0.078076,0.058386,109.683498,87.174257,32.000000,32.000000,32.000000,32.000000,419.222140,32.000000,69.526026,76.502466,92.880450,0.000000,56.603304,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.192649,0.695706,75.415559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.115921,51.395337,160.834776,137.436282,130.815004,125.431286,54.436471,14.111354,158.778188,4.862405,51.234072,52.962954,136.896344,160.860355,135.936872,158.436625,107.049037,155.943630,-0.071880,-1.829622,32.025740,-235.943161,150.309518,4.580650,32.086684,12.187320,34.314160,1775.879115,2.391010,487919.154764,0.971746,7.912674,0.825527,3.026665,0.078463,0.056997,109.617334,87.166187,32.000000,32.000000,32.000000,32.000000,203.288535,32.000000,69.545560,76.529253,92.920919,0.000000,56.601844,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.161240,0.694423,75.405978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.011749,51.464962,160.728592,137.437397,130.739926,125.424370,54.413827,14.118203,158.747938,4.860729,51.168757,53.058657,136.875649,160.718669,135.915761,158.489924,106.997763,155.860208,-0.071911,-1.829627,32.025740,-235.931248,150.261872,4.581459,32.056537,12.206792,14.753286,763.852457,0.430564,487987.962623,0.974607,8.058798,0.753904,3.033708,0.078437,0.057662,109.600302,87.196711,32.000000,32.000000,32.000000,32.000000,175.006067,32.000000,69.548990,76.537595,92.895485,0.000000,56.601052,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.156354,0.696121,75.408331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.082288,51.425884,160.760398,137.461383,130.719640,125.418262,54.519749,14.112638,158.715405,4.859400,50.856799,52.965701,136.848065,160.635728,135.891994,158.322358,106.974344,155.722254,-0.071958,-1.829656,32.025740,-235.935833,150.083848,4.583161,32.046603,12.175600,38.384235,1983.485502,0.651799,488003.509046,0.971736,7.986203,0.738885,3.027996,0.077060,0.057120,109.722483,87.229289,32.000000,32.000000,32.000000,32.000000,342.243566,32.000000,69.543333,76.579748,92.917750,0.000000,56.599796,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.208209,0.695431,75.415329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.042403,51.425884,160.646174,137.461383,130.712858,125.406093,54.712684,14.110497,158.590032,4.859622,50.793207,52.958362,136.840804,160.587947,135.859654,158.361777,106.912391,155.837321,-0.071785,-1.829678,32.025740,-235.941404,149.976959,4.586105,32.064182,12.194261,16.755697,862.788741,1.518523,488305.903931,0.974417,8.158550,0.753741,3.031943,0.077838,0.057703,109.753891,87.214326,32.000000,32.000000,32.000000,32.000000,140.126982,32.000000,69.552942,76.597101,92.895611,0.000000,56.598756,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.178062,0.696696,75.405032,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.948343,51.366992,160.568647,137.413691,130.673590,125.393129,54.564286,14.111354,158.580102,4.861329,50.306308,52.979036,136.832492,160.616122,135.865600,158.318629,106.876537,155.778594,-0.071751,-1.830851,32.025740,-235.941528,149.795404,4.590201,32.043483,12.187121,45.576608,2353.225359,0.582832,488207.742957,0.970923,8.049897,0.716906,3.028513,0.077347,0.057510,109.886652,87.204909,32.000000,32.000000,32.000000,32.000000,287.571968,32.000000,69.548548,76.622387,92.878577,0.000000,56.596847,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.153649,0.694592,75.412541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.886942,51.210684,160.619771,137.377434,130.669960,125.375589,54.295086,14.117204,158.494918,4.863061,48.921284,53.049049,136.825074,160.588929,135.862414,158.305737,106.878003,155.759959,-0.071791,-1.829685,32.025740,-235.934043,149.825076,4.594240,32.088505,12.207982,14.413105,747.871560,1.335252,488347.884702,0.968219,8.089229,0.829120,3.028637,0.077698,0.057282,110.020124,87.160450,32.000000,32.000000,32.000000,32.000000,192.948221,32.000000,69.568783,76.686506,92.879663,0.000000,56.595387,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.187474,0.695290,75.414527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.914822,50.859281,160.720737,137.237707,130.635570,125.372591,54.430203,14.118774,158.602559,4.865511,48.212818,52.922456,136.819562,160.605712,135.860365,158.414873,106.897383,155.777853,-0.071838,-1.829676,32.025740,-235.933127,149.801846,4.598722,32.068293,12.234595,51.628442,2672.262186,0.491463,488369.541939,0.972517,8.123181,0.839326,3.032553,0.077591,0.057249,109.983152,87.165628,32.000000,32.000000,32.000000,32.000000,416.892349,32.000000,69.581108,76.714372,92.881979,0.000000,56.594555,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.168632,0.696631,75.408604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.855068,50.859281,160.678912,137.237707,130.581576,125.368286,54.621283,14.115207,158.605365,4.868738,48.795126,52.954624,136.786946,160.637642,135.875527,158.345462,106.910842,155.818686,-0.071917,-1.829717,32.025740,-235.936695,149.582093,4.604269,32.039120,12.165268,19.586655,1010.248841,1.555503,488094.244412,0.978035,8.027549,0.829720,3.037040,0.078664,0.057802,109.912921,87.134247,32.000000,32.000000,32.000000,32.000000,303.312457,32.000000,69.595768,76.763488,92.869793,0.000000,56.593489,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.156408,0.696533,75.410726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.785442,50.751690,160.642233,137.074000,130.539594,125.359065,54.424313,14.118489,158.362511,4.873334,49.460615,52.887246,136.740118,160.594630,135.815135,158.297406,106.913917,155.740675,-0.071924,-1.829741,32.025740,-235.932106,149.484869,4.611210,32.046765,12.206774,56.147000,2906.454976,0.433772,487432.323927,0.974032,7.648587,0.818155,3.037348,0.078451,0.057836,109.944134,87.149593,32.000000,32.000000,32.000000,32.000000,326.871720,32.000000,69.592204,76.780537,92.862412,0.000000,56.592246,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.168705,0.696174,75.409686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.854578,50.884872,160.640486,137.088781,130.510269,125.345302,54.204782,14.118774,158.348740,4.879061,50.192892,52.767815,136.725137,160.649716,135.832145,158.275852,106.923565,155.820948,-0.071896,-1.829754,32.025740,-235.934271,149.364907,4.619251,32.013877,12.160923,21.366004,1110.492653,1.144447,487437.774828,0.971818,7.707663,0.822531,3.039991,0.077975,0.057489,109.947012,87.172883,32.000000,32.000000,32.000000,32.000000,497.046009,32.000000,69.581454,76.811453,92.844738,0.000000,56.590807,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.121934,0.697089,75.408493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.683066,51.122350,160.571544,137.201173,130.499283,125.317849,54.730178,14.118774,158.281731,4.888110,50.673711,52.888506,136.690047,160.605385,135.768850,158.269496,106.874483,155.751734,-0.071833,-1.830932,32.025740,-235.933127,149.177111,4.630917,32.036542,12.213644,46.976750,2418.165915,0.399553,487278.328474,0.976403,7.668973,0.785380,3.043306,0.078007,0.058133,109.961911,87.160918,32.000000,32.000000,32.000000,32.000000,619.249552,32.000000,69.569786,76.842693,92.806988,0.000000,56.588941,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.129254,0.697376,75.411229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.590712,51.281683,160.512261,137.314961,130.464179,125.278724,54.303570,14.118632,158.319996,4.895676,50.954182,52.719916,136.675490,160.589047,135.770473,158.242299,106.868936,155.643526,-0.071581,-1.830929,32.025740,-235.930329,149.197853,4.639553,32.044836,12.117235,7.170942,372.029906,1.048812,487361.238713,0.979188,7.733738,0.810796,3.039292,0.078710,0.057237,110.024564,87.198763,32.000000,32.000000,32.000000,32.000000,-1495.889935,32.000000,69.584818,76.884351,92.798523,0.000000,56.587370,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.162574,0.697621,75.412132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.625588,51.281683,160.510506,137.314961,130.461175,125.238367,54.336574,14.114778,158.216937,4.902743,51.166335,52.687149,136.719420,160.456616,135.743492,158.271367,106.857486,155.647835,-0.071465,-1.832075,32.025740,-235.938756,149.159410,4.648328,32.011678,12.206324,49.900454,2587.272868,0.478742,487916.179604,0.973764,8.141066,0.829647,3.047878,0.078448,0.057659,110.095996,87.150856,32.000000,32.000000,32.000000,32.000000,703.592000,32.000000,69.587331,76.935408,92.775169,0.000000,56.585633,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.127289,0.699977,75.405475,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.584376,51.403593,160.533184,137.383570,130.427636,125.208613,54.642655,14.115492,158.236445,4.909580,51.211729,52.754137,136.701847,160.546320,135.714707,158.126378,106.846226,155.652630,-0.071403,-1.832083,32.025740,-235.937553,149.060107,4.656164,32.075668,12.132002,9.019112,465.009673,3.141610,488119.761493,0.983478,8.392034,0.787909,3.052103,0.077622,0.057583,110.136697,87.134460,32.000000,32.000000,32.000000,32.000000,195.944607,32.000000,69.570881,76.938032,92.748370,0.000000,56.584071,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.131905,0.700451,75.408058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.583799,51.413775,160.512232,137.419548,130.348258,125.180383,54.717363,14.112210,158.292654,4.915799,51.090699,52.788378,136.700972,160.539930,135.726174,158.184865,106.835844,155.604619,-0.071528,-1.834428,32.025740,-235.938548,149.160104,4.663855,32.035478,12.203962,48.732105,2509.111750,0.450997,487958.247372,0.981837,8.357416,0.801242,3.050047,0.078148,0.057446,110.171137,87.147432,32.000000,32.000000,32.000000,32.000000,546.194819,32.000000,69.588204,76.970022,92.721655,0.000000,56.582608,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.167028,0.700493,75.409771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.482944,51.349105,160.538430,137.395841,130.287039,125.157544,54.203030,14.115492,158.307868,4.921571,50.995371,52.711416,136.716848,160.452422,135.741688,158.204771,106.833416,155.722660,-0.071316,-1.836197,32.025740,-235.935919,149.066307,4.670934,32.052228,12.159120,9.659307,502.056299,2.497969,488106.721914,0.977298,8.520235,0.814598,3.052868,0.079018,0.057537,110.215087,87.152270,32.000000,32.000000,32.000000,32.000000,288.873020,32.000000,69.573350,77.005916,92.699789,0.000000,56.581143,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.117805,0.701156,75.408621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.573816,51.349105,160.519830,137.395841,130.281252,125.122508,54.421974,14.112923,158.202660,4.927193,50.861768,52.653456,136.712792,160.505800,135.729140,158.179222,106.796490,155.709317,-0.071193,-1.836746,32.025740,-235.937508,149.068144,4.676993,32.041789,12.177745,53.548649,2772.070156,0.462177,488038.243668,0.975784,8.530992,0.803994,3.052504,0.078207,0.058141,110.221887,87.168603,32.000000,32.000000,32.000000,32.000000,698.712694,32.000000,69.572714,77.035739,92.697427,0.000000,56.579581,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.158301,0.700185,75.409277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.553672,51.282508,160.553313,137.363210,130.280851,125.086905,54.615337,14.113066,158.295472,4.932759,50.908997,52.706553,136.713522,160.513140,135.743757,158.235755,106.765864,155.778837,-0.071211,-1.836736,32.025740,-235.938345,149.120987,4.682968,32.050317,12.163411,9.338488,481.716975,2.335927,487941.541882,0.986796,8.566540,0.858012,3.058869,0.077993,0.057247,110.125974,87.128744,32.000000,32.000000,32.000000,32.000000,686.871510,32.000000,69.558971,77.070675,92.694194,0.000000,56.577941,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.170093,0.702521,75.407504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.603670,51.278105,160.606494,137.340898,130.276419,125.055630,54.762252,14.117204,158.169841,4.937681,51.006223,52.609981,136.716078,160.532328,135.736674,158.256355,106.733878,155.761918,-0.071177,-1.836744,32.025740,-235.935187,148.883977,4.688439,32.014274,12.168965,53.824163,2769.019257,0.420429,487811.682112,0.980654,8.476234,0.889107,3.053228,0.077670,0.057239,109.894309,87.094408,32.000000,32.000000,32.000000,32.000000,376.896043,32.000000,69.562141,77.077520,92.688771,0.000000,56.576581,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.117084,0.700081,75.411936,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.521484,51.308927,160.516702,137.355959,130.215761,125.008472,54.544181,14.112352,158.156817,4.943881,51.028170,52.707627,136.691443,160.564120,135.718174,158.207335,106.716000,155.839829,-0.071072,-1.836752,32.025740,-235.938079,149.072468,4.695728,32.011209,12.173184,20.068109,1036.544682,2.411089,487656.297924,0.977138,8.429646,0.950104,3.055035,0.078922,0.057511,109.581077,87.079379,32.000000,32.000000,32.000000,32.000000,471.087950,32.000000,69.567555,77.007991,92.700109,0.000000,56.574792,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.084485,0.699902,75.413888,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.452335,51.302872,160.566127,137.374924,130.210523,124.981005,54.721382,14.114636,158.231503,4.948320,51.111869,52.799413,136.664163,160.597648,135.708985,158.225754,106.710244,155.697807,-0.071056,-1.836735,32.025740,-235.933835,149.089598,4.700889,32.028789,12.138619,28.282839,1456.115883,0.417914,487558.829477,0.973226,8.375592,0.974700,3.053142,0.077641,0.057898,109.513467,87.051121,32.000000,32.000000,32.000000,32.000000,437.873926,32.000000,69.579668,76.922049,92.699918,0.000000,56.573310,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.162484,0.700370,75.405177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.475917,51.302872,160.595230,137.374924,130.207331,124.952066,54.442530,14.115349,158.212768,4.952831,51.022733,52.710299,136.656676,160.544542,135.691843,158.219459,106.685015,155.754676,-0.070878,-1.836709,32.025740,-235.934755,148.988664,4.706294,32.020927,12.183912,12.060272,624.092244,1.121863,487543.247210,0.978542,8.488047,1.026607,3.056210,0.078281,0.057059,109.564461,87.048914,32.000000,32.000000,32.000000,32.000000,393.106399,32.000000,69.549595,76.848605,92.689643,0.000000,56.571828,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.152243,0.701700,75.409089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.422149,51.312504,160.616942,137.379107,130.199641,124.918719,54.400526,14.115064,158.264292,4.958648,50.941091,52.599881,136.689866,160.643225,135.697694,158.156101,106.715394,155.640775,-0.070854,-1.836705,32.025740,-235.939124,148.977773,4.712699,32.004339,12.146643,30.908292,1600.670365,0.797162,487498.926620,0.976577,8.550754,0.970324,3.061182,0.077923,0.057295,109.649477,87.013676,32.000000,32.000000,32.000000,32.000000,301.170589,32.000000,69.581631,76.801749,92.728591,0.000000,56.570662,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.170039,0.701003,75.408041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.572598,51.268474,160.558205,137.373529,130.228907,124.882123,54.657516,14.114778,158.270381,4.964607,50.925490,52.656936,136.659782,160.592228,135.654063,158.271041,106.666070,155.687176,-0.070726,-1.836715,32.025740,-235.935326,148.941430,4.719144,32.036668,12.194171,15.177316,782.303130,1.868427,487426.960614,0.980860,8.527297,1.020398,3.060361,0.077582,0.057304,109.541209,87.035643,32.000000,32.000000,32.000000,32.000000,236.473487,32.000000,69.574530,76.744076,92.722529,0.000000,56.569312,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.163061,0.700845,75.420673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.386641,51.256090,160.558269,137.367115,130.152575,124.848325,54.678393,14.114350,158.225661,4.971287,50.934769,52.619634,136.672918,160.504282,135.689979,158.226120,106.694315,155.755962,-0.070763,-1.836689,32.025740,-235.938368,148.946712,4.725812,31.997145,12.157587,38.005308,1958.206628,0.729760,487285.321568,0.982506,8.590423,0.940248,3.063914,0.078554,0.057791,109.311547,87.093812,32.000000,32.000000,32.000000,32.000000,486.661980,32.000000,69.609861,76.723947,92.752438,0.000000,56.567483,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.105833,0.701138,75.416854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.340413,51.256090,160.558433,137.367115,130.053084,124.820875,54.383599,14.114350,158.230074,4.978806,50.715030,52.525420,136.644643,160.461750,135.661277,158.189613,106.639797,155.625369,-0.070805,-1.836680,32.025740,-235.933957,148.992070,4.733106,32.005674,12.176844,8.073323,418.229228,1.480501,487055.250477,0.974354,8.396812,1.009853,3.054028,0.077843,0.056897,109.278995,87.095825,32.000000,32.000000,32.000000,32.000000,395.221208,32.000000,69.584784,76.636914,92.739889,0.000000,56.566134,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.089010,0.698628,75.408331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.326498,51.214812,160.518588,137.376318,130.070038,124.788860,54.326816,14.118632,158.234682,4.986334,50.335383,52.700423,136.642733,160.567290,135.656278,158.232683,106.676435,155.655606,-0.070702,-1.835520,32.025740,-235.931310,148.973020,4.740542,32.037263,12.174067,54.345899,2818.269478,0.593279,487003.108922,0.977545,8.569361,1.011662,3.064870,0.078187,0.057274,109.412326,87.115798,32.000000,32.000000,32.000000,32.000000,198.915988,32.000000,69.601407,76.595758,92.754480,0.000000,56.564374,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.076768,0.702294,75.417775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.323418,51.070616,160.579279,137.348150,130.064804,124.752041,54.620794,14.115920,158.261226,4.994298,49.956495,52.679194,136.643367,160.556400,135.655370,158.273976,106.654685,155.746431,-0.070631,-1.835515,32.025740,-235.937288,149.192041,4.748559,32.036812,12.167919,11.201243,577.747641,2.794856,487064.916288,0.983597,8.615412,1.009111,3.067581,0.078662,0.058269,109.549689,87.122029,32.000000,32.000000,32.000000,32.000000,330.926846,32.000000,69.597109,76.538380,92.744102,0.000000,56.562877,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.126676,0.703162,75.404112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.324504,50.890375,160.636046,137.247748,129.985157,124.710396,54.347386,14.115777,158.323353,5.005730,49.894433,52.626097,136.603450,160.608441,135.642784,158.371131,106.636784,155.813870,-0.070689,-1.834674,32.025740,-235.934980,149.127614,4.759935,32.042492,12.177745,31.163962,1615.489016,0.415057,486797.819210,0.984549,8.588001,0.985690,3.067635,0.077144,0.057639,109.514390,87.076880,32.000000,32.000000,32.000000,32.000000,461.051745,32.000000,69.598095,76.487063,92.766329,0.000000,56.561559,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.123989,0.703208,75.415422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.270721,50.795166,160.642433,137.164638,129.933084,124.687676,54.542927,14.114493,158.323376,5.015880,49.797944,52.644792,136.598242,160.739006,135.628310,158.377833,106.664421,155.887840,-0.070629,-1.834104,32.025740,-235.941492,149.105772,4.769802,32.064579,12.123943,10.892758,562.638429,2.013066,486474.819935,0.978625,8.446875,1.047129,3.068975,0.078335,0.057328,109.517356,87.073413,32.000000,32.000000,32.000000,32.000000,367.083036,32.000000,69.626523,76.448140,92.779049,0.000000,56.560238,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.181795,0.701873,75.414792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.427333,50.795166,160.728676,137.164638,129.913696,124.667980,54.750123,14.115207,158.343538,5.028031,49.879391,52.625201,136.582432,160.735466,135.636781,158.435263,106.660004,155.905694,-0.070432,-1.833509,32.025740,-235.934898,149.154291,4.781314,32.037804,12.190799,46.717182,2403.928388,0.723132,486061.411352,0.982694,8.265551,1.094487,3.069997,0.078814,0.056700,109.526833,87.074184,32.000000,32.000000,32.000000,32.000000,199.470320,32.000000,69.636053,76.418473,92.791130,0.000000,56.558959,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.123665,0.701521,75.415013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.354071,50.748388,160.798846,137.110534,129.976855,124.645114,54.277551,14.116206,158.393078,5.040899,49.843372,52.653002,136.581931,160.695242,135.623163,158.501290,106.657495,155.819522,-0.070498,-1.833523,32.025740,-235.932265,149.228058,4.793118,32.024263,12.103695,12.082503,627.143143,2.070205,485800.788348,0.979852,8.223970,1.099148,3.073278,0.077897,0.056867,109.665119,87.056976,32.000000,32.000000,32.000000,32.000000,545.813741,32.000000,69.639664,76.387462,92.799897,0.000000,56.558221,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.157580,0.700714,75.406601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.426167,50.702160,160.798600,137.093801,129.970271,124.623773,54.326313,14.114778,158.484647,5.053431,49.554514,52.838703,136.550061,160.805543,135.608607,158.438094,106.641186,155.899715,-0.070332,-1.833556,32.025740,-235.940553,149.242458,4.804487,32.072855,12.216294,57.684769,2991.444295,0.481327,485594.333784,0.972734,8.067926,1.111360,3.065742,0.078054,0.056855,109.746013,87.035010,32.000000,32.000000,32.000000,32.000000,286.963340,32.000000,69.627323,76.358333,92.804342,0.000000,56.557469,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.206767,0.699990,75.409464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.381385,50.579713,160.840787,137.038303,129.976686,124.606232,54.672981,14.116348,158.552736,5.065116,49.441799,52.805999,136.523729,160.873856,135.590339,158.491654,106.642046,155.968704,-0.070094,-1.833576,32.025740,-235.930979,149.344533,4.815149,32.080951,12.138313,15.311301,788.986051,1.863917,485498.921658,0.982426,8.094100,1.076243,3.071372,0.078018,0.057376,109.694132,86.986262,32.000000,32.000000,32.000000,32.000000,805.760605,32.000000,69.617628,76.322356,92.800367,0.000000,56.556809,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.199933,0.700326,75.415286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.350789,50.579713,160.838739,137.038303,129.959224,124.588713,54.628323,14.112923,158.676792,5.076395,49.342500,52.783406,136.511264,160.888425,135.613350,158.580312,106.638846,156.059469,-0.070060,-1.833569,32.025740,-235.936854,149.548483,4.825071,32.122565,12.234902,56.746223,2926.503738,0.389722,485315.874960,0.979740,7.976081,1.127568,3.067144,0.078724,0.056994,109.733371,86.991532,32.000000,32.000000,32.000000,32.000000,1011.860238,32.000000,69.620388,76.320563,92.825807,0.000000,56.555897,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.208065,0.698022,75.406762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.412875,50.488912,160.993504,136.963563,129.938347,124.575723,54.387458,14.117347,158.626791,5.086694,49.337143,52.750144,136.471888,161.020773,135.587422,158.665247,106.612718,156.105519,-0.069960,-1.832100,32.025740,-235.932757,149.486175,4.834095,32.121573,12.169668,20.554547,1064.729174,1.469185,485086.552796,0.973981,7.898218,1.156820,3.070571,0.079003,0.057522,109.844914,87.002645,32.000000,32.000000,32.000000,32.000000,271.872477,32.000000,69.587505,76.279702,92.815834,0.000000,56.555314,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.210788,0.698608,75.407265,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.359545,50.436357,161.030224,136.905277,129.958770,124.565041,54.765145,14.115777,158.687818,5.099696,49.489230,52.784798,136.467434,160.939701,135.553641,158.724306,106.631815,156.081912,-0.069957,-1.828583,32.025740,-235.936124,149.547095,4.845370,32.132788,12.173346,31.259485,1608.079691,0.396598,485055.670800,0.975277,7.928696,1.199622,3.072327,0.079016,0.057129,109.914297,87.066512,32.000000,32.000000,32.000000,32.000000,773.192923,32.000000,69.594330,76.288120,92.817049,0.000000,56.555005,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.201718,0.698752,75.408902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.408285,50.424251,161.020040,136.897469,129.975801,124.553452,54.435111,14.113494,158.604797,5.108593,49.166420,52.687327,136.441460,161.036550,135.563897,158.741580,106.618670,156.186225,-0.069829,-1.826812,32.025740,-235.935794,149.511038,4.853048,32.137512,12.173869,16.704376,864.532112,1.094064,484864.515621,0.977944,7.776062,1.245834,3.071640,0.077796,0.056717,109.900007,87.023376,32.000000,32.000000,32.000000,32.000000,465.850779,32.000000,69.612008,76.333666,92.804099,0.000000,56.554680,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.252005,0.698151,75.410521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.382373,50.297958,161.201817,136.862888,129.930607,124.551089,54.354779,14.115492,158.871563,5.116721,48.887022,52.889772,136.406042,161.268876,135.529203,158.833705,106.640926,156.304450,-0.069630,-1.825074,32.025740,-235.935429,149.610605,4.860111,32.185419,12.183623,16.357385,847.824810,0.720144,484738.282577,0.972077,7.776617,1.216441,3.075470,0.078659,0.056781,109.926548,87.021727,32.000000,32.000000,32.000000,32.000000,815.559881,32.000000,69.599999,76.355524,92.823475,0.000000,56.554715,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.286263,0.699072,75.406967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.371885,50.297958,161.278303,136.862888,129.921859,124.540757,54.552658,14.118774,158.827612,5.124305,48.610713,52.829379,136.417075,161.250237,135.522503,158.792820,106.637140,156.314098,-0.069425,-1.823325,32.025740,-235.931657,149.761709,4.866330,32.158662,12.204412,38.677467,1997.432467,1.346044,484663.669927,0.976829,7.715972,1.275072,3.072416,0.077709,0.056883,109.967176,87.061381,32.000000,32.000000,32.000000,32.000000,989.041544,32.000000,69.617284,76.340548,92.824882,0.000000,56.554889,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.267583,0.697160,75.490020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.415773,50.180747,161.207234,136.788987,129.892190,124.549154,54.783653,14.119630,158.888123,5.130208,48.613699,52.872307,136.371839,161.277758,135.491481,159.030484,106.611704,156.241660,-0.069281,-1.821558,32.025740,-235.933578,149.694854,4.871049,32.178080,12.192657,17.687104,909.569187,1.376142,484420.154595,0.978443,7.615478,1.304343,3.077406,0.078519,0.057113,109.830027,87.056931,32.000000,32.000000,32.000000,32.000000,481.336016,32.000000,69.602586,76.317316,92.820461,0.000000,56.554981,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.325876,0.697203,75.454877,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.374156,50.107560,161.261067,136.737675,129.889235,124.554496,54.401426,14.115635,158.888050,5.135702,48.274376,52.877570,136.381821,161.382710,135.492602,159.030236,106.646212,156.361727,-0.069163,-1.819814,32.025740,-235.934960,149.574200,4.875358,32.187204,12.264886,53.379746,2764.370269,0.582320,484399.250112,0.975031,7.625923,1.312331,3.079482,0.080785,0.057434,109.797414,87.072284,32.000000,32.000000,32.000000,32.000000,913.553740,32.000000,69.640739,76.396764,92.818338,0.000000,56.554991,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.299677,0.697997,75.482127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.427778,49.975771,161.352711,136.681344,129.832206,124.571291,54.383528,14.112210,158.989225,5.140169,47.923594,52.798287,136.359317,161.380430,135.480871,159.013773,106.653375,156.452329,-0.069095,-1.818067,32.025740,-235.938711,149.705544,4.879217,32.199591,12.215032,19.706122,1020.854346,1.271386,484259.896841,0.969752,7.465012,1.306203,3.075548,0.079716,0.057446,109.780367,87.064558,32.000000,32.000000,32.000000,32.000000,513.597992,32.000000,69.639740,76.439015,92.805005,0.000000,56.555634,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.318086,0.695639,75.486482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.366956,49.975771,161.407381,136.681344,129.780074,124.592526,54.679256,14.116919,158.964515,5.144544,47.594722,52.893636,136.325108,161.377451,135.452403,159.018971,106.643474,156.497521,-0.069095,-1.816302,32.025740,-235.932532,149.745169,4.883136,32.214502,12.250606,53.562129,2759.721280,0.421672,484118.650808,0.977271,7.433265,1.324009,3.079020,0.077628,0.057272,109.707848,87.036537,32.000000,32.000000,32.000000,32.000000,347.108436,32.000000,69.623226,76.493462,92.797776,0.000000,56.556043,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.319890,0.696872,75.412345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
