OSU 80 Ton Compressor Load Stand
52.465082,49.837381,161.468411,136.601867,129.706356,124.620991,54.645499,14.114350,158.992183,5.148561,47.255127,53.032713,136.287045,161.556298,135.443613,159.186552,106.621241,156.564657,-0.068974,-1.814568,32.025740,-235.933957,149.846696,4.886644,32.227466,12.249290,20.158928,1039.305019,1.141253,483904.800667,0.976238,7.248088,1.356302,3.077619,0.077719,0.057549,109.730098,86.975157,32.000000,32.000000,32.000000,32.000000,600.336908,32.000000,69.611693,76.556140,92.773979,0.000000,56.557044,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.332078,0.695885,75.400864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.374768,49.729258,161.490419,136.522113,129.668159,124.640042,54.716886,14.112067,159.164614,5.151878,47.211765,53.025394,136.249325,161.474512,135.411632,159.183780,106.623085,156.641055,-0.068869,-1.812815,32.025740,-235.939671,149.967271,4.889132,32.226240,12.259567,57.608524,2966.165420,0.420591,484066.285200,0.972385,7.308647,1.385876,3.082237,0.078727,0.056644,109.708540,86.889168,32.000000,32.000000,32.000000,32.000000,655.743390,32.000000,69.610496,76.617536,92.748775,0.000000,56.557579,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.308855,0.697024,75.414050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.512215,49.687715,161.574383,136.466621,129.656586,124.678193,54.816555,14.113780,159.138215,5.156120,47.589163,52.936629,136.210516,161.640137,135.384348,159.263396,106.672063,156.537478,-0.068748,-1.809306,32.025740,-235.936488,149.865704,4.892906,32.211256,12.248425,8.779272,451.207989,1.115452,483916.573816,0.970789,7.072582,1.437328,3.077636,0.078525,0.057424,109.530131,86.872131,32.000000,32.000000,32.000000,32.000000,597.102684,32.000000,69.603145,76.720993,92.758525,0.000000,56.558899,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.284892,0.695480,75.408800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.400923,49.704773,161.547363,136.452678,129.621782,124.695730,54.640334,14.114493,159.187470,5.159775,47.277408,52.980551,136.190886,161.642159,135.349257,159.268184,106.688310,156.531498,-0.068835,-1.807559,32.025740,-235.938225,149.850755,4.896033,32.225987,12.179062,54.459472,2807.954535,0.391016,483892.287212,0.971240,7.054353,1.468725,3.083363,0.078894,0.058582,109.450743,86.825685,32.000000,32.000000,32.000000,32.000000,1027.333353,32.000000,69.586150,76.756833,92.773818,0.000000,56.559720,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.317906,0.697203,75.416036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.433168,49.704773,161.581260,136.452678,129.572686,124.734588,54.215935,14.112067,159.200243,5.162427,45.605584,53.060643,136.162167,161.637116,135.349442,159.271299,106.696708,156.681866,-0.068775,-1.805819,32.025740,-235.939344,149.921913,4.898647,32.248760,12.254988,18.227925,947.196936,2.560352,483728.949028,0.966817,6.876050,1.374679,3.076891,0.077449,0.057641,109.369867,86.846480,32.000000,32.000000,32.000000,32.000000,734.696745,32.000000,69.608352,76.774320,92.780329,0.000000,56.560484,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.332565,0.696240,75.410053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.445443,49.586748,161.598189,136.418379,129.485458,124.777070,54.343732,14.119916,159.216427,5.163857,44.951717,52.956085,136.119047,161.640875,135.276166,159.288601,106.669705,156.768396,-0.068599,-1.804070,32.025740,-235.930025,149.850304,4.900261,32.247425,12.183407,56.411365,2924.469806,0.413695,483886.875652,0.972424,7.003821,1.355829,3.082911,0.079387,0.058870,109.219956,86.805841,32.000000,32.000000,32.000000,32.000000,397.829462,32.000000,69.572282,76.725792,92.760979,0.000000,56.561402,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.369816,0.697125,75.406430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.442172,49.360884,161.642002,136.302655,129.412434,124.816713,54.610917,14.118489,159.228892,5.165608,45.595738,53.060405,136.104831,161.732201,135.261159,159.279188,106.695834,156.625276,-0.068586,-1.802321,32.025740,-235.935699,149.939919,4.901727,32.220253,12.270548,19.309770,996.156595,1.235808,483991.478668,0.979667,6.971726,1.412853,3.081661,0.079301,0.056431,109.192058,86.808561,32.000000,32.000000,32.000000,32.000000,383.655273,32.000000,69.593087,76.706079,92.764085,0.000000,56.562411,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.307845,0.696704,75.415542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.456355,49.323745,161.622155,136.205059,129.410286,124.859386,54.470839,14.117918,159.306281,5.166596,46.125287,52.880016,136.033045,161.694006,135.245240,159.270794,106.685495,156.693593,-0.068602,-1.800549,32.025740,-235.934473,150.048828,4.902844,32.230062,12.189321,57.119140,2954.252388,0.399248,484018.134033,0.977110,6.841486,1.477480,3.081263,0.077695,0.057652,109.071835,86.819550,32.000000,32.000000,32.000000,32.000000,373.861941,32.000000,69.588417,76.663984,92.756813,0.000000,56.563771,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.331754,0.695775,75.411800,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.470709,49.323745,161.612617,136.205059,129.406172,124.895921,54.208122,14.115920,159.206875,5.168214,45.950798,53.014790,136.019884,161.754334,135.216625,159.248261,106.684177,156.593977,-0.068680,-1.798805,32.025740,-235.937778,149.999514,4.904322,32.226474,12.273180,19.290343,1002.548954,1.166260,483738.811311,0.972076,6.618876,1.389111,3.082290,0.079741,0.056783,109.056234,86.879638,32.000000,32.000000,32.000000,32.000000,811.515009,32.000000,69.592093,76.632223,92.763153,0.000000,56.564562,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.327174,0.697051,75.409038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.428999,49.338601,161.664580,136.196415,129.349689,124.938622,54.306079,14.113922,159.208309,5.169678,44.961676,53.082478,136.011059,161.768040,135.160702,159.235018,106.698125,156.777421,-0.068544,-1.798197,32.025740,-235.940103,149.843168,4.905365,32.232334,12.221253,52.152010,2705.531509,0.394201,483856.433538,0.974510,6.567627,1.429167,3.081079,0.077684,0.056984,109.056260,86.872748,32.000000,32.000000,32.000000,32.000000,737.753924,32.000000,69.600854,76.624031,92.720341,0.000000,56.565573,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.262535,0.696418,75.413522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.509216,49.254420,161.672748,136.174944,129.330524,124.984379,54.735507,14.115207,159.181155,5.170109,45.483325,53.051925,135.987105,161.655796,135.113171,159.383472,106.698689,156.850694,-0.068586,-1.796413,32.025740,-235.932447,149.980363,4.905873,32.212807,12.245522,18.117529,932.523567,1.167187,483985.893034,0.979219,6.553348,1.387152,3.080054,0.077613,0.058047,109.056426,86.843625,32.000000,32.000000,32.000000,32.000000,300.886551,32.000000,69.593737,76.635088,92.700707,0.000000,56.566707,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.318159,0.696487,75.404555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.492952,49.202702,161.695046,136.111647,129.194794,125.042509,54.314784,14.114065,159.260752,5.171187,45.404903,53.125179,135.956127,161.717308,135.104539,159.338489,106.735790,156.751282,-0.068570,-1.795251,32.025740,-235.936039,149.933864,4.906255,32.229756,12.238201,56.456940,2928.392390,0.432380,484183.938878,0.978700,6.609702,1.452985,3.083495,0.077872,0.057894,109.148990,86.846584,32.000000,32.000000,32.000000,32.000000,574.547877,32.000000,69.598982,76.678578,92.672527,0.000000,56.567943,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.322215,0.698937,75.414630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.431142,49.179594,161.639276,136.068148,129.177644,125.084643,54.674244,14.119630,159.220391,5.171495,46.191134,52.988450,135.922233,161.707005,135.081022,159.291738,106.756791,156.607809,-0.068274,-1.794656,32.025740,-235.928350,150.036998,4.906669,32.226366,12.213464,18.926163,975.236148,1.242803,484151.036437,0.969482,6.445735,1.484268,3.078940,0.077252,0.057301,109.198506,86.864404,32.000000,32.000000,32.000000,32.000000,486.120589,32.000000,69.625581,76.755591,92.668404,0.000000,56.569171,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.303103,0.696714,75.409388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.503903,49.179594,161.640324,136.068148,129.181306,125.127911,54.631278,14.112352,159.151661,5.171964,46.666191,52.822470,135.913271,161.617771,135.047344,159.176405,106.778019,156.683947,-0.068145,-1.792906,32.025740,-235.938079,150.039347,4.907042,32.192342,12.229601,57.532478,2966.891825,0.399127,484215.093710,0.977639,6.410186,1.403954,3.080319,0.077817,0.057267,109.331558,86.812070,32.000000,32.000000,32.000000,32.000000,982.248880,32.000000,69.634611,76.774013,92.634199,0.000000,56.570099,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.264608,0.697152,75.410734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.460171,49.266524,161.604285,136.072331,129.141836,125.178190,54.470375,14.117062,159.140190,5.172387,46.328414,52.904824,135.843274,161.486214,134.998485,159.220230,106.778545,156.684575,-0.068143,-1.792320,32.025740,-235.928469,149.932618,4.907218,32.191802,12.200085,22.015623,1138.677145,1.192033,484342.456493,0.972757,6.448562,1.320555,3.082887,0.078200,0.057531,109.305899,86.762559,32.000000,32.000000,32.000000,32.000000,461.501394,32.000000,69.632297,76.711617,92.623012,0.000000,56.570721,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.324541,0.698404,75.409175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.496868,49.225810,161.548557,136.089898,129.072438,125.233058,54.432490,14.117490,159.234594,5.173134,45.890079,52.902166,135.853868,161.585448,134.994809,159.186921,106.817379,156.728588,-0.068266,-1.790557,32.025740,-235.937515,149.939247,4.907782,32.170291,12.238382,52.217268,2702.625892,0.391701,484395.184198,0.972348,6.376190,1.332446,3.078634,0.077667,0.056788,109.224824,86.769330,32.000000,32.000000,32.000000,32.000000,621.915157,32.000000,69.676083,76.709756,92.606295,0.000000,56.571807,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1655.273437,32.285037,0.698460,75.404325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.534367,49.149058,161.574553,136.032457,129.048221,125.280669,54.696554,14.117490,159.141925,5.174276,45.826881,52.893232,135.821773,161.508726,134.964988,159.128738,106.817403,156.498745,-0.068190,-1.788818,32.025740,-235.931798,149.995536,4.908425,32.181668,12.211985,19.574158,1008.214909,1.024997,484770.880421,0.976766,6.506610,1.332195,3.080514,0.077897,0.056626,109.195487,86.725815,32.000000,32.000000,32.000000,32.000000,642.813002,32.000000,69.663526,76.705536,92.582471,0.000000,56.572333,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.280655,0.698106,75.406115,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.439972,49.149058,161.495912,136.032457,129.023387,125.325016,54.410985,14.115920,159.131367,5.175039,45.999278,52.907906,135.795602,161.564084,134.938010,159.089031,106.843779,156.655846,-0.068276,-1.788227,32.025740,-235.934674,149.980098,4.909002,32.178495,12.241321,56.475565,2924.179244,0.431835,484791.020796,0.976995,6.429401,1.312499,3.077299,0.077824,0.058493,109.325345,86.744663,32.000000,32.000000,32.000000,32.000000,497.214329,32.000000,69.669386,76.702702,92.593918,0.000000,56.573327,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.325948,0.698443,75.412439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.487226,49.107794,161.425971,135.979758,129.022306,125.370970,54.403170,14.119773,159.029476,5.175247,46.286239,52.853607,135.766124,161.443285,134.912353,159.131836,106.837229,156.299100,-0.068232,-1.788222,32.025740,-235.929351,149.907103,4.909532,32.182299,12.237390,22.737516,1177.467142,1.151454,484809.325932,0.971656,6.315377,1.212481,3.075597,0.077246,0.057698,109.440195,86.727381,32.000000,32.000000,32.000000,32.000000,393.277509,32.000000,69.682894,76.683164,92.582006,0.000000,56.573588,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.290338,0.698212,75.406976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.442038,49.118248,161.411915,135.957451,128.961791,125.415394,54.397995,14.116634,159.037123,5.175284,46.394691,52.861188,135.729030,161.400885,134.875596,159.140105,106.850650,156.484340,-0.068124,-1.787037,32.025740,-235.936248,149.757937,4.909639,32.173212,12.218170,54.391856,2816.961950,0.399819,485007.477832,0.979071,6.409239,1.254464,3.079634,0.078148,0.057080,109.425815,86.691875,32.000000,32.000000,32.000000,32.000000,256.882071,32.000000,69.686128,76.625852,92.582307,0.000000,56.573969,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.262931,0.698510,75.419053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.488850,49.127601,161.357399,135.957451,128.880185,125.456982,54.727882,14.114636,158.940985,5.175428,46.496523,52.675636,135.705149,161.314478,134.843962,158.878156,106.836397,156.522663,-0.068337,-1.785714,32.025740,-235.933508,149.642870,4.909784,32.152549,12.245882,16.080202,827.776048,0.991971,485082.314658,0.978467,6.320972,1.105709,3.075529,0.080314,0.057352,109.380263,86.652875,32.000000,32.000000,32.000000,32.000000,126.702070,32.000000,69.676192,76.581823,92.572673,0.000000,56.574097,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.286245,0.698505,75.410564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.449839,49.127601,161.307935,135.957451,128.863858,125.495068,54.530323,14.117918,158.912234,5.176083,46.870121,52.626288,135.690341,161.230405,134.825272,158.962602,106.835352,156.343278,-0.068308,-1.785567,32.025740,-235.934637,149.522151,4.910942,32.120383,12.188798,56.734408,2931.152727,0.415184,485284.702516,0.979881,6.376373,1.172964,3.077911,0.078215,0.057592,109.312973,86.671339,32.000000,32.000000,32.000000,32.000000,156.531942,32.000000,69.695118,76.554893,92.586566,0.000000,56.574526,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.220542,0.699956,75.409481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.427565,49.145207,161.156041,135.946019,128.831837,125.542308,54.673009,14.117775,158.823181,5.177580,47.147188,52.703791,135.673926,161.173499,134.781807,158.809422,106.793950,156.165530,-0.068407,-1.785541,32.025740,-235.934779,149.711599,4.912481,32.116615,12.236038,16.661785,858.575596,1.403135,485452.614802,0.973351,6.339164,1.203897,3.074127,0.077780,0.058118,109.305793,86.651359,32.000000,32.000000,32.000000,32.000000,121.874712,32.000000,69.671635,76.504010,92.599057,0.000000,56.574323,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.202151,0.698833,75.411911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.503973,49.187296,161.087861,135.956893,128.815423,125.577045,54.706043,14.114636,158.617542,5.178297,46.815970,52.648996,135.640343,161.107542,134.757060,158.742721,106.804419,156.142475,-0.068460,-1.785839,32.025740,-235.934979,149.460948,4.913039,32.089299,12.172931,27.366527,1409.335437,0.398015,485634.711573,0.977988,6.377965,1.126833,3.075471,0.078186,0.057931,109.330516,86.628700,32.000000,32.000000,32.000000,32.000000,309.511578,32.000000,69.688616,76.442615,92.604441,0.000000,56.573631,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.207632,0.700830,75.404623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.402539,49.110820,161.043964,135.951595,128.756907,125.612834,54.394021,14.119060,158.559533,5.178710,46.213196,52.687694,135.587780,160.979626,134.721415,158.582537,106.781059,156.054341,-0.068402,-1.787569,32.025740,-235.936436,149.379387,4.913542,32.079166,12.226770,19.996032,1035.672997,1.355311,485962.656886,0.976316,6.417736,1.090770,3.073880,0.076917,0.056636,109.287381,86.584855,32.000000,32.000000,32.000000,32.000000,506.689613,32.000000,69.662750,76.364651,92.583935,0.000000,56.573419,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.209543,0.701254,75.417826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.495342,49.058003,160.907386,135.893041,128.705076,125.652537,54.386526,14.115349,158.430630,5.178781,46.227527,52.489059,135.606679,160.820346,134.703271,158.527977,106.796885,156.203098,-0.068560,-1.789349,32.025740,-235.937532,149.264402,4.913935,32.046206,12.159048,23.313915,1207.685567,0.823913,486070.629163,0.974524,6.383824,1.070249,3.068108,0.077762,0.058001,109.112328,86.528197,32.000000,32.000000,32.000000,32.000000,140.973953,32.000000,69.669811,76.348594,92.561619,0.000000,56.572745,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.208119,0.700072,75.411578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.399481,49.058003,160.860896,135.893041,128.735252,125.677060,54.529995,14.112067,158.359194,5.178517,46.319809,52.563584,135.575674,160.796943,134.679559,158.489981,106.821781,155.931938,-0.068712,-1.791117,32.025740,-235.939344,149.231588,4.914339,32.045304,12.211084,21.876624,1130.250854,1.129712,486229.764940,0.982303,6.408260,1.055171,3.073209,0.077720,0.056825,109.042329,86.525183,32.000000,32.000000,32.000000,32.000000,218.293993,32.000000,69.685417,76.336895,92.559435,0.000000,56.571832,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.205955,0.701337,75.409703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.428048,49.049200,160.702969,135.875754,128.762082,125.696022,54.698817,14.111496,158.328061,5.179382,45.996245,52.509084,135.533639,160.743698,134.654458,158.386570,106.817869,155.915859,-0.068877,-1.793449,32.025740,-235.940078,149.071285,4.915305,32.056826,12.181622,32.835064,1691.180358,0.966532,486176.977553,0.980655,6.263110,1.104213,3.065175,0.079308,0.056977,109.007472,86.469487,32.000000,32.000000,32.000000,32.000000,306.301816,32.000000,69.667567,76.320009,92.538077,0.000000,56.570506,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.162340,0.699626,75.406328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.411297,48.981529,160.710372,135.849265,128.785361,125.704444,54.458101,14.117490,158.257075,5.179979,46.054320,52.329574,135.535492,160.585452,134.623102,158.346115,106.803112,155.510323,-0.068911,-1.796950,32.025740,-235.933268,149.003857,4.916208,32.032341,12.175564,8.210756,424.766868,1.031971,486293.558652,0.980269,6.358488,0.961038,3.069895,0.077698,0.057406,108.964571,86.393325,32.000000,32.000000,32.000000,32.000000,409.875409,32.000000,69.661674,76.329400,92.519036,0.000000,56.569210,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.128244,0.700989,75.409533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.352328,49.057728,160.545522,135.841179,128.724899,125.710561,54.372471,14.120487,158.092712,5.179598,46.521760,52.591983,135.506247,160.533648,134.593817,158.222967,106.829845,155.596409,-0.068895,-1.798720,32.025740,-235.933375,148.963617,4.915672,32.002266,12.194658,49.181984,2548.337590,0.686638,486335.280932,0.976770,6.321247,0.957932,3.065210,0.077352,0.057966,108.988071,86.310772,32.000000,32.000000,32.000000,32.000000,697.475569,32.000000,69.664649,76.385480,92.521953,0.000000,56.567509,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.128244,0.701000,75.406456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.454528,49.057728,160.541004,135.841179,128.657997,125.707354,54.551636,14.114493,158.272874,5.178804,43.797728,52.988185,135.486378,160.541232,134.561175,158.171665,106.825766,155.703541,-0.068901,-1.800483,32.025740,-235.934958,149.059924,4.914462,32.017466,12.170227,9.265708,478.520796,2.746526,486298.495230,0.981314,6.270251,0.795493,3.066331,0.078679,0.056814,108.965349,86.276063,32.000000,32.000000,32.000000,32.000000,363.139696,32.000000,69.669829,76.410799,92.532360,0.000000,56.565929,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.161709,0.701908,75.411979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.385396,48.679767,160.724199,135.838948,128.580483,125.710380,54.671084,14.113351,158.238554,5.177738,44.257860,52.774250,135.492918,160.722487,134.535669,158.320464,106.846427,155.905798,-0.068866,-1.802244,32.025740,-235.937080,149.045403,4.912994,32.034883,12.188726,51.442493,2650.905896,0.458783,486439.680876,0.984362,6.405177,0.806404,3.066636,0.077658,0.057237,108.928420,86.292327,32.000000,32.000000,32.000000,32.000000,438.867243,32.000000,69.676039,76.458552,92.529105,0.000000,56.564913,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.161997,0.702305,75.406404,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.423339,48.053734,160.753360,135.589682,128.532348,125.714854,54.537154,14.114778,158.361906,5.177417,46.281412,52.806053,135.397399,160.796873,134.577509,158.429945,106.803668,155.887636,-0.069029,-1.804587,32.025740,-235.933692,149.169526,4.911934,32.082808,12.170930,22.380096,1156.110852,2.430032,486345.472850,0.978965,6.303426,0.857307,3.060575,0.078179,0.057130,108.841695,86.209062,32.000000,32.000000,32.000000,32.000000,692.800165,32.000000,69.643384,76.539398,92.536175,0.000000,56.563661,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.197770,0.700086,75.415533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.493384,48.139824,160.777657,135.479272,128.506106,125.725490,54.679463,14.113637,158.324317,5.177837,47.613352,52.842922,135.360697,160.843826,134.568180,158.431085,106.787465,155.890412,-0.069273,-1.806367,32.025740,-235.937774,149.075710,4.912197,32.075992,12.191737,28.624914,1474.857117,0.438250,485750.558461,0.977229,5.994275,0.924982,3.068111,0.077281,0.057922,108.778687,86.161122,32.000000,32.000000,32.000000,32.000000,261.950567,32.000000,69.648301,76.526158,92.492219,0.000000,56.562705,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.207758,0.700973,75.417707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.587817,48.670689,160.870227,135.603902,128.483986,125.733848,54.444600,14.111924,158.434069,5.178225,48.756875,52.886855,135.358346,160.834916,134.557716,158.470443,106.751965,155.824709,-0.069205,-1.808096,32.025740,-235.937690,149.156556,4.912052,32.101289,12.204358,17.762940,919.157725,1.004811,484799.815605,0.977102,5.330468,0.959811,3.066446,0.078003,0.057834,108.739288,86.125185,32.000000,32.000000,32.000000,32.000000,359.370598,32.000000,69.631242,76.489472,92.478776,0.000000,56.561972,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.209291,0.698426,75.402595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.715757,48.670689,160.911289,135.603902,128.453792,125.742184,54.365600,14.113351,158.456580,5.178630,49.533741,52.981521,135.382305,160.962794,134.521457,158.475619,106.769593,155.966197,-0.069184,-1.810004,32.025740,-235.939693,149.157983,4.911921,32.081996,12.228591,25.836517,1338.874207,0.784864,484957.662367,0.973426,5.346878,0.977226,3.062818,0.079103,0.057064,108.737034,86.101291,32.000000,32.000000,32.000000,32.000000,374.043157,32.000000,69.634196,76.473047,92.466374,0.000000,56.561377,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.218414,0.697555,75.409550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.718495,49.265699,160.808843,135.790154,128.446265,125.744466,54.553361,14.110925,158.414112,5.178872,50.161109,52.915907,135.419296,160.969201,134.531462,158.553704,106.790213,156.031026,-0.069247,-1.811988,32.025740,-235.940649,149.260794,4.911995,32.075902,12.203457,23.014090,1188.508489,1.265220,485865.780076,0.977221,5.783915,0.984037,3.059078,0.078439,0.057458,108.783017,86.088603,32.000000,32.000000,32.000000,32.000000,313.544282,32.000000,69.647856,76.496481,92.461863,0.000000,56.560683,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.208714,0.697750,75.406916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.841976,49.732285,160.917731,135.962191,128.488844,125.737553,54.686745,14.114778,158.486608,5.179514,50.529071,52.854297,135.405652,160.823865,134.487288,158.567825,106.760386,156.083688,-0.069315,-1.813877,32.025740,-235.936959,149.214394,4.911995,32.063281,12.206251,23.775378,1224.828711,0.867865,485741.820282,0.976044,5.657000,1.028178,3.052432,0.077587,0.057467,108.694101,86.039738,32.000000,32.000000,32.000000,32.000000,275.427558,32.000000,69.612415,76.502915,92.430333,0.000000,56.559642,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.161474,0.695957,75.416599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.784482,50.081422,160.928858,136.100773,128.492824,125.732160,54.383824,14.117775,158.442208,5.180083,50.756522,52.931690,135.457317,160.933846,134.493452,158.518017,106.738198,155.994290,-0.069205,-1.815614,32.025740,-235.932656,149.233544,4.911913,32.083204,12.227545,29.154433,1510.305654,0.975509,486684.962429,0.974317,6.249296,1.035845,3.050331,0.077933,0.057019,108.880748,86.034125,32.000000,32.000000,32.000000,32.000000,274.338186,32.000000,69.627342,76.553957,92.421931,0.000000,56.559341,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.187294,0.697030,75.413411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.970256,50.081422,160.928334,136.100773,128.481278,125.725283,54.365252,14.117775,158.490259,5.179867,50.629254,53.142697,135.482756,160.971962,134.501933,158.618738,106.757794,156.121618,-0.069210,-1.817389,32.025740,-235.930205,149.267155,4.910800,32.086702,12.181874,14.714884,762.544929,0.943812,487390.138219,0.970646,6.593616,1.088646,3.045263,0.078973,0.057577,109.011424,86.042379,32.000000,32.000000,32.000000,32.000000,546.507237,32.000000,69.626080,76.567116,92.434168,0.000000,56.558744,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.189530,0.697713,75.411979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.967940,50.281999,160.995320,136.208963,128.520569,125.721459,54.542082,14.117918,158.600395,5.179407,50.692081,53.011915,135.525688,160.981429,134.528321,158.754804,106.732715,156.023163,-0.069202,-1.819159,32.025740,-235.934963,149.385914,4.909877,32.115443,12.238688,44.064563,2276.081208,0.771426,488050.507621,0.978180,6.999654,1.071834,3.048791,0.077194,0.056741,109.019737,86.043986,32.000000,32.000000,32.000000,32.000000,197.631469,32.000000,69.626214,76.579601,92.452743,0.000000,56.558443,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.247155,0.698738,75.411109,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.854742,50.369221,161.364644,136.213982,128.576984,125.719242,54.197507,14.109784,159.469103,5.177863,50.655412,53.861451,135.511218,161.542407,134.544727,159.056003,106.725979,156.285519,-0.069472,-1.819755,32.025740,-235.945058,150.671792,4.907113,32.327192,12.236362,22.277051,1157.999503,1.522590,487811.035754,0.974620,6.815969,1.107780,3.038089,0.077229,0.056580,108.928883,86.046457,32.000000,32.000000,32.000000,32.000000,401.153885,32.000000,69.608148,76.580210,92.454386,0.000000,56.558359,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.410168,0.696026,75.409959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.171581,50.441861,161.750271,136.106907,128.577717,125.728305,54.356793,14.118346,159.829709,5.172317,50.743389,54.117081,135.544228,161.929342,134.581646,159.404213,106.747689,156.676065,-0.069519,-1.819770,32.025740,-235.931758,151.016461,4.900726,32.437574,12.344851,55.567187,2880.013854,0.508974,488188.073598,0.972038,7.018834,1.089915,3.039486,0.078039,0.058010,108.858864,86.046694,32.000000,32.000000,32.000000,32.000000,385.087700,32.000000,69.607149,76.532280,92.464324,0.000000,56.559358,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.519757,0.695495,75.412593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
59.087998,50.573385,162.352263,134.690849,128.580397,125.773115,54.540964,14.112352,160.470601,5.165713,50.776198,54.376023,135.466100,162.622184,134.669083,160.068713,106.690328,157.335114,-0.069700,-1.818619,32.025740,-235.938569,151.424565,4.894000,32.527978,12.301632,18.297827,945.163004,0.991233,487546.322236,0.960405,6.235925,1.211040,2.996294,0.077547,0.056789,108.804006,86.022174,32.000000,32.000000,32.000000,32.000000,570.609258,32.000000,69.586150,76.484686,92.454941,0.000000,56.563412,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.654786,0.681321,75.413112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
58.904217,50.573385,162.749098,134.690849,128.605764,125.843845,54.617417,14.115207,160.298904,5.161721,50.304840,54.000885,135.191183,162.979527,134.754140,160.409421,106.712879,157.642902,-0.069792,-1.813933,32.025740,-235.937512,150.980037,4.890678,32.466242,12.329561,57.354523,2958.465533,0.372755,484694.913751,0.895439,3.148101,1.359347,2.829208,0.077018,0.056668,108.672888,86.022049,32.000000,32.000000,32.000000,32.000000,252.687652,32.000000,69.609925,76.470797,92.473413,0.000000,56.566668,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.614308,0.636934,75.484138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
58.272595,50.624564,162.947442,132.745606,128.650990,125.914079,54.385438,14.114921,160.361051,5.164905,50.081131,53.908172,134.751216,163.085408,134.751747,160.508227,106.712858,157.795410,-0.069942,-1.810447,32.025740,-235.935837,150.707277,4.893772,32.445039,12.307528,22.396365,1160.178717,1.094300,483549.457639,0.860245,1.516912,1.702896,2.747635,0.077444,0.057223,108.650636,86.080670,32.000000,32.000000,32.000000,32.000000,490.366624,32.000000,69.601541,76.429124,92.464903,0.000000,56.572153,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.567537,0.613181,75.404052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
58.107266,50.551922,163.027262,132.052840,128.702965,125.976808,54.394869,14.116063,160.372326,5.170381,50.145182,53.739079,134.406108,163.143805,134.608096,160.706246,106.733441,157.989175,-0.070070,-1.806935,32.025740,-235.928161,150.924441,4.898857,32.447509,12.301849,56.470058,2924.760368,0.351435,483934.895000,0.862580,1.684046,1.813691,2.762945,0.078236,0.056934,108.641404,86.102149,32.000000,32.000000,32.000000,32.000000,699.138370,32.000000,69.599465,76.417181,92.488247,0.000000,56.576274,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.550246,0.618022,75.413402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.393803,50.560452,163.060236,132.800228,128.780155,126.036253,54.683863,14.124482,160.528003,5.175819,50.209511,53.725570,134.285643,163.108056,134.353957,160.642955,106.742358,157.889203,-0.069902,-1.803411,32.025740,-235.923498,151.000734,4.903533,32.466206,12.343625,17.062702,879.060201,0.913100,484853.197436,0.877575,2.312683,1.879712,2.796296,0.078145,0.056615,108.613382,86.104762,32.000000,32.000000,32.000000,32.000000,408.865367,32.000000,69.601545,76.350057,92.450416,0.000000,56.580519,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.568312,0.627929,75.412073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.514736,50.560452,163.103902,132.800228,128.839379,126.092618,54.686224,14.114778,160.605901,5.181134,50.326988,53.742831,134.336391,163.119782,134.149368,160.696324,106.759212,157.900394,-0.069892,-1.799917,32.025740,-235.937940,151.007346,4.908093,32.490133,12.288578,58.041549,2990.136767,0.363604,485072.455517,0.880507,2.391981,1.942916,2.805626,0.077865,0.057988,108.719527,86.122424,32.000000,32.000000,32.000000,32.000000,426.546767,32.000000,69.595911,76.336642,92.450566,0.000000,56.584934,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.607889,0.630801,75.411604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.789636,50.579988,163.107226,133.559415,128.950114,126.145219,54.510986,14.117775,160.632106,5.186097,50.093513,53.795858,134.440213,163.130631,133.995926,160.710892,106.773052,157.974400,-0.069860,-1.797364,32.025740,-235.937720,151.150823,4.912731,32.495848,12.325234,16.952540,876.154583,1.245931,486814.260296,0.906521,3.994971,1.890779,2.891457,0.078473,0.056808,108.788119,86.174055,32.000000,32.000000,32.000000,32.000000,405.821646,32.000000,69.556013,76.319713,92.474740,0.000000,56.589537,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.646096,0.652749,75.476919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.749869,50.513401,163.190291,134.104896,129.023156,126.212113,54.671278,14.116491,160.714829,5.192840,48.033820,53.852564,134.512307,163.284098,133.942110,160.888884,106.750214,158.053920,-0.069834,-1.792697,32.025740,-235.934430,151.150028,4.918617,32.538598,12.377432,22.872124,1178.629389,0.372997,487776.055256,0.923115,4.827388,1.878766,2.938029,0.077551,0.057116,108.882022,86.163298,32.000000,32.000000,32.000000,32.000000,449.930899,32.000000,69.575002,76.310544,92.448698,0.000000,56.595496,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.627741,0.663929,75.486661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.840776,50.148005,163.290523,134.395914,129.040953,126.269081,54.520667,14.115064,160.796918,5.197520,45.544327,53.993270,134.578871,163.376242,133.932227,160.871648,106.787667,158.143092,-0.069997,-1.790535,32.025740,-235.932590,151.299686,4.922898,32.567970,12.324423,30.183706,1559.701155,1.296265,488630.420361,0.940342,5.541156,1.896918,2.976972,0.080092,0.057335,108.956701,86.014730,32.000000,32.000000,32.000000,32.000000,240.748112,32.000000,69.589295,76.342434,92.453616,0.000000,56.600155,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.669463,0.673127,75.475692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.775201,49.681388,163.466087,134.477870,129.034767,126.329649,54.276553,14.115635,160.891629,5.202760,45.330404,54.076359,134.632206,163.614665,133.943499,161.029493,106.778561,158.326982,-0.069999,-1.788596,32.025740,-235.933980,151.397499,4.927315,32.616886,12.397788,13.728047,712.568304,0.962303,488871.454675,0.938667,5.512845,1.954122,2.980652,0.079238,0.056176,108.903164,86.024139,32.000000,32.000000,32.000000,32.000000,654.929459,32.000000,69.582307,76.403867,92.477105,0.000000,56.605678,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.692993,0.674577,75.483482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.859087,49.681388,163.628920,134.477870,128.966657,126.393699,54.487756,14.108785,161.120456,5.207949,45.342476,54.045631,134.638467,163.629081,133.959428,161.138358,106.771971,158.394570,-0.070007,-1.785452,32.025740,-235.943770,151.546629,4.931632,32.595592,12.320781,42.922037,2219.276381,0.727772,488309.659735,0.938928,5.059980,1.955191,2.977539,0.077508,0.057702,108.899367,85.980738,32.000000,32.000000,32.000000,32.000000,-48838.549413,32.000000,69.596928,76.424960,92.462322,0.000000,56.611055,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.724943,0.672398,75.420315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.816981,49.150709,163.794628,134.483167,128.962304,126.468738,54.652648,14.111924,161.272650,5.212654,45.358857,54.046984,134.653014,163.866802,133.958921,161.323219,106.766634,158.657589,-0.069900,-1.782195,32.025740,-235.936546,151.828933,4.935902,32.632320,12.372943,16.897955,871.069752,1.602210,487848.363916,0.943587,4.656447,2.043682,2.984308,0.077652,0.057213,108.907932,85.949208,32.000000,32.000000,32.000000,32.000000,459.095295,32.000000,69.576871,76.408770,92.472260,0.000000,56.617400,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.664685,0.672781,75.415601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.869928,48.664638,163.788741,134.489300,128.927302,126.544878,54.408432,14.112495,161.353306,5.217785,45.438744,54.119677,134.660598,163.951946,133.979653,161.388981,106.770279,158.832990,-0.069687,-1.780082,32.025740,-235.936792,151.996579,4.940950,32.642399,12.332825,44.444783,2301.360082,0.512318,488037.112220,0.938787,4.575759,2.079434,2.982713,0.077271,0.057355,108.925857,85.963122,32.000000,32.000000,32.000000,32.000000,466.992191,32.000000,69.559703,76.410684,92.470304,0.000000,56.623635,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.731506,0.671956,75.408680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.816992,48.001751,164.041926,134.489857,128.925721,126.627837,54.335446,14.113780,161.558723,5.221879,45.465933,54.101468,134.663626,164.075756,133.989253,161.675152,106.796945,158.902020,-0.069761,-1.776761,32.025740,-235.940245,152.152048,4.944607,32.678947,12.367263,13.109700,679.734824,1.302204,487493.244791,0.935863,4.085569,2.198162,2.988027,0.077705,0.057523,108.834986,85.922819,32.000000,32.000000,32.000000,32.000000,273.798218,32.000000,69.579566,76.410208,92.467493,0.000000,56.630270,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.713421,0.673650,75.415218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.815245,48.001751,164.143812,134.489857,128.934397,126.710299,54.586380,14.110925,161.647394,5.226044,45.561201,54.282169,134.650892,164.290306,133.966071,161.713531,106.789160,159.082485,-0.069813,-1.773257,32.025740,-235.939506,152.200752,4.948594,32.703775,12.376657,40.840699,2107.845941,0.494087,486917.611307,0.938263,3.548587,2.270056,2.985037,0.077216,0.057171,108.848649,85.828087,32.000000,32.000000,32.000000,32.000000,500.889919,32.000000,69.585798,76.397446,92.497175,0.000000,56.636958,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.769604,0.670901,75.411740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
