OSU 80 Ton Compressor Load Stand
54.946796,47.158807,164.258648,134.465883,128.886613,126.794183,54.705214,14.115349,161.845655,5.230925,45.606554,54.231364,134.653699,164.391245,133.976224,161.873599,106.814555,159.204442,-0.069727,-1.769728,32.025740,-235.938349,152.301277,4.953011,32.729342,12.337765,19.331828,995.575472,1.676736,486107.377338,0.939323,2.936600,2.273102,2.992538,0.078257,0.057178,108.900584,85.763256,32.000000,32.000000,32.000000,32.000000,702.278017,32.000000,69.580929,76.386850,92.481349,0.000000,56.644271,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.837020,0.671941,75.415414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.841292,46.885734,164.375601,134.456405,128.870776,126.888724,54.458958,14.114350,161.772253,5.235540,45.647994,54.354305,134.658009,164.497886,133.954647,161.931599,106.856169,159.284574,-0.069666,-1.766223,32.025740,-235.938204,152.385610,4.957075,32.752205,12.410500,29.708635,1536.892056,0.538896,486448.438810,0.935648,2.938282,2.358516,2.994492,0.079460,0.057746,109.029021,85.754959,32.000000,32.000000,32.000000,32.000000,679.664193,32.000000,69.598849,76.418217,92.520008,0.000000,56.651415,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.835721,0.671625,75.421900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.884317,46.860985,164.562143,134.498499,128.811593,127.018384,54.627792,14.111639,162.004074,5.242141,45.582791,54.163328,134.620350,164.644527,133.911534,162.057477,106.863479,159.406415,-0.069797,-1.759197,32.025740,-235.940752,152.467251,4.963042,32.772507,12.348944,19.560818,1008.796032,1.133901,485168.553695,0.929377,1.968911,2.385546,2.989413,0.078377,0.056796,109.060918,85.666301,32.000000,32.000000,32.000000,32.000000,301.346488,32.000000,69.591144,76.451755,92.546437,0.000000,56.662082,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.852922,0.667551,75.407683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.884708,46.494984,164.611126,134.516061,128.858106,127.119648,54.438320,14.115349,162.192959,5.247424,45.613709,54.359690,134.608593,164.792356,133.881212,162.311034,106.847508,159.503989,-0.069776,-1.755641,32.025740,-235.935409,152.641136,4.967933,32.825714,12.386177,51.939326,2687.952522,0.739771,485067.031149,0.935547,1.797214,2.378361,2.997296,0.077843,0.057010,108.978710,85.647089,32.000000,32.000000,32.000000,32.000000,423.926865,32.000000,69.566460,76.437153,92.518077,0.000000,56.669914,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.853608,0.669319,75.414059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.840932,46.494984,164.745544,134.516061,128.940267,127.237866,54.348454,14.112638,162.308413,5.253111,45.741929,54.362339,134.612578,165.006068,133.875926,162.369113,106.896469,159.733242,-0.069792,-1.752130,32.025740,-235.934689,152.831931,4.973834,32.843601,12.411762,13.749036,712.713585,1.124806,485466.201837,0.932712,1.731105,2.423375,2.998345,0.078206,0.057278,109.042249,85.567275,32.000000,32.000000,32.000000,32.000000,703.573035,32.000000,69.593994,76.440169,92.543993,0.000000,56.677896,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.909935,0.669716,75.421943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.911671,46.234040,164.980352,134.470344,128.998005,127.350834,54.477970,14.112067,162.532569,5.259164,45.820773,54.523718,134.579831,165.114772,133.868648,162.505607,106.889628,159.872242,-0.069795,-1.748623,32.025740,-235.936240,152.967598,4.979829,32.878760,12.401052,33.820597,1749.002151,0.423555,485274.845922,0.935673,1.364729,2.481228,2.999217,0.077718,0.057745,109.063597,85.557413,32.000000,32.000000,32.000000,32.000000,299.379867,32.000000,69.577873,76.413470,92.505105,0.000000,56.687119,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.880689,0.669612,75.417809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.825833,46.103434,165.087171,134.384485,129.064413,127.465874,54.627287,14.119916,162.639624,5.264058,45.916936,54.483160,134.567869,165.212756,133.872903,162.715386,106.902208,160.008725,-0.069860,-1.745129,32.025740,-235.929045,153.011342,4.984783,32.873080,12.446218,24.369271,1256.790506,1.604123,485652.028724,0.938939,1.406810,2.530594,3.004062,0.079271,0.057848,109.211849,85.544225,32.000000,32.000000,32.000000,32.000000,929.045214,32.000000,69.582859,76.385470,92.516680,0.000000,56.695954,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.927154,0.670167,75.416045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.877673,46.035521,165.275225,134.295283,129.112598,127.584841,54.429352,14.120487,162.766859,5.269141,45.915711,54.588341,134.549142,165.413228,133.857247,162.962707,106.982581,160.165354,-0.069640,-1.741600,32.025740,-235.931088,153.110787,4.989152,32.926450,12.446308,10.735349,555.664947,0.652073,485593.826451,0.935441,1.077879,2.596999,3.004468,0.078067,0.056318,109.363837,85.545086,32.000000,32.000000,32.000000,32.000000,379.940337,32.000000,69.602160,76.395145,92.510661,0.000000,56.705491,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.952576,0.670713,75.425650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.777803,46.035521,165.346342,134.295283,129.169196,127.700740,54.311035,14.115777,162.785685,5.274617,45.905597,54.626028,134.551604,165.536279,133.849276,162.911385,107.018434,160.257120,-0.069714,-1.738113,32.025740,-235.935634,153.262710,4.994269,32.930074,12.455937,51.291353,2660.639715,0.907483,485863.524129,0.935015,1.029781,2.642868,3.011120,0.078140,0.057711,109.519389,85.478731,32.000000,32.000000,32.000000,32.000000,455.087174,32.000000,69.591522,76.414655,92.522451,0.000000,56.715106,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.977603,0.671625,75.415567,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.623382,45.966783,165.741235,134.219462,129.216643,127.826538,54.496146,14.114493,163.563016,5.278399,46.196944,55.330048,134.474904,165.906496,133.816935,163.389258,107.057715,160.572522,-0.069795,-1.734507,32.025740,-235.937898,154.648275,4.997096,33.208139,12.577660,11.650612,602.300111,2.061474,485959.208700,0.938096,0.912027,2.629525,3.011702,0.077935,0.057552,109.583160,85.430152,32.000000,32.000000,32.000000,32.000000,695.844320,32.000000,69.572144,76.450616,92.488006,0.000000,56.725399,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.158934,0.671591,75.423801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.971073,45.997577,165.960186,134.123294,129.288160,127.967599,54.581985,14.118489,163.911211,5.278064,46.712959,55.537253,134.481536,166.150144,133.803090,163.635928,107.095093,160.825297,-0.069818,-1.730788,32.025740,-235.933739,154.803519,4.995626,33.297065,12.525516,59.645050,3078.612827,0.432884,486408.758475,0.942936,1.008076,2.632922,3.018492,0.078074,0.057823,109.616872,85.397552,32.000000,32.000000,32.000000,32.000000,437.039098,32.000000,69.559348,76.499692,92.473860,0.000000,56.736447,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.335596,0.673281,75.427602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.405685,46.263736,166.594544,133.083657,129.304887,128.193852,54.549759,14.112210,164.432508,5.275642,46.990301,55.827422,134.388739,166.894557,133.887595,164.255813,107.213739,161.479490,-0.070065,-1.724749,32.025740,-235.939692,155.346596,4.992533,33.493020,12.614604,12.534107,647.337186,1.879533,485885.530899,0.924277,0.130294,2.728412,2.979704,0.077374,0.056444,109.600384,85.421362,32.000000,32.000000,32.000000,32.000000,465.622412,32.000000,69.596565,76.573664,92.463925,0.000000,56.940816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,33.495111,0.660387,75.434361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.600807,46.500484,167.180462,131.467423,129.329317,128.387522,54.625519,14.111354,165.086546,5.274916,47.146445,56.090365,134.140768,167.509108,133.884057,164.780073,107.229857,162.117068,-0.070372,-1.717754,32.025740,-235.941855,155.961011,4.991378,33.621703,12.686960,59.746144,3081.373164,0.009600,-149179.746557,0.013643,-1.109162,2.798901,2.913061,0.077516,0.057340,109.474081,85.406097,32.000000,32.000000,32.000000,32.000000,274.752784,32.000000,69.597746,76.649356,92.498506,0.000000,57.240816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.611029,0.017177,75.429392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.577877,46.500484,167.563621,131.467423,129.346254,128.594019,54.349116,14.115349,165.362175,5.275927,47.305026,56.235843,133.821288,167.799868,133.848078,165.165438,107.234772,162.414408,-0.070422,-1.710737,32.025740,-235.931815,156.052297,4.991755,33.724025,12.636313,21.764821,1128.216921,0.045865,-149179.340854,0.013681,-1.247748,2.958832,2.902057,0.078249,0.057821,109.403225,85.369567,32.000000,32.000000,32.000000,32.000000,228.999912,32.000000,69.574459,76.699957,92.483697,0.000000,57.540816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,33.758968,0.017163,75.432878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
58.166860,46.719092,168.131741,130.191743,129.325888,128.818118,54.301904,14.114921,165.542508,5.278482,47.461420,55.848489,133.495071,168.299520,133.728161,165.664376,107.212619,162.911048,-0.070272,-1.703969,32.025740,-235.937307,155.877778,4.993649,33.671755,12.634708,53.774933,2789.939705,0.009673,-148891.021041,0.013687,-1.191952,3.213404,2.902398,0.078668,0.059531,109.329155,85.373755,32.000000,32.000000,32.000000,32.000000,280.600905,32.000000,69.575186,76.739786,92.487446,0.000000,57.840816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.800474,0.017195,75.426094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.911129,46.914058,168.157737,129.244699,129.321005,129.049267,54.634737,14.114921,165.636812,5.283805,47.296226,55.925484,133.202171,168.409122,133.577097,165.760860,107.273819,163.008339,-0.070149,-1.697212,32.025740,-235.939104,155.852815,4.999038,33.624642,12.659662,18.537774,955.913790,0.026691,-149129.660609,0.013779,-1.170712,3.334452,2.910208,0.077402,0.056869,109.271610,85.373326,32.000000,32.000000,32.000000,32.000000,272.032135,32.000000,69.602261,76.754285,92.480553,0.000000,58.140816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.661171,0.017208,75.428369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.785657,46.892609,168.383158,128.904079,129.351548,129.264246,54.570930,14.116634,165.608778,5.299203,47.182618,55.785226,132.889724,168.525835,133.334244,165.943478,107.294807,163.089550,-0.070235,-1.692219,32.025740,-235.932654,155.618926,5.014237,33.629312,12.643615,30.616763,1580.621603,0.010827,-148937.245249,0.013819,-1.495656,3.566616,2.890507,0.078270,0.058418,109.329450,85.384655,32.000000,32.000000,32.000000,32.000000,445.485857,32.000000,69.587278,76.766184,92.518470,0.000000,58.440816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.598984,0.017225,75.429469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.277284,46.892609,168.445690,128.904079,129.446113,129.451674,54.305273,14.117633,165.590819,5.318055,47.087949,55.533148,132.710524,168.593740,133.093163,165.887272,107.365377,163.161885,-0.070180,-1.688198,32.025740,-235.934759,155.691715,5.032059,33.639950,12.680866,31.109010,1613.890926,0.031550,-148792.649321,0.013764,-1.065202,3.546502,2.903721,0.078525,0.057119,109.284042,85.381206,32.000000,32.000000,32.000000,32.000000,309.293338,32.000000,69.635287,76.770567,92.557088,0.000000,58.740816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,33.621955,0.017375,75.429554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.753237,46.827986,168.285273,129.748842,129.612256,129.604949,54.457163,14.110212,165.505929,5.335847,46.700244,55.443046,132.685975,168.410956,132.850815,165.783694,107.421464,163.224168,-0.070178,-1.687605,32.025740,-235.940219,155.504167,5.048271,33.685188,12.711914,12.877901,666.223701,0.019368,-148825.257292,0.013803,-0.040740,3.559793,2.965241,0.078739,0.057330,109.186487,85.282211,32.000000,32.000000,32.000000,32.000000,388.396533,32.000000,69.600636,76.758025,92.545815,0.000000,59.040816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.730606,0.017649,75.427176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.883950,46.615424,168.344064,130.555837,129.743262,129.800971,54.250008,14.110355,165.628486,5.349954,46.802372,55.788694,132.718409,168.405046,132.668514,165.830448,107.464767,163.167993,-0.070380,-1.689942,32.025740,-235.942690,155.852001,5.060055,33.652697,12.670084,16.524481,858.139753,0.716395,492337.476148,0.929534,0.436892,3.519746,2.993138,0.078607,0.057552,109.147586,85.243470,32.000000,32.000000,32.000000,32.000000,491.452062,32.000000,69.602237,76.777724,92.565604,0.000000,59.440816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.694978,0.662851,75.426938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.778942,46.524406,168.388949,131.057861,129.787868,129.947203,54.457861,14.116491,165.687739,5.355647,47.019320,55.878810,132.795867,168.388281,132.530848,165.822080,107.538669,163.109975,-0.070380,-1.692648,32.025740,-235.935737,156.004491,5.065142,33.648875,12.660221,20.640128,1067.780073,1.748608,493166.390755,0.937762,0.868088,3.489931,3.018395,0.077944,0.057816,109.100350,85.200650,32.000000,32.000000,32.000000,32.000000,187.752863,32.000000,69.608577,76.758900,92.582562,0.000000,59.740816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.651489,0.667595,75.432998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.885880,46.546129,168.458807,131.196050,129.793407,130.105025,54.682089,14.113637,165.763826,5.359981,47.149836,55.726838,132.826585,168.551629,132.483021,165.935755,107.572869,163.242121,-0.070626,-1.694399,32.025740,-235.936794,156.008163,5.069119,33.691444,12.694335,45.711665,2355.114010,1.360787,493309.445133,0.939663,0.531522,3.422933,3.012387,0.078424,0.057267,109.081327,85.132189,32.000000,32.000000,32.000000,32.000000,313.689700,32.000000,69.587997,76.743433,92.611688,0.000000,60.040816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.699648,0.667349,75.420698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.788180,46.546129,168.493051,131.196050,129.817858,130.266002,54.510896,14.113066,165.784011,5.364644,47.152093,55.771913,132.839090,168.548932,132.457992,165.961424,107.539221,163.293298,-0.070836,-1.697317,32.025740,-235.937202,156.349410,5.073459,33.695465,12.622141,14.321410,740.171673,1.092844,493620.761549,0.938876,0.540106,3.324551,3.018862,0.078134,0.057271,109.052886,85.054454,32.000000,32.000000,32.000000,32.000000,767.279674,32.000000,69.594363,76.681408,92.611417,0.000000,60.340816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,33.699504,0.670295,75.434361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.908509,46.527156,168.578748,131.141722,129.833520,130.434448,54.290260,14.116348,165.989466,5.368997,47.160702,56.218000,132.822585,168.648075,132.466632,166.176415,107.627965,163.312088,-0.070867,-1.699292,32.025740,-235.935063,156.364276,5.076767,33.718220,12.654289,58.729944,3047.667998,0.493239,494073.138863,0.934190,0.460399,3.346099,3.014336,0.077718,0.057097,109.041108,84.982011,32.000000,32.000000,32.000000,32.000000,235.377749,32.000000,69.589101,76.649840,92.639435,0.000000,60.640816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1655.273437,33.702028,0.669050,75.429443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.803132,46.532106,168.677634,131.059254,129.851382,130.618095,54.602960,14.114493,166.083221,5.372177,47.310233,56.065240,132.767370,168.715907,132.422984,166.123059,107.696311,163.355940,-0.070957,-1.701008,32.025740,-235.936428,156.584154,5.078978,33.712179,12.679964,20.973882,1082.162880,1.579597,494863.582584,0.940148,0.553059,3.401327,3.020228,0.077604,0.058666,108.989522,84.912287,32.000000,32.000000,32.000000,32.000000,140.622965,32.000000,69.592933,76.580766,92.666517,0.000000,60.940816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,33.703164,0.671287,75.430074,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.865629,46.607449,168.706178,130.894880,129.922521,130.803273,54.619584,14.114778,166.102466,5.375261,47.387743,56.008022,132.689281,168.776719,132.382381,166.260083,107.722538,163.428704,-0.070925,-1.701527,32.025740,-235.934509,156.445102,5.081769,33.760248,12.679153,50.377237,2598.459496,0.384932,495132.411669,0.942828,0.419980,3.320505,3.015261,0.080032,0.057530,108.978413,84.836441,32.000000,32.000000,32.000000,32.000000,155.823578,32.000000,69.599618,76.543752,92.667733,0.000000,61.240816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.738991,0.670791,75.422812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.770678,46.607449,168.781092,130.894880,130.018581,131.000553,54.307213,14.113637,166.142183,5.378057,47.445876,56.223410,132.661863,168.954212,132.351071,166.265949,107.705559,163.551952,-0.070946,-1.703026,32.025740,-235.939571,156.471208,5.084446,33.745031,12.701366,20.681049,1072.864904,1.082195,495768.873274,0.940774,0.524848,3.270644,3.022727,0.078264,0.056532,108.874935,84.769260,32.000000,32.000000,32.000000,32.000000,258.455393,32.000000,69.644915,76.519505,92.698557,0.000000,61.540816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,33.737548,0.673463,75.429742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.951415,46.658871,168.902875,130.744161,130.176279,131.193453,54.483549,14.112781,166.150806,5.381906,47.503916,56.213132,132.575490,168.941087,132.303732,166.336967,107.776305,163.627003,-0.071125,-1.703329,32.025740,-235.936507,156.369519,5.087731,33.740235,12.719379,13.190387,682.059318,0.450824,496479.104209,0.940840,0.540914,3.275085,3.019856,0.078297,0.057381,108.759056,84.727276,32.000000,32.000000,32.000000,32.000000,572.342176,32.000000,69.641474,76.515680,92.715960,0.000000,61.840816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,33.781614,0.673146,75.431463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.867477,46.685269,168.928571,130.619632,130.370573,131.430270,54.323792,14.113922,166.230235,5.388046,47.382783,56.005867,132.434599,168.881538,132.170482,166.396292,107.840253,163.762492,-0.071340,-1.705332,32.025740,-235.935529,156.517504,5.093340,33.763422,12.688060,36.893217,1913.314834,1.102319,497364.650749,0.949509,0.630993,3.343982,3.026341,0.077877,0.057768,108.716567,84.644053,32.000000,32.000000,32.000000,32.000000,179.787122,32.000000,69.661322,76.506956,92.732110,0.000000,62.240816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.744742,0.675719,75.425966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.950021,46.687194,168.893147,130.576731,130.565029,131.618982,54.535366,14.116919,166.299097,5.392759,47.305905,56.265352,132.360945,168.814357,132.075479,166.306065,107.827732,163.588699,-0.071696,-1.706852,32.025740,-235.934819,156.906371,5.097379,33.956744,12.731982,10.871562,561.621463,1.726161,497835.697275,0.944503,0.511052,3.304837,3.018742,0.077839,0.057389,108.702071,84.562259,32.000000,32.000000,32.000000,32.000000,374.096874,32.000000,69.653699,76.459863,92.731497,0.000000,62.540816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.962964,0.673998,75.417792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.900433,46.688019,169.028089,130.580074,130.661807,131.795974,54.701179,14.111782,166.721675,5.395353,47.819939,56.850351,132.320297,169.199861,131.986396,166.603415,108.010858,163.843604,-0.071840,-1.708424,32.025740,-235.937669,157.467721,5.099062,34.162705,12.791284,61.397271,3162.149337,0.619420,498702.634046,0.950684,0.616982,3.297912,3.023737,0.077982,0.058420,108.740974,84.476589,32.000000,32.000000,32.000000,32.000000,162.624368,32.000000,69.663225,76.417425,92.731901,0.000000,62.840816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,34.117863,0.677214,75.419241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.400824,46.688019,169.256586,130.580074,130.755619,131.987918,54.190483,14.117062,166.844303,5.396541,48.140598,57.010596,132.290898,169.403079,131.982532,166.878588,108.107647,164.069912,-0.071875,-1.710172,32.025740,-235.935493,157.475122,5.099899,34.236900,12.791014,20.499667,1065.746140,2.101275,499370.076244,0.946774,0.540695,3.237284,3.018643,0.077303,0.056922,108.938119,84.437705,32.000000,32.000000,32.000000,32.000000,180.106855,32.000000,69.693536,76.452026,92.777040,0.000000,63.140816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,34.194493,0.672619,75.409149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.542001,46.947607,169.690921,129.632133,130.847804,132.217230,54.296839,14.114636,167.129364,5.399396,48.224864,57.210243,132.014090,169.705576,131.948745,167.192340,108.114464,164.420739,-0.071969,-1.710165,32.025740,-235.930078,157.656250,5.101944,34.286159,12.831149,42.304050,2195.014473,0.009891,-154105.384725,0.014035,-0.352713,3.161427,2.970594,0.079084,0.057370,108.968742,84.345152,32.000000,32.000000,32.000000,32.000000,262.175138,32.000000,69.654829,76.398388,92.752454,0.000000,63.440816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,34.184540,0.017800,75.409328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.705407,47.173657,169.888330,128.203403,130.896738,132.449669,54.741253,14.112923,167.345677,5.402587,48.401983,57.142256,131.720714,169.933864,131.913955,167.398262,108.152468,164.651155,-0.072153,-1.710163,32.025740,-235.938815,157.571000,5.104567,34.305380,12.854931,27.872500,1434.469031,0.029588,-154719.184389,0.014188,-0.818951,3.159768,2.948679,0.077749,0.057637,108.985685,84.307895,32.000000,32.000000,32.000000,32.000000,307.094088,32.000000,69.666936,76.425225,92.799208,0.000000,63.740816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,34.295084,0.017738,75.402492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.727570,47.357087,170.045883,127.255003,130.978977,132.683264,54.420894,14.110497,167.526137,5.406876,48.431771,57.269292,131.391473,170.219839,131.770189,167.567290,108.208234,164.712719,-0.072257,-1.710167,32.025740,-235.938300,157.564985,5.109017,34.408964,12.920742,10.020864,518.763601,0.014410,-154367.317541,0.014190,-0.690343,3.300229,2.948992,0.079245,0.057378,108.791773,84.221556,32.000000,32.000000,32.000000,32.000000,630.435816,32.000000,69.662703,76.395493,92.796955,0.000000,64.040816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,34.346128,0.017833,75.401998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
58.210634,47.357087,170.169468,127.255003,131.061243,132.935065,54.335606,14.114065,167.599493,5.412373,48.625672,57.325327,131.161075,170.394189,131.604092,167.792182,108.269976,164.917236,-0.072483,-1.710168,32.025740,-235.938653,157.830259,5.114256,34.328477,12.816094,62.415951,3236.242589,0.021918,-154193.664537,0.014105,-0.615590,3.358828,2.944063,0.077887,0.057618,108.784821,84.156047,32.000000,32.000000,32.000000,32.000000,383.369924,32.000000,69.681059,76.402173,92.823013,0.000000,64.340816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,34.259673,0.017813,75.401256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
58.003733,47.522372,170.419315,126.515545,131.143244,133.185246,54.518420,14.114208,167.288614,5.420714,48.368443,56.806644,130.909853,170.440954,131.386202,167.787761,108.312383,164.992470,-0.072653,-1.710159,32.025740,-235.940634,157.150193,5.122435,34.159153,12.770261,17.660512,912.620085,0.061168,-154137.909980,0.014217,-0.452655,3.328856,2.945662,0.076894,0.056821,108.800221,84.056784,32.000000,32.000000,32.000000,32.000000,190.116947,32.000000,69.651431,76.355892,92.820103,0.000000,64.640816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,34.224008,0.017846,75.406251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.707218,47.560050,170.248578,126.023366,131.330732,133.513782,54.292797,14.115349,167.154102,5.433811,48.099929,56.607663,130.614755,170.204897,131.178331,167.654120,108.347848,164.768339,-0.072869,-1.710154,32.025740,-235.940309,156.945917,5.135107,34.081424,12.784126,59.267442,3075.416647,0.009809,-154725.139368,0.014266,-0.897890,3.352747,2.923340,0.078002,0.057125,108.800745,84.003034,32.000000,32.000000,32.000000,32.000000,579.775017,32.000000,69.681570,76.343375,92.872360,0.000000,65.040816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,34.094190,0.017870,75.411399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
57.595048,47.453068,170.042063,126.768610,131.470076,133.735060,54.474604,14.111496,167.126878,5.444322,47.947340,56.541434,130.472155,170.034678,130.908600,167.499512,108.391294,164.705066,-0.072903,-1.711301,32.025740,-235.937628,156.910901,5.145369,34.062258,12.762562,16.368162,846.517282,0.034877,-154632.920527,0.014249,-0.542253,3.341822,2.938075,0.078157,0.058094,108.800914,83.900336,32.000000,32.000000,32.000000,32.000000,452.684441,32.000000,69.646351,76.307607,92.870107,0.000000,65.340816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,34.017452,0.017998,75.418423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.528374,47.300160,169.775716,127.745056,131.606550,133.949308,54.727112,14.111639,166.750297,5.454358,47.752771,56.149777,130.528172,169.676405,130.694764,167.221287,108.528783,164.431618,-0.073034,-1.713064,32.025740,-235.942223,156.510652,5.155284,34.006904,12.739086,60.853481,3132.657317,0.010431,-154925.648230,0.014344,-0.230871,3.212537,2.950213,0.081829,0.060399,108.897887,83.836369,32.000000,32.000000,32.000000,32.000000,271.850997,32.000000,69.673952,76.335816,92.886803,0.000000,65.640816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,34.004146,0.018132,75.415175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.356818,47.300160,169.536614,127.745056,131.795164,134.152885,54.250375,14.112210,166.619464,5.463624,47.516326,56.168541,130.544987,169.524678,130.495573,167.023187,108.624661,164.279722,-0.072971,-1.715975,32.025740,-235.936261,156.606345,5.164435,33.950722,12.753132,19.350141,1004.873449,0.037802,-155542.664191,0.014318,-0.234035,3.142588,2.952373,0.077918,0.057986,108.801254,83.741046,32.000000,32.000000,32.000000,32.000000,326.204190,32.000000,69.643804,76.282427,92.865200,0.000000,65.940816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.941292,0.018189,75.420928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.178537,47.095831,169.383431,128.484109,131.981932,134.333179,54.364407,14.109498,166.476524,5.473406,47.522589,56.319171,130.617785,169.226205,130.398136,166.696800,108.716660,164.067409,-0.073199,-1.719494,32.025740,-235.940279,156.602817,5.174448,33.931898,12.789607,46.996407,2435.454341,0.380321,506952.320952,0.950773,0.608126,2.890475,3.003372,0.077758,0.057198,108.830941,83.671951,32.000000,32.000000,32.000000,32.000000,83.030640,32.000000,69.660323,76.287696,92.879663,0.000000,66.240816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.932547,0.680618,75.425770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.272546,46.983357,169.288537,128.941120,132.147928,134.509689,54.610900,14.114493,166.559641,5.486084,47.702738,56.423740,130.682154,169.388896,130.346181,166.671318,108.774003,164.147658,-0.073249,-1.722977,32.025740,-235.936918,156.920424,5.187264,33.935666,12.708524,20.661522,1065.891421,1.200337,507639.123469,0.963907,0.769502,2.730863,3.008272,0.077981,0.057608,108.846216,83.548408,32.000000,32.000000,32.000000,32.000000,633.110277,32.000000,69.656198,76.242414,92.879858,0.000000,66.540816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.931501,0.684319,75.412192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.280535,47.005082,169.197735,129.082603,132.297505,134.655178,54.479258,14.110925,166.371880,5.499187,47.750843,56.366243,130.740217,169.166779,130.355802,166.682093,108.838544,163.875559,-0.073147,-1.727067,32.025740,-235.942283,156.477307,5.200089,33.876599,12.702304,15.369423,794.797286,0.495869,507886.099320,0.966053,0.733271,2.549704,3.015092,0.077933,0.057024,108.758746,83.496797,32.000000,32.000000,32.000000,32.000000,260.443303,32.000000,69.666079,76.257985,92.887792,0.000000,66.840816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.853393,0.686777,75.418124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.274427,47.005082,169.193431,129.082603,132.435864,134.773006,54.331259,14.111211,166.278679,5.512188,47.725958,56.003805,130.699641,169.132875,130.344674,166.625825,108.883470,163.877477,-0.072934,-1.733465,32.025740,-235.941017,156.651683,5.212950,33.842846,12.703692,46.194471,2395.356816,1.126322,508111.065389,0.960804,0.532107,2.526072,3.008368,0.078316,0.057225,108.641724,83.389868,32.000000,32.000000,32.000000,32.000000,304.285676,32.000000,69.645038,76.231340,92.886263,0.000000,67.140816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.802295,0.685838,75.427850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.237960,47.002332,168.929743,129.110176,132.541243,134.904986,54.533204,14.109784,166.213838,5.526482,47.422729,56.203313,130.692407,168.924185,130.352950,166.444795,108.920711,163.667591,-0.073081,-1.742803,32.025740,-235.943098,156.566229,5.227205,33.847263,12.653604,20.035949,1035.091873,1.514913,508518.195509,0.964075,0.546299,2.347181,3.006328,0.077445,0.056959,108.572980,83.268477,32.000000,32.000000,32.000000,32.000000,308.068969,32.000000,69.664272,76.254133,92.909234,0.000000,67.540816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,33.821498,0.687770,75.421730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.150621,46.877484,168.824523,129.179805,132.608882,134.977456,54.318997,14.114778,166.190558,5.534873,47.472634,56.196612,130.684312,168.819905,130.304504,166.234658,108.913109,163.621002,-0.073244,-1.749552,32.025740,-235.940063,156.375596,5.235534,33.815692,12.668136,40.094431,2079.516168,0.504517,508851.995904,0.967666,0.552057,2.303060,3.006578,0.077017,0.057352,108.504229,83.116420,32.000000,32.000000,32.000000,32.000000,490.965904,32.000000,69.645640,76.226583,92.905938,0.000000,67.840816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.778856,0.689477,75.424935,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.254325,46.827711,168.782694,129.244699,132.701679,135.042295,54.547733,14.115207,166.026732,5.540514,47.534126,56.270625,130.667830,168.749664,130.256973,166.158650,108.991362,163.531158,-0.073453,-1.757476,32.025740,-235.936858,156.525151,5.240689,33.764431,12.696985,10.468969,540.701015,1.163527,509279.784290,0.965729,0.583696,2.177519,3.003838,0.080190,0.057447,108.466990,83.008218,32.000000,32.000000,32.000000,32.000000,373.078268,32.000000,69.649160,76.212775,92.889055,0.000000,68.140816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.738197,0.689277,75.431157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.052347,46.792513,168.636361,129.266424,132.786851,135.104810,54.769216,14.114493,165.932696,5.540922,47.525104,56.060529,130.652960,168.594527,130.232391,166.026738,108.999175,163.405076,-0.073443,-1.765157,32.025740,-235.940185,156.313310,5.241394,33.744941,12.685373,57.016848,2932.896097,0.582164,509433.086348,0.971406,0.541284,2.165508,3.006637,0.077177,0.057484,108.315570,82.895292,32.000000,32.000000,32.000000,32.000000,1027.502335,32.000000,69.644442,76.238576,92.914387,0.000000,68.440816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.779198,0.691010,75.428770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.059335,46.792513,168.534002,129.266424,132.831581,135.167963,54.301853,14.114350,165.842662,5.539645,47.384022,56.062011,130.631564,168.453701,130.195845,166.008016,109.031253,163.391710,-0.073396,-1.770899,32.025740,-235.936898,156.282331,5.240569,33.755939,12.701907,20.317778,1054.123669,2.225305,509278.373715,0.965626,0.393641,2.049423,3.000351,0.078564,0.057756,108.188812,82.766065,32.000000,32.000000,32.000000,32.000000,305.667045,32.000000,69.651833,76.259913,92.903013,0.000000,68.740816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,33.779721,0.690513,75.429972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
56.009499,46.725141,168.447012,129.364464,132.835090,135.231701,54.331187,14.110497,165.664095,5.537035,47.449822,55.754724,130.620957,168.298368,130.149534,165.864979,109.071472,163.207803,-0.073409,-1.775569,32.025740,-235.936340,156.017097,5.238273,33.659386,12.693974,57.544254,2983.889688,0.410026,509627.836444,0.966001,0.549183,1.988491,3.008551,0.078298,0.058369,108.042779,82.639894,32.000000,32.000000,32.000000,32.000000,251.403563,32.000000,69.657908,76.290243,92.907608,0.000000,69.040816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1655.273437,33.698062,0.692094,75.427304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.930508,46.688844,168.314700,129.476433,132.840118,135.279270,54.694858,14.110069,165.559393,5.535470,47.337102,55.797505,130.621369,168.355031,130.134814,165.881664,109.146786,163.210640,-0.073438,-1.779043,32.025740,-235.941832,156.024990,5.237466,33.694149,12.636132,20.890721,1076.061083,1.150382,509775.868656,0.974633,0.542575,1.950779,3.006350,0.078147,0.057745,107.934257,82.536386,32.000000,32.000000,32.000000,32.000000,388.646803,32.000000,69.662916,76.298918,92.930576,0.000000,69.340816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,33.682826,0.691930,75.430407,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.736237,46.594800,168.173222,129.573084,132.834944,135.338590,54.474777,14.112638,165.529111,5.535885,47.215897,55.783667,130.613657,168.190416,130.109246,165.711150,109.121734,163.030542,-0.073532,-1.783831,32.025740,-235.939917,155.940432,5.237880,33.639571,12.626612,56.502450,2922.145312,0.406486,509834.320525,0.975352,0.522342,1.833020,3.007472,0.078059,0.057355,107.869037,82.382159,32.000000,32.000000,32.000000,32.000000,541.819491,32.000000,69.673752,76.290724,92.928495,0.000000,69.640816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.596839,0.694132,75.429043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.805771,46.594800,168.074705,129.573084,132.899965,135.379857,54.276684,14.111354,165.574243,5.536692,47.101829,55.682159,130.568613,168.085091,130.056010,165.548354,109.188672,162.888544,-0.073401,-1.787446,32.025740,-235.937934,155.822326,5.238944,33.593954,12.653712,14.024767,727.968078,1.120869,509830.819176,0.970655,0.560827,1.758903,3.009354,0.078099,0.057207,107.875687,82.276941,32.000000,32.000000,32.000000,32.000000,423.076819,32.000000,69.631744,76.257280,92.913843,0.000000,69.940816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,33.607585,0.695184,75.425608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.759711,46.510383,167.970044,129.698983,132.876098,135.413278,54.633349,14.114350,165.199209,5.538944,47.093517,55.603775,130.598285,168.026253,130.020521,165.495775,109.257842,162.800779,-0.073212,-1.792132,32.025740,-235.936898,155.590374,5.241507,33.595270,12.571728,60.146315,3101.567207,0.415737,510139.115496,0.978583,0.651046,1.707959,3.017305,0.077754,0.057382,107.776101,82.027970,32.000000,32.000000,32.000000,32.000000,574.813229,32.000000,69.651895,76.236909,92.931775,0.000000,70.340816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.617520,0.699177,75.428421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.663410,46.453738,167.903921,129.797587,132.871708,135.442275,54.318898,14.116776,165.271750,5.541120,47.070929,55.497367,130.608469,167.872782,130.015194,165.362114,109.315627,162.798145,-0.073196,-1.793905,32.025740,-235.932021,155.728875,5.244303,33.527097,12.589704,19.167300,994.122663,1.672242,510046.719731,0.981065,0.585039,1.581058,3.011780,0.078126,0.057597,107.704048,81.928416,32.000000,32.000000,32.000000,32.000000,359.005494,32.000000,69.652422,76.260499,92.942154,0.000000,70.640816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,33.542261,0.697843,75.428105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.691080,46.399019,167.753513,129.900650,132.885423,135.453135,54.466132,14.111496,165.054164,5.544008,46.959161,55.426950,130.593190,167.842964,129.992525,165.283493,109.325232,162.679412,-0.073280,-1.795698,32.025740,-235.938281,155.509857,5.247556,33.506200,12.618012,47.553398,2459.716249,0.390053,509883.580255,0.975566,0.544337,1.474806,3.012391,0.077754,0.058101,107.736324,81.839708,32.000000,32.000000,32.000000,32.000000,390.449583,32.000000,69.646853,76.283805,92.928908,0.000000,70.940816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,33.480020,0.697858,75.432162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.501732,46.327528,167.668942,130.040206,132.909413,135.456210,54.658766,14.113209,164.866289,5.546793,46.904747,55.415018,130.615839,167.717571,129.952332,165.151563,109.308014,162.587751,-0.073168,-1.798619,32.025740,-235.939019,155.274663,5.250454,33.503225,12.611359,19.205487,989.909517,1.225886,509835.755033,0.983182,0.579185,1.415908,3.016415,0.077265,0.057861,107.838286,81.728224,32.000000,32.000000,32.000000,32.000000,575.444214,32.000000,69.662805,76.349056,92.929954,0.000000,71.240816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,33.547886,0.700517,75.424253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
