OSU 80 Ton Compressor Load Stand
55.525314,46.327528,167.569341,130.040206,132.945045,135.444173,54.513206,14.113922,164.927965,5.549887,46.843302,55.162653,130.643033,167.559444,129.957050,165.109903,109.291358,162.556469,-0.073002,-1.800380,32.025740,-235.944350,155.346840,5.253829,33.442499,12.605264,26.218700,1355.000386,0.493393,509721.404912,0.979889,0.498165,1.356113,3.012215,0.077790,0.057669,107.953911,81.648414,32.000000,32.000000,32.000000,32.000000,464.685034,32.000000,69.679474,76.403071,92.940058,0.000000,71.540816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.476089,0.700791,75.427960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.391149,46.233765,167.441354,130.195085,132.922324,135.426614,54.325845,14.115492,164.852066,5.551903,46.638982,55.264447,130.667825,167.429654,129.920942,165.050192,109.291338,162.531104,-0.072945,-1.803929,32.025740,-235.935266,155.291141,5.256266,33.425893,12.623006,30.185106,1565.367110,1.225388,509836.830764,0.980026,0.606853,1.334566,3.020968,0.077749,0.056740,108.057581,81.538690,32.000000,32.000000,32.000000,32.000000,559.926779,32.000000,69.660362,76.460708,92.897207,0.000000,71.840816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.462693,0.701510,75.426588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.297287,46.130380,167.410428,130.322112,132.851909,135.418146,54.526420,14.117775,164.793223,5.553364,46.710420,55.097470,130.700162,167.481340,129.943617,164.891779,109.298290,162.285588,-0.072829,-1.806269,32.025740,-235.932492,155.358524,5.257670,33.411811,12.550740,12.092914,624.818649,0.896636,509809.994158,0.982082,0.584387,1.337988,3.017891,0.078085,0.056836,108.088777,81.439834,32.000000,32.000000,32.000000,32.000000,337.852372,32.000000,69.673408,76.567944,92.927321,0.000000,72.140816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.415832,0.702251,75.431770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
55.214307,46.058617,167.203570,130.446634,132.763861,135.387695,54.642708,14.108071,164.485083,5.553923,46.577827,54.827704,130.695818,167.202866,129.932670,164.715022,109.211903,162.127825,-0.072701,-1.808049,32.025740,-235.947587,154.904213,5.258247,33.340501,12.563452,45.630842,2352.644235,0.779991,509709.136601,0.987769,0.618534,1.327277,3.022890,0.077742,0.056856,108.071381,81.379324,32.000000,32.000000,32.000000,32.000000,145.325935,32.000000,69.661699,76.631265,92.902354,0.000000,72.440816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.372667,0.703593,75.432205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.706440,45.915367,166.925441,130.641919,132.729442,135.336952,54.493220,14.110069,164.184558,5.557889,46.284323,54.530004,130.704717,166.902722,129.921788,164.474182,109.181279,161.958746,-0.072554,-1.810988,32.025740,-235.942486,154.884184,5.262825,33.317764,12.577371,30.856984,1595.294972,1.949426,509560.302592,0.985660,0.604777,1.216383,3.027462,0.077400,0.058654,108.092355,81.324784,32.000000,32.000000,32.000000,32.000000,423.980356,32.000000,69.653795,76.717292,92.894596,0.003610,72.840816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.373280,0.705481,75.429495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.700262,45.915367,166.901996,130.641919,132.722967,135.266438,54.815944,14.116063,164.262464,5.562298,45.981087,54.682354,130.725974,166.816945,129.883694,164.485554,109.151572,161.894220,-0.072494,-1.814496,32.025740,-235.935675,155.008468,5.267081,33.286932,12.472344,25.835705,1327.832860,0.516663,509620.899788,0.984804,0.612347,1.235916,3.028265,0.078269,0.058173,108.056249,81.195019,32.000000,32.000000,32.000000,32.000000,621.026365,32.000000,69.637955,76.749338,92.890600,0.000000,73.140816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,33.288014,0.706439,75.426699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.661143,45.697613,166.728169,130.879557,132.660114,135.139214,54.460754,14.120344,164.110009,5.564138,46.151150,54.630595,130.763348,166.710315,129.887352,164.278941,109.203496,161.691022,-0.072606,-1.819186,32.025740,-235.930250,154.705521,5.268938,33.231471,12.511524,10.606738,548.691464,0.769924,509759.483102,0.997092,0.956638,1.194839,3.051294,0.078011,0.057017,108.112617,81.150746,32.000000,32.000000,32.000000,32.000000,457.014138,32.000000,69.628170,76.780388,92.909953,0.000000,73.440816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.230209,0.711872,75.425599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.772024,45.623380,166.632828,131.052568,132.599788,135.014882,54.388830,14.115777,164.072918,5.565555,46.346333,54.503063,130.812634,166.610869,129.883148,164.159312,109.209532,161.737876,-0.072619,-1.823875,32.025740,-235.938738,154.714497,5.270051,33.206445,12.490988,45.763813,2370.513784,0.919072,509575.380208,0.990832,0.962589,1.197167,3.051210,0.078544,0.057464,108.076554,81.043525,32.000000,32.000000,32.000000,32.000000,949.712606,32.000000,69.627824,76.826559,92.906808,0.000000,73.740816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.214486,0.713316,75.420230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.707371,45.572243,166.406187,131.205802,132.586248,134.877342,54.554883,14.112352,163.892163,5.564665,46.886584,54.312185,130.837482,166.390367,129.893284,164.019474,109.212081,161.465757,-0.072394,-1.828542,32.025740,-235.941019,154.819735,5.268677,33.190253,12.473841,10.504100,542.444386,2.234617,508604.006402,0.996512,0.782536,1.058972,3.050214,0.077922,0.057226,108.032627,80.961366,32.000000,32.000000,32.000000,32.000000,584.534047,32.000000,69.631608,76.876000,92.892433,0.018444,74.040816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,33.198547,0.713266,75.424747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.575308,45.572243,166.326967,131.205802,132.551003,134.718551,54.632573,14.115777,163.617908,5.562200,47.801360,54.161944,130.909869,166.236259,129.939774,163.852912,109.138237,161.515379,-0.072263,-1.833210,32.025740,-235.934980,154.474653,5.265893,33.202694,12.533215,57.863463,2983.889688,0.515914,507876.081855,0.994405,0.601498,1.072835,3.042298,0.078279,0.057077,107.991251,80.884698,32.000000,32.000000,32.000000,32.000000,191.175739,32.000000,69.635258,76.898140,92.927526,0.000000,74.340816,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,33.216686,0.710841,75.432026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.409416,45.474093,166.079300,131.494729,132.521922,134.551590,54.277432,14.114636,163.288748,5.557441,48.090064,54.018345,130.961407,166.018531,129.928520,163.587256,109.131556,161.014721,-0.072158,-1.838731,32.025740,-235.935959,154.287674,5.259995,33.142455,12.497803,23.496664,1219.598599,2.245183,507319.297037,0.991542,0.612615,0.954651,3.041751,0.077363,0.057390,107.965092,80.791351,32.000000,32.000000,32.000000,32.000000,352.854302,32.000000,69.637749,76.897728,92.913043,0.000000,74.444083,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,33.210105,0.710381,75.418320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.189092,45.331957,165.920401,131.854723,132.492731,134.366449,54.357823,14.119060,163.307881,5.549997,48.284779,53.908900,131.027893,165.888979,129.929910,163.612052,109.139576,160.978661,-0.072095,-1.844212,32.025740,-235.930555,154.005754,5.252481,33.105619,12.489599,55.128151,2857.204755,0.407987,507046.799800,0.991676,0.739958,1.049592,3.047660,0.077156,0.057250,107.920282,80.695150,32.000000,32.000000,32.000000,32.000000,472.539465,32.000000,69.617650,76.888914,92.933737,0.000000,74.454995,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,33.136883,0.710714,75.428029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
54.152877,45.233536,165.581836,132.155384,132.450401,134.190301,54.607708,14.112352,162.936545,5.542525,48.400909,53.716039,131.093748,165.541033,129.945810,163.047307,109.167158,160.797123,-0.072058,-1.848898,32.025740,-235.938242,153.670935,5.244626,32.997400,12.496884,18.652507,962.306149,1.005109,506415.425405,1.000073,0.802105,0.843190,3.052400,0.078143,0.057141,107.960620,80.610950,32.000000,32.000000,32.000000,32.000000,813.840183,32.000000,69.637564,76.920182,92.945264,0.000000,74.464412,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,33.088832,0.711130,75.419087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.875024,45.243433,165.269076,132.416490,132.412472,133.957324,54.385163,14.118632,162.614151,5.531045,48.593524,53.639312,131.150369,165.259893,129.947807,162.773263,109.178037,160.416848,-0.071995,-1.853586,32.025740,-235.933270,153.389075,5.232919,32.880094,12.414340,57.517286,2979.531262,0.429114,505665.032332,1.001381,0.873441,0.819803,3.061878,0.078152,0.057457,107.901987,80.500060,32.000000,32.000000,32.000000,32.000000,221.204664,32.000000,69.601508,76.899663,92.915941,0.000000,74.476775,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.965865,0.713896,75.422829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.909952,45.243433,165.123482,132.416490,132.311976,133.770903,54.746568,14.112495,162.490503,5.522147,48.469389,53.554069,131.215684,165.102768,129.979860,162.696068,109.161169,160.237840,-0.072074,-1.855947,32.025740,-235.940386,153.375760,5.223897,32.849533,12.425591,19.648519,1011.120527,1.264797,504787.404500,0.995951,0.810170,0.714821,3.057674,0.078125,0.057233,107.829463,80.460908,32.000000,32.000000,32.000000,32.000000,368.895524,32.000000,69.590546,76.871508,92.929871,0.000000,74.485652,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.893040,0.712979,75.418499,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.713675,45.533203,164.720540,132.645838,132.208695,133.597448,54.427518,14.114778,162.092038,5.514179,48.813106,53.580556,131.291529,164.686109,130.008496,162.336213,109.119056,159.921151,-0.071979,-1.857702,32.025740,-235.934999,153.113236,5.215587,32.778962,12.392902,57.424552,2972.412498,0.411050,504170.579013,1.004142,1.090364,0.541596,3.067638,0.077871,0.057160,107.876685,80.415346,32.000000,32.000000,32.000000,32.000000,191.656851,32.000000,69.588384,76.854958,92.931020,0.000000,74.493260,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.835361,0.717180,75.415925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.735024,46.062191,164.593882,132.838408,132.152492,133.408601,54.233927,14.115349,162.011217,5.506783,48.681173,53.477654,131.381925,164.600798,130.050938,162.175435,109.128956,159.789007,-0.072011,-1.859456,32.025740,-235.935409,153.046749,5.208076,32.729432,12.337369,20.485337,1064.148050,1.199806,503473.400775,0.995396,1.056328,0.481943,3.062950,0.077495,0.057821,107.791236,80.408359,32.000000,32.000000,32.000000,32.000000,262.714695,32.000000,69.562801,76.866637,92.919689,0.000000,74.500806,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.773661,0.716699,75.418525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.678148,46.618724,164.301707,132.993917,132.092284,133.206489,54.489851,14.113922,161.826413,5.500724,48.814602,53.328246,131.441756,164.194661,130.083331,161.900042,109.088722,159.379805,-0.072071,-1.861184,32.025740,-235.937652,152.801563,5.202008,32.661890,12.372275,53.438411,2762.917460,0.411097,503631.711512,1.004929,1.537585,0.388521,3.066641,0.077387,0.057190,107.564141,80.349979,32.000000,32.000000,32.000000,32.000000,263.948485,32.000000,69.563000,76.883299,92.908206,0.000000,74.507535,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.731001,0.718952,75.416599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.653843,46.618724,164.155651,132.993917,132.062451,133.009043,54.754438,14.114208,161.678624,5.494282,48.741952,53.256896,131.485746,164.198219,130.120419,161.803518,109.018564,159.143881,-0.072111,-1.862938,32.025740,-235.936877,152.787327,5.195196,32.632176,12.303526,19.018865,978.577608,1.151452,503806.674896,1.008222,2.045721,0.322007,3.063065,0.077463,0.057690,107.408383,80.308642,32.000000,32.000000,32.000000,32.000000,164.001858,32.000000,69.555769,76.919758,92.909485,0.000000,74.514242,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.731217,0.719721,75.411323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.401978,47.111781,163.869039,133.122118,132.038382,132.813207,54.468051,14.115492,161.370031,5.487322,49.090291,53.154546,131.559391,163.740810,130.192651,161.417076,108.972957,159.040528,-0.072126,-1.864712,32.025740,-235.935919,152.422809,5.188059,32.517845,12.317625,50.723396,2623.593089,0.441325,504175.686561,1.004818,2.657824,0.186707,3.060868,0.077515,0.056480,107.276808,80.226670,32.000000,32.000000,32.000000,32.000000,233.749991,32.000000,69.555424,76.919004,92.890515,0.000000,74.519921,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.681886,0.720531,75.420016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.247905,47.601303,163.577335,133.243911,132.009195,132.545481,54.537761,14.107358,161.100397,5.478077,49.538285,52.836481,131.677113,163.465051,130.249298,161.246779,108.931422,158.874866,-0.072195,-1.867060,32.025740,-235.944380,152.212358,5.179116,32.464511,12.327614,19.638264,1014.461987,1.237784,503626.053713,0.998990,2.681584,0.155507,3.059532,0.077404,0.056898,107.315502,80.131678,32.000000,32.000000,32.000000,32.000000,155.617715,32.000000,69.539237,76.928475,92.897109,0.000000,74.526991,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.600677,0.719229,75.414007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.256560,47.990749,163.437165,133.406957,131.961357,132.328259,54.599828,14.113922,160.958560,5.470951,49.649949,52.939370,131.708088,163.456729,130.284989,160.967316,108.826416,158.771733,-0.072205,-1.867656,32.025740,-235.940103,152.096391,5.172112,32.492495,12.281474,58.436950,3015.270360,0.465781,504113.860166,1.009557,3.421357,0.156678,3.068595,0.078921,0.056865,107.293785,80.106821,32.000000,32.000000,32.000000,32.000000,273.582779,32.000000,69.549616,76.943703,92.873827,0.000000,74.532127,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.574317,0.722908,75.398512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.142816,48.300179,163.119813,133.544364,131.842690,132.116332,54.279537,14.117347,160.707023,5.462437,49.917131,52.743972,131.769654,163.169790,130.319908,160.821126,108.789406,158.382727,-0.072271,-1.868486,32.025740,-235.935208,151.959173,5.163927,32.405822,12.309620,21.728560,1127.781079,1.204304,504207.861279,1.010959,4.062240,0.126938,3.071996,0.078632,0.056811,107.345367,80.123116,32.000000,32.000000,32.000000,32.000000,211.231026,32.000000,69.516407,76.987332,92.856751,0.000000,74.536225,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.477187,0.725458,75.414016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.086662,48.300179,162.999566,133.544364,131.733072,131.893733,54.540080,14.114921,160.697406,5.453632,49.967661,52.757790,131.833599,163.018502,130.384754,160.698096,108.746817,158.240567,-0.072473,-1.870245,32.025740,-235.936000,151.872883,5.155375,32.396843,12.252373,54.407362,2810.424310,0.404173,504318.739182,1.009118,4.443175,0.187545,3.068864,0.077237,0.056836,107.409249,80.126678,32.000000,32.000000,32.000000,32.000000,450.477937,32.000000,69.538481,77.035551,92.837228,0.000000,74.540105,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.496101,0.725070,75.418363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.137252,48.574415,162.795005,133.666166,131.680609,131.670493,54.684742,14.115349,160.414597,5.445461,49.922358,52.626156,131.883563,162.752450,130.425120,160.393755,108.685972,158.143867,-0.072530,-1.872279,32.025740,-235.932958,151.584683,5.147843,32.332925,12.281096,20.909417,1077.223330,1.086901,504246.105607,1.016800,4.864548,0.056891,3.069461,0.077953,0.057772,107.322856,80.055202,32.000000,32.000000,32.000000,32.000000,323.111995,32.000000,69.522315,77.019939,92.797907,0.000000,74.543368,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.447148,0.727181,75.404683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.979857,48.732856,162.716412,133.771804,131.628536,131.454550,54.665330,14.119630,160.336015,5.436845,49.754910,52.650742,131.932464,162.655308,130.470627,160.425090,108.628985,158.019841,-0.072420,-1.874316,32.025740,-235.930311,151.619312,5.139458,32.328742,12.219342,58.571891,3018.611820,0.433547,503555.579937,1.011437,4.919880,0.038130,3.070443,0.077982,0.057649,107.387034,80.041434,32.000000,32.000000,32.000000,32.000000,869.981701,32.000000,69.539472,77.079741,92.788784,0.000000,74.546761,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.408725,0.725876,75.412627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.113440,48.804651,162.514213,133.831174,131.594003,131.224005,54.424906,14.115635,160.119714,5.427240,49.663116,52.684594,131.988798,162.562813,130.530562,160.238396,108.568505,157.803959,-0.072339,-1.874479,32.025740,-235.934143,151.319509,5.130610,32.303320,12.234577,19.743568,1022.016593,1.124755,503281.346947,1.006779,5.144264,0.057221,3.063670,0.077896,0.057765,107.592399,80.090902,32.000000,32.000000,32.000000,32.000000,85.223725,32.000000,69.518934,77.114937,92.757923,0.000000,74.549644,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.416821,0.724809,75.399986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.986466,48.804651,162.484386,133.831174,131.498713,131.008616,54.551660,14.109641,160.163896,5.418523,49.737508,52.610701,132.034451,162.527374,130.573591,160.118480,108.512992,157.715039,-0.072368,-1.875639,32.025740,-235.938666,151.310253,5.122636,32.296847,12.252932,54.267006,2802.579142,0.402164,503023.604873,1.009301,5.457924,0.060625,3.071288,0.079151,0.057646,107.735933,80.132381,32.000000,32.000000,32.000000,32.000000,-21435.773397,32.000000,69.512270,77.124791,92.726464,0.000000,74.552310,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.409951,0.726826,75.412175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.995395,48.855816,162.292653,133.862949,131.439370,130.792998,54.698312,14.114636,159.976852,5.409702,49.676968,52.534965,132.062650,162.368129,130.656526,159.921708,108.462433,157.657512,-0.072431,-1.876812,32.025740,-235.935795,151.186352,5.114213,32.272073,12.191575,21.049998,1084.196813,1.186731,502284.412514,1.009337,5.397961,0.027764,3.059757,0.077494,0.057243,107.726253,80.073187,32.000000,32.000000,32.000000,32.000000,490.635813,32.000000,69.520513,77.137487,92.712579,0.000000,74.554825,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.377208,0.722782,75.401674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.757656,48.916884,162.258249,133.922878,131.435682,130.572717,54.696930,14.118489,159.839495,5.401338,49.726935,52.447853,132.103455,162.332395,130.685775,159.930939,108.403008,157.487840,-0.072535,-1.877947,32.025740,-235.929982,151.046462,5.106443,32.240610,12.259892,57.906241,2982.582161,0.432080,501719.737257,1.008042,5.523194,0.044802,3.066526,0.078316,0.057296,107.687434,80.071268,32.000000,32.000000,32.000000,32.000000,108.878278,32.000000,69.515293,77.171814,92.662997,0.000000,74.557034,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.377262,0.723472,75.405237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.817878,48.982079,162.097510,133.982249,131.364547,130.285001,54.744748,14.114778,159.670059,5.390840,49.729737,52.421076,132.141653,162.098520,130.722109,159.787393,108.323058,157.359088,-0.072640,-1.880274,32.025740,-235.934999,150.853487,5.096572,32.208335,12.192044,9.532823,490.579109,1.110871,501098.904741,1.003643,5.565544,0.070462,3.062392,0.077906,0.057807,107.698814,80.013297,32.000000,32.000000,32.000000,32.000000,254.661546,32.000000,69.498561,77.157701,92.606668,0.000000,74.559785,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.351353,0.722231,75.412252,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.809245,49.037371,161.959027,134.045802,131.297681,130.062740,54.699491,14.119916,159.512086,5.383046,49.679126,52.224141,132.199889,162.007469,130.761458,159.635419,108.285795,157.201148,-0.072832,-1.882037,32.025740,-235.929045,150.722061,5.089418,32.204369,12.216871,46.668336,2403.637827,0.405079,500732.382174,1.007220,5.861681,0.056407,3.075539,0.078507,0.057760,107.756102,79.996958,32.000000,32.000000,32.000000,32.000000,318.663000,32.000000,69.486720,77.180117,92.600264,0.000000,74.561113,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.306186,0.724477,75.410683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.695255,49.037371,161.922825,134.045802,131.260794,129.835870,54.438588,14.115349,159.496242,5.374857,49.681487,52.304530,132.212494,161.855676,130.820228,159.578048,108.238379,157.220741,-0.073102,-1.883775,32.025740,-235.936552,150.686821,5.081600,32.210950,12.190349,7.581791,392.369230,2.450558,499880.316792,1.003028,5.867255,0.080560,3.068989,0.077019,0.057209,107.989574,80.001300,32.000000,32.000000,32.000000,32.000000,-450.932744,32.000000,69.497337,77.204628,92.575442,0.000000,74.562724,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.336171,0.722095,75.478487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.722495,49.064330,161.838503,134.099043,131.212523,129.617855,54.406355,14.114065,159.396078,5.366770,49.394084,52.356525,132.239406,161.868297,130.842151,159.515320,108.149259,157.167056,-0.073259,-1.884929,32.025740,-235.942247,150.597430,5.074151,32.199392,12.209136,32.474332,1681.591819,0.499503,499219.408914,1.002489,5.931090,0.049328,3.066869,0.079255,0.057596,108.018807,79.991697,32.000000,32.000000,32.000000,32.000000,627.326109,32.000000,69.478879,77.215137,92.506150,0.000000,74.564171,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.290428,0.721563,75.409899,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.650663,49.040947,161.837390,134.138346,131.212155,129.398294,54.631053,14.112067,159.420884,5.359471,49.341854,52.357613,132.285846,161.760786,130.897597,159.610132,108.095395,157.055524,-0.073369,-1.886117,32.025740,-235.937711,150.376963,5.067801,32.184878,12.194766,22.813037,1176.450176,3.075708,498575.700080,1.007974,6.044003,0.105244,3.072816,0.077463,0.057239,107.964527,79.966833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502550,77.231599,92.521258,0.000000,74.565484,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.323622,0.721155,75.463350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.681762,49.034070,161.709671,134.154235,131.232151,129.186367,54.709521,14.117347,159.347224,5.353706,49.398580,52.386284,132.330772,161.753143,130.934467,159.467101,108.023216,156.966614,-0.073422,-1.887867,32.025740,-235.934391,150.665324,5.062616,32.191134,12.195758,18.289488,941.821544,0.716205,497978.844020,1.006373,6.043963,0.171072,3.069629,0.077678,0.056699,107.871661,79.977606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471038,77.209013,92.478921,0.000000,74.566595,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.315977,0.720284,75.483678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.580521,49.034070,161.641740,134.154235,131.213011,128.969396,54.528662,14.116063,159.278930,5.346415,49.435201,52.296959,132.392604,161.701311,130.993703,159.492708,107.954375,156.934314,-0.073464,-1.889632,32.025740,-235.932898,150.670892,5.056114,32.151630,12.194369,47.810450,2470.176473,1.019186,497294.855737,1.001998,6.091801,0.176529,3.073796,0.077171,0.057456,107.783720,80.013976,32.000000,32.000000,32.000000,32.000000,991.321907,32.000000,69.475939,77.259126,92.464645,0.000000,74.567642,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.283270,0.719311,75.492236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.633160,49.061854,161.610581,134.191866,131.165435,128.763261,54.345551,14.112638,159.142630,5.339877,49.443073,52.168782,132.427330,161.663206,131.010276,159.328424,107.886302,156.746427,-0.073495,-1.889626,32.025740,-235.936976,150.369865,5.050096,32.137602,12.182541,15.446604,800.753803,1.267465,496615.963129,0.998242,6.054081,0.210101,3.069557,0.078632,0.057292,107.644085,79.946979,32.000000,32.000000,32.000000,32.000000,339.682901,32.000000,69.462964,77.267252,92.436199,0.000000,74.568312,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.291275,0.717332,75.485732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.515629,49.079185,161.573076,134.239532,131.164540,128.582185,54.545711,14.107358,159.190304,5.333468,49.184545,52.244558,132.487301,161.561738,131.082767,159.273109,107.852182,156.849538,-0.073411,-1.889653,32.025740,-235.943073,150.329996,5.044356,32.134104,12.203709,52.820934,2728.195328,0.484855,496046.369674,1.002027,6.154541,0.264912,3.074175,0.078468,0.057325,107.597230,79.975733,32.000000,32.000000,32.000000,32.000000,538.972732,32.000000,69.485390,77.288238,92.425329,0.000000,74.569240,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.282801,0.718054,75.412030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.599857,48.986755,161.493366,134.249288,131.168136,128.332342,54.513963,14.113637,159.062074,5.325525,48.667751,52.299731,132.468856,161.578159,131.073202,159.237503,107.769716,156.631688,-0.073286,-1.888481,32.025740,-235.939081,150.327138,5.038029,32.115659,12.187897,13.602558,702.979766,1.496603,495415.033077,1.002753,6.130073,0.251333,3.070509,0.077286,0.056964,107.561627,79.997643,32.000000,32.000000,32.000000,32.000000,461.008294,32.000000,69.487185,77.273149,92.399222,0.000000,74.570230,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.257234,0.715904,75.406711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.624741,48.911107,161.432832,134.216674,131.154955,128.152407,54.365890,14.112210,159.077808,5.319950,48.473755,52.164780,132.507951,161.460914,131.120898,159.140407,107.701882,156.724124,-0.073335,-1.889077,32.025740,-235.939038,150.243968,5.033489,32.111963,12.184615,53.249557,2759.430718,0.438010,494944.240126,1.000219,6.264126,0.330272,3.076666,0.077515,0.057244,107.630097,80.044093,32.000000,32.000000,32.000000,32.000000,829.130518,32.000000,69.492189,77.242315,92.392458,0.000000,74.570451,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.217459,0.716670,75.411152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.637483,48.911107,161.411799,134.216674,131.118824,127.977105,54.818465,14.112781,159.000256,5.315283,48.619526,52.093391,132.515918,161.497474,131.152524,159.170640,107.667586,156.581533,-0.073474,-1.888519,32.025740,-235.937814,150.320897,5.029876,32.143967,12.194712,10.164743,522.395624,1.693456,493945.994824,0.996800,6.088027,0.318019,3.070224,0.077562,0.057317,107.665742,80.079230,32.000000,32.000000,32.000000,32.000000,265.626346,32.000000,69.483302,77.188662,92.391118,0.000000,74.570953,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.262481,0.714114,75.487156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.606336,48.906706,161.364010,134.199113,131.074037,127.791892,54.760851,14.116919,158.980205,5.310187,48.836454,52.187195,132.552242,161.242984,131.191629,159.053197,107.601250,156.722957,-0.073435,-1.888523,32.025740,-235.936616,150.194346,5.026008,32.106896,12.181856,28.800244,1481.685319,0.431520,493271.334000,0.997368,5.987681,0.426055,3.067622,0.077540,0.057781,107.726967,80.109599,32.000000,32.000000,32.000000,32.000000,921.760900,32.000000,69.498621,77.188208,92.362033,0.000000,74.571242,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.251951,0.713223,75.467296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.554059,48.934764,161.324343,134.243156,131.008171,127.624280,54.497797,14.109641,159.015911,5.305787,48.628097,52.182354,132.552367,161.272840,131.205707,159.011367,107.550071,156.582638,-0.073558,-1.888537,32.025740,-235.936706,150.035983,5.022115,32.115064,12.173418,29.218342,1510.450935,2.256651,492664.784885,0.987512,5.975036,0.398328,3.066480,0.078132,0.057713,107.747715,80.059657,32.000000,32.000000,32.000000,32.000000,345.363691,32.000000,69.474674,77.185872,92.326942,0.000000,74.571549,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.211419,0.710989,75.490429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.627494,48.840411,161.253855,134.246780,130.886212,127.464664,54.307813,14.110783,158.873228,5.301515,48.147737,52.298826,132.593091,161.312915,131.236817,158.982358,107.525580,156.550968,-0.073632,-1.888705,32.025740,-235.944059,149.969413,5.018780,32.099702,12.156992,13.803167,716.055046,0.795588,492139.956161,0.987763,6.001546,0.526178,3.067387,0.078386,0.056997,107.715276,80.100406,32.000000,32.000000,32.000000,32.000000,804.318253,32.000000,69.478939,77.239471,92.316176,0.000000,74.571501,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.235706,0.710442,75.491179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.518744,48.840411,161.260839,134.246780,130.768431,127.307582,54.642391,14.111211,158.803378,5.298721,47.693540,52.180512,132.617425,161.259687,131.273210,158.936826,107.496506,156.388482,-0.073758,-1.888700,32.025740,-235.941507,149.967557,5.016741,32.119698,12.226536,52.142483,2688.388365,0.783900,491711.577089,0.992414,6.081516,0.516324,3.069684,0.078483,0.057725,107.622216,80.152827,32.000000,32.000000,32.000000,32.000000,654.104542,32.000000,69.504227,77.315131,92.307217,0.000000,74.571613,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.249138,0.711060,75.495176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.580258,48.694345,161.272238,134.200786,130.586598,127.163595,54.674393,14.111496,158.813306,5.297185,47.254472,52.117285,132.607694,161.259318,131.309577,159.083303,107.446495,156.466796,-0.073629,-1.888697,32.025740,-235.939752,149.944837,5.015852,32.099378,12.138655,20.823696,1073.010184,1.653683,490929.568702,0.992815,5.914253,0.527034,3.064061,0.077903,0.057090,107.534441,80.182825,32.000000,32.000000,32.000000,32.000000,478.167883,32.000000,69.486309,77.361963,92.268871,0.000000,74.571584,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.255305,0.708099,75.480013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.520112,48.535080,161.267542,134.139740,130.468116,127.032439,54.658070,14.112210,158.865012,5.295962,46.400190,52.368152,132.599329,161.224861,131.312048,159.044576,107.396522,156.454940,-0.073653,-1.888685,32.025740,-235.934628,150.039530,5.015060,32.136340,12.230448,57.194275,2948.005309,0.438202,490492.677493,0.987807,6.022254,0.485368,3.070539,0.077530,0.057277,107.499966,80.209996,32.000000,32.000000,32.000000,32.000000,266.480782,32.000000,69.481067,77.418884,92.225309,0.000000,74.571891,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.274904,0.708514,75.493565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.604977,48.375269,161.253837,134.071447,130.335661,126.874709,54.760816,14.114208,158.916205,5.294158,45.786342,52.214535,132.598238,161.293928,131.361719,159.055864,107.306652,156.399804,-0.073626,-1.887512,32.025740,-235.938347,150.158513,5.014570,32.121934,12.168730,25.089629,1290.786234,1.094212,489759.859936,0.984405,5.815077,0.569480,3.067163,0.077046,0.056294,107.358803,80.286212,32.000000,32.000000,32.000000,32.000000,574.487521,32.000000,69.461627,77.540293,92.209499,0.000000,74.571933,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.287597,0.706412,75.484343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.733576,48.285051,161.252202,134.015141,130.202684,126.771774,54.631961,14.115064,158.906928,5.292683,45.596098,52.166822,132.614158,161.325539,131.358292,158.892601,107.269579,156.430370,-0.073752,-1.887014,32.025740,-235.939288,150.098511,5.013546,32.127000,12.174013,18.536832,955.913790,0.398255,489165.996836,0.984493,5.715565,0.614292,3.070586,0.078552,0.057688,107.410381,80.346368,32.000000,32.000000,32.000000,32.000000,644.989442,32.000000,69.489095,77.601635,92.202923,0.000000,74.572253,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.257360,0.705747,75.488852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.599429,48.285051,161.235136,134.015141,130.059138,126.667328,54.521280,14.113209,158.900660,5.289977,44.489703,52.329679,132.618679,161.253996,131.405445,159.070022,107.279977,156.558618,-0.073810,-1.885335,32.025740,-235.938856,149.976245,5.011997,32.141046,12.186887,51.987551,2686.354432,0.904664,488430.179102,0.979199,5.471460,0.680154,3.065372,0.077419,0.056261,107.556727,80.377176,32.000000,32.000000,32.000000,32.000000,1014.356868,32.000000,69.500176,77.691565,92.211074,0.000000,74.572272,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.298686,0.702984,75.470561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.700320,48.175305,161.247348,133.973330,129.961728,126.566596,54.394982,14.114636,158.901270,5.288807,44.626176,52.147551,132.638395,161.273745,131.402334,158.995012,107.225162,156.384561,-0.073828,-1.884744,32.025740,-235.936285,150.061209,5.011518,32.130859,12.206774,19.614901,1015.914796,1.219924,487854.214987,0.977776,5.253704,0.730536,3.057866,0.077521,0.056472,107.637455,80.423542,32.000000,32.000000,32.000000,32.000000,1027.542968,32.000000,69.507222,77.767212,92.205054,0.000000,74.572304,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.244829,0.701035,75.481155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.577226,48.082064,161.269862,133.910613,129.811637,126.468455,54.396087,14.115349,158.791336,5.288285,44.498029,52.211290,132.635095,161.235852,131.416852,159.019357,107.219787,156.460202,-0.073941,-1.882991,32.025740,-235.936225,149.957338,5.011644,32.150872,12.195740,54.981821,2847.616217,0.435764,487554.891522,0.981753,5.386747,0.775965,3.065340,0.077173,0.056386,107.837933,80.455709,32.000000,32.000000,32.000000,32.000000,876.871391,32.000000,69.506586,77.847578,92.215761,0.000000,74.572442,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.243062,0.701401,75.490881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.633092,48.015778,161.251880,133.882182,129.720136,126.386604,54.596944,14.113922,158.916573,5.288690,44.231448,52.279387,132.597272,161.324070,131.438249,159.057534,107.160910,156.423025,-0.073881,-1.881235,32.025740,-235.941083,149.957542,5.012402,32.204675,12.203475,17.607116,908.552221,1.151363,487019.092922,0.980828,5.176916,0.755003,3.059703,0.078509,0.057373,107.893522,80.425747,32.000000,32.000000,32.000000,32.000000,938.206108,32.000000,69.498789,77.892891,92.176901,0.000000,74.572759,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.272938,0.700388,75.490548,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.533548,48.015778,161.249441,133.882182,129.610388,126.302773,54.642824,14.113351,158.852916,5.289411,44.184677,52.296197,132.606214,161.352944,131.437131,159.045881,107.152958,156.457225,-0.073758,-1.879494,32.025740,-235.935773,150.160104,5.013557,32.151576,12.224534,55.000155,2835.703184,0.411387,486615.796061,0.982356,5.205807,0.793317,3.067295,0.077696,0.057221,107.897893,80.453620,32.000000,32.000000,32.000000,32.000000,898.114459,32.000000,69.511707,77.966113,92.178923,0.000000,74.572806,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.237112,0.701510,75.492918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.646392,47.917314,161.281718,133.833961,129.578900,126.227296,54.445246,14.117633,158.880405,5.290823,44.059843,52.219259,132.602426,161.409736,131.430237,158.996216,107.145576,156.412370,-0.073828,-1.877753,32.025740,-235.933289,150.040221,5.014824,32.188340,12.196172,10.598103,548.400902,1.281963,486279.695278,0.976756,5.084065,0.836008,3.063698,0.079023,0.057117,107.919520,80.421826,32.000000,32.000000,32.000000,32.000000,850.766434,32.000000,69.525079,77.993740,92.180715,0.000000,74.572994,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1684.570312,32.291041,0.699399,75.485033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.547903,47.776221,161.338349,133.784904,129.486659,126.167674,54.372611,14.111354,159.009289,5.292355,44.167225,52.347641,132.583721,161.376793,131.447537,159.047305,107.108809,156.351079,-0.073994,-1.875832,32.025740,-235.938914,150.240828,5.016456,32.165333,12.242673,42.242519,2188.767395,0.410944,486069.419759,0.977361,5.182910,0.858849,3.069456,0.077401,0.056535,107.799333,80.413432,32.000000,32.000000,32.000000,32.000000,831.096779,32.000000,69.522857,77.964820,92.166773,0.000000,74.573162,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.328111,0.701116,75.484403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.685356,47.451142,161.354804,133.683168,129.316898,126.100965,54.470039,14.115777,159.014366,5.294171,44.272514,52.390562,132.614060,161.475933,131.466688,159.116758,107.097928,156.468302,-0.074046,-1.874335,32.025740,-235.933020,150.121577,5.018518,32.195354,12.199057,54.025704,2794.298131,2.126214,485527.955029,0.977687,4.972405,0.846701,3.063490,0.078135,0.057460,107.728453,80.394426,32.000000,32.000000,32.000000,32.000000,410.308436,32.000000,69.537151,77.948964,92.173499,0.000000,74.574149,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.290067,0.697836,75.483226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
