OSU 80 Ton Compressor Load Stand
52.587090,47.111506,161.419478,133.546036,129.180704,126.062099,54.289286,14.121771,159.172683,5.295985,44.387544,52.372678,132.603108,161.478655,131.491752,159.067013,107.067544,156.612071,-0.074230,-1.874192,32.025740,-235.926700,150.332661,5.020079,32.200438,12.205476,22.018020,1142.599729,0.534183,485242.592453,0.980186,4.929090,0.856773,3.070310,0.077693,0.057688,107.574479,80.422538,32.000000,32.000000,32.000000,32.000000,295.650010,32.000000,69.530793,77.913482,92.160390,0.000000,74.574685,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.290157,0.698006,75.484479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.595123,47.111506,161.493173,133.546036,129.078354,126.014078,54.450249,14.109641,159.057751,5.296599,44.268513,52.240994,132.566629,161.566311,131.474200,159.183147,107.010289,156.598635,-0.074335,-1.873027,32.025740,-235.935236,150.329505,5.020773,32.222652,12.234794,54.688390,2829.601387,0.415905,484347.432567,0.974133,4.467589,0.918703,3.062612,0.077350,0.057595,107.423034,80.420082,32.000000,32.000000,32.000000,32.000000,693.252381,32.000000,69.504512,77.884581,92.121974,0.000000,74.575077,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.334783,0.695865,75.484045,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.682162,46.999857,161.503179,133.484997,129.039777,125.983500,54.714621,14.111354,159.196588,5.297444,44.213016,52.392474,132.539811,161.555919,131.487248,159.198223,107.027177,156.688498,-0.074416,-1.871283,32.025740,-235.942998,150.443145,5.021727,32.210391,12.230520,15.887264,818.042228,1.021497,483801.277225,0.978156,4.225454,1.011657,3.069565,0.078188,0.056233,107.329397,80.433801,32.000000,32.000000,32.000000,32.000000,498.140873,32.000000,69.518079,77.840047,92.095472,0.000000,74.576145,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.317293,0.696538,75.485639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.632181,46.979232,161.542455,133.474963,128.924253,125.960578,54.677875,14.111782,159.220878,5.297594,44.303134,52.258566,132.509480,161.619981,131.446408,159.204845,107.004099,156.730063,-0.074377,-1.869545,32.025740,-235.936853,150.495457,5.021569,32.244937,12.278824,54.420759,2804.031951,0.411211,483748.263364,0.974726,4.217478,1.063066,3.070497,0.077141,0.056489,107.218849,80.476004,32.000000,32.000000,32.000000,32.000000,989.333926,32.000000,69.502964,77.802467,92.042880,0.000000,74.576804,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.337000,0.695488,75.485945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.675926,46.952282,161.544086,133.459355,128.791243,125.937885,54.464324,14.112495,159.177463,5.297014,44.230899,52.406448,132.522492,161.562459,131.454403,159.248422,107.010102,156.746774,-0.074337,-1.867767,32.025740,-235.934015,150.398928,5.021033,32.233632,12.209245,7.037697,364.039457,1.412234,483325.487670,0.967667,4.019471,1.085267,3.065614,0.078140,0.057407,107.175148,80.489159,32.000000,32.000000,32.000000,32.000000,989.710783,32.000000,69.500737,77.779703,92.007731,0.000000,74.577752,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.376433,0.694258,75.482655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.671052,46.952282,161.586854,133.459355,128.710168,125.926458,54.413514,14.111924,159.272176,5.296704,44.211835,52.294932,132.504576,161.655131,131.424447,159.244102,106.974777,156.709963,-0.074361,-1.866021,32.025740,-235.938670,150.623027,5.020768,32.236715,12.276408,34.080822,1764.547206,0.412686,483305.976227,0.969115,4.048422,1.126420,3.069272,0.076884,0.057269,107.176406,80.467093,32.000000,32.000000,32.000000,32.000000,878.367191,32.000000,69.502268,77.726945,91.978675,0.000000,74.578520,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.336658,0.694520,75.482553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.673693,46.858785,161.630358,133.441796,128.592626,125.913701,54.561993,14.112352,159.302023,5.296551,44.263103,52.360822,132.503625,161.762380,131.446744,159.314285,106.994493,156.662072,-0.074337,-1.864262,32.025740,-235.940366,150.698345,5.020296,32.233758,12.210777,20.741496,1070.976252,3.187568,483119.869303,0.971756,3.978078,1.127684,3.066754,0.077840,0.057966,107.191748,80.511188,32.000000,32.000000,32.000000,32.000000,828.351805,32.000000,69.539445,77.719355,92.001561,0.000000,74.579635,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.364334,0.692885,75.484974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.602926,46.637972,161.631647,133.389398,128.487406,125.906096,54.725819,14.114493,159.269679,5.295954,44.285392,52.451816,132.506313,161.722316,131.438199,159.294913,106.944161,156.682333,-0.074403,-1.862504,32.025740,-235.934468,150.647459,5.019605,32.249427,12.301668,24.320097,1251.996237,0.658394,483164.858070,0.972676,3.982913,1.147003,3.067849,0.078338,0.057360,107.251958,80.546199,32.000000,32.000000,32.000000,32.000000,531.169902,32.000000,69.537347,77.621876,91.978273,0.000000,74.580682,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.349730,0.693906,75.408774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.704946,46.406718,161.619712,133.321392,128.386928,125.896210,54.455765,14.111639,159.286110,5.294835,44.242699,52.539440,132.477222,161.665315,131.440835,159.345515,106.948766,156.749509,-0.074442,-1.860764,32.025740,-235.939936,150.535452,5.018632,32.251987,12.215591,24.989179,1292.820166,1.081586,482909.239641,0.969612,3.886797,1.106457,3.068521,0.078794,0.057608,107.319383,80.591928,32.000000,32.000000,32.000000,32.000000,673.412022,32.000000,69.539342,77.549826,91.955857,0.000000,74.581813,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.368590,0.693162,75.421355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.588921,45.985204,161.701165,133.262027,128.211755,125.886278,54.638041,14.116348,159.445758,5.292462,44.311059,52.411600,132.465595,161.687692,131.417179,159.304265,106.932379,156.676189,-0.074358,-1.858409,32.025740,-235.936207,150.702830,5.016354,32.283757,12.217412,20.277332,1045.552097,0.923068,482701.577593,0.967487,3.736198,1.165603,3.072674,0.077556,0.057346,107.257275,80.631184,32.000000,32.000000,32.000000,32.000000,496.858138,32.000000,69.531017,77.463021,91.980042,0.000000,74.583039,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.393219,0.693950,75.405143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.720203,45.985204,161.713456,133.262027,128.058481,125.895925,54.469626,14.113494,159.273910,5.291344,44.303809,52.365213,132.464661,161.745691,131.434454,159.412399,106.927984,156.753813,-0.074392,-1.856641,32.025740,-235.939714,150.443980,5.015344,32.280529,12.249993,57.867839,2993.042384,0.895708,482174.444321,0.969437,3.403743,1.190208,3.066500,0.077782,0.057362,107.241748,80.689352,32.000000,32.000000,32.000000,32.000000,323.463079,32.000000,69.524201,77.401151,91.974358,0.000000,74.584342,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.417488,0.691504,75.417596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.664226,45.408111,161.684581,133.155562,127.949147,125.905097,54.316277,14.112352,159.328173,5.290847,44.369281,52.356924,132.432348,161.811129,131.413329,159.344110,106.920033,156.810621,-0.074510,-1.854880,32.025740,-235.938895,150.578260,5.015135,32.298866,12.230250,22.098990,1146.231751,1.105367,481582.464214,0.967327,3.097334,1.174712,3.074814,0.077263,0.057280,107.200398,80.646738,32.000000,32.000000,32.000000,32.000000,903.806004,32.000000,69.540592,77.288221,91.966676,0.000000,74.585685,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.362712,0.691932,75.417033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.634133,44.966598,161.716777,133.059689,127.879536,125.914349,54.438859,14.110783,159.416821,5.290039,44.163709,52.500249,132.429317,161.724658,131.419594,159.374810,106.936528,156.858677,-0.074602,-1.853150,32.025740,-235.942752,150.774602,5.014185,32.294611,12.265698,54.087418,2799.092400,0.386355,481508.294958,0.967675,2.967109,1.212862,3.067391,0.077747,0.057701,107.052656,80.617018,32.000000,32.000000,32.000000,32.000000,518.633052,32.000000,69.544398,77.264840,91.968891,0.000000,74.586645,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.371493,0.689674,75.415235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.674936,44.650191,161.838377,132.961867,127.759355,125.927338,54.650274,14.117775,159.555381,5.288586,44.401968,52.638003,132.366005,161.896545,131.384861,159.427274,106.944647,156.868118,-0.074786,-1.853143,32.025740,-235.933636,150.788773,5.012827,32.305159,12.252481,20.397417,1051.508613,1.010898,480656.866009,0.969989,2.445511,1.245507,3.070103,0.078715,0.057277,106.903673,80.597109,32.000000,32.000000,32.000000,32.000000,794.905177,32.000000,69.544964,77.177355,91.963398,0.000000,74.588053,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.454703,0.690295,75.405117,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.582359,44.650191,161.870572,132.961867,127.611168,125.949462,54.562468,14.113351,159.589365,5.287613,44.447543,52.566655,132.351266,161.891630,131.379788,159.549158,106.876730,156.915115,-0.074833,-1.851963,32.025740,-235.940347,150.796586,5.011583,32.307917,12.273703,56.908535,2938.416771,0.412801,479946.813976,0.967237,2.033852,1.249898,3.072470,0.077260,0.056779,106.712414,80.589411,32.000000,32.000000,32.000000,32.000000,367.437420,32.000000,69.532886,77.132879,91.934766,0.000000,74.589739,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.391524,0.689722,75.412320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.692954,44.472065,161.893512,132.833113,127.491051,125.974630,54.384087,14.116491,159.659677,5.286306,44.534453,52.537795,132.322980,161.894115,131.363860,159.566966,106.886862,157.014893,-0.074825,-1.850784,32.025740,-235.935410,151.032880,5.010107,32.335179,12.269935,21.565686,1117.175574,1.093441,479411.896218,0.961852,1.676970,1.245881,3.072398,0.077586,0.057422,106.733690,80.581001,32.000000,32.000000,32.000000,32.000000,485.739356,32.000000,69.527030,77.167400,91.906643,0.000000,74.591408,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.455731,0.687215,75.408731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.603442,44.390700,161.935844,132.720524,127.367560,126.005859,54.400273,14.113780,159.620029,5.284438,44.546649,52.714089,132.270826,162.027507,131.349608,159.612659,106.895490,156.963862,-0.074854,-1.849455,32.025740,-235.940735,150.886915,5.008224,32.333557,12.275795,52.767059,2732.699035,0.392794,479748.615381,0.965481,1.768837,1.334217,3.078420,0.077934,0.057581,106.731977,80.635380,32.000000,32.000000,32.000000,32.000000,216.135809,32.000000,69.523385,77.208635,91.895598,0.000000,74.593039,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.481063,0.690098,75.415303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.705041,44.286522,162.023851,132.659214,127.234701,126.047622,54.625008,14.113209,159.624197,5.282571,44.520095,52.617680,132.247572,162.025300,131.333684,159.689177,106.900867,156.971780,-0.074836,-1.847557,32.025740,-235.936732,150.969881,5.006354,32.324632,12.286865,19.872496,1024.922211,1.033934,479420.397694,0.966040,1.480979,1.367422,3.072394,0.077513,0.057933,106.643462,80.702798,32.000000,32.000000,32.000000,32.000000,202.707068,32.000000,69.521686,77.305279,91.899045,0.000000,74.595050,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.415252,0.687013,75.411161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.630242,44.286522,162.030452,132.659214,127.153624,126.090807,54.432222,14.118203,159.779881,5.280033,44.467079,52.586939,132.221524,162.112414,131.308374,159.647886,106.908132,157.139526,-0.074801,-1.844636,32.025740,-235.932228,150.947139,5.003826,32.304275,12.264616,52.671736,2726.161395,0.423424,479466.621229,0.967611,1.488413,1.336633,3.078427,0.078853,0.057786,106.584681,80.783218,32.000000,32.000000,32.000000,32.000000,392.162043,32.000000,69.512422,77.362743,91.847374,0.000000,74.597065,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.448194,0.687873,75.410982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.716626,44.179872,162.000580,132.619921,127.071607,126.148809,54.748435,14.111639,159.701405,5.275576,44.484084,52.543501,132.151885,162.092109,131.218485,159.731774,106.885070,157.158264,-0.074833,-1.841375,32.025740,-235.937649,151.029823,4.999435,32.312100,12.308033,15.428423,793.925601,1.122540,479342.758231,0.961558,1.283453,1.334693,3.074162,0.077476,0.057339,106.510273,80.848365,32.000000,32.000000,32.000000,32.000000,685.986881,32.000000,69.526975,77.395673,91.821081,0.000000,74.599621,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.439774,0.688185,75.412789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.777119,44.109231,162.033914,132.575890,127.067465,126.192279,54.686685,14.115207,159.827550,5.271253,44.485337,52.554541,132.148140,162.049873,131.218998,159.702909,106.888628,157.120858,-0.074786,-1.838121,32.025740,-235.934571,151.161470,4.995138,32.300435,12.215898,56.970411,2934.930030,0.424322,479563.430431,0.966840,1.357637,1.400252,3.078657,0.077172,0.057447,106.423498,80.831546,32.000000,32.000000,32.000000,32.000000,102.414587,32.000000,69.507181,77.385522,91.823892,0.000000,74.601407,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.407067,0.688784,75.409720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.670978,44.070200,162.095483,132.527401,127.064834,126.232685,54.269891,14.118489,159.818575,5.266613,44.520076,52.455812,132.099787,162.081455,131.183366,159.754270,106.931073,157.162012,-0.074749,-1.836049,32.025740,-235.934229,151.220552,4.990522,32.316698,12.286306,22.681812,1177.467142,1.446014,479580.241949,0.959618,1.165321,1.431447,3.073045,0.077519,0.057089,106.422197,80.860524,32.000000,32.000000,32.000000,32.000000,288.034544,32.000000,69.509699,77.352640,91.812860,0.000000,74.603361,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.410150,0.687727,75.414510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.779389,44.035842,162.017071,132.487551,127.029157,126.265531,54.349437,14.112067,159.829314,5.261503,44.478200,52.424700,132.090071,162.170567,131.164722,159.676627,106.879167,157.219091,-0.074822,-1.834291,32.025740,-235.934934,151.279884,4.985568,32.301066,12.269556,53.583777,2777.590829,0.391236,479560.914277,0.959589,1.034755,1.411657,3.070155,0.077114,0.056615,106.482081,80.903736,32.000000,32.000000,32.000000,32.000000,572.287370,32.000000,69.500521,77.345192,91.785947,0.000000,74.605431,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.451223,0.687778,75.415158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.641431,44.035842,162.042360,132.487551,127.016928,126.305933,54.656591,14.110212,159.848869,5.255816,44.440773,52.449160,132.051964,162.070234,131.160670,159.605995,106.901416,157.125168,-0.074796,-1.831366,32.025740,-235.942833,151.367766,4.979841,32.311650,12.262164,19.881168,1024.776930,0.985327,479648.402581,0.969354,1.100905,1.387069,3.077510,0.076797,0.056379,106.554882,80.990969,32.000000,32.000000,32.000000,32.000000,338.920745,32.000000,69.517769,77.382027,91.764079,0.000000,74.607225,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.411412,0.689568,75.402237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.738992,43.984993,161.970499,132.459405,127.051669,126.346796,54.608050,14.109784,159.818532,5.250649,44.319694,52.439473,132.030757,162.073568,131.116565,159.636533,106.860522,157.128168,-0.074788,-1.831251,32.025740,-235.943751,151.286737,4.974888,32.314408,12.270223,55.035554,2839.335206,0.416051,479738.953429,0.965845,0.959118,1.463740,3.069703,0.077978,0.058118,106.622594,80.979160,32.000000,32.000000,32.000000,32.000000,303.658701,32.000000,69.489208,77.413375,91.712360,0.000000,74.609025,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.408184,0.686987,75.410001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.695071,43.900612,161.975347,132.422899,127.054104,126.387202,54.307653,14.111354,159.798364,5.245520,44.357552,52.459235,132.021206,162.064014,131.093434,159.672002,106.894745,157.099211,-0.074780,-1.830075,32.025740,-235.940221,151.293854,4.969883,32.314246,12.237101,15.545053,806.419757,1.124994,479968.326303,0.963565,1.095855,1.400739,3.078229,0.077621,0.056903,106.767832,81.024650,32.000000,32.000000,32.000000,32.000000,563.220332,32.000000,69.491834,77.474795,91.726947,0.000000,74.610735,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.443236,0.690072,75.415005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.692781,43.872027,162.099541,132.347102,127.066656,126.433710,54.516658,14.114350,159.849248,5.239487,44.515743,52.611187,132.004074,162.175141,131.090232,159.741005,106.866571,157.200806,-0.074521,-1.829496,32.025740,-235.933957,151.444184,4.964107,32.340210,12.274460,49.028465,2533.664220,0.405499,480044.752774,0.962575,0.948281,1.442934,3.071172,0.078583,0.057629,106.788183,81.048471,32.000000,32.000000,32.000000,32.000000,693.964779,32.000000,69.481346,77.481680,91.700307,0.000000,74.612868,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.386945,0.688619,75.415039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.686713,43.872027,162.038677,132.347102,127.056326,126.484188,54.643298,14.114921,159.829553,5.232609,44.415164,52.332366,131.976757,162.058094,131.068304,159.667910,106.868310,157.134774,-0.074392,-1.828902,32.025740,-235.938614,151.390096,4.957238,32.321999,12.229547,17.979930,927.002893,1.436999,480015.207304,0.968876,0.907427,1.396144,3.073823,0.078025,0.056977,106.804642,81.055177,32.000000,32.000000,32.000000,32.000000,249.259998,32.000000,69.481523,77.532034,91.694793,0.000000,74.615028,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.452269,0.688533,75.402987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.652773,43.889892,162.037605,132.253193,127.072182,126.540801,54.473914,14.112210,159.831418,5.226144,44.380263,52.519056,131.951783,162.067488,131.044457,159.688993,106.878211,157.025140,-0.074411,-1.828895,32.025740,-235.940182,151.352469,4.950868,32.343798,12.284215,49.020924,2535.262310,0.456080,480216.241797,0.965482,0.881111,1.468403,3.076314,0.078588,0.056554,106.806192,81.052267,32.000000,32.000000,32.000000,32.000000,434.993736,32.000000,69.467606,77.579527,91.697583,0.000000,74.616732,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.412422,0.690429,75.412422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.774425,43.850588,162.095007,132.185758,127.020824,126.597427,54.572601,14.117062,159.954598,5.217948,44.405454,52.577838,131.914666,162.205171,131.020468,159.820153,106.865588,157.292320,-0.074282,-1.828896,32.025740,-235.937617,151.467453,4.943428,32.325677,12.281655,18.367539,948.213903,1.243881,480408.295133,0.963754,0.887127,1.438014,3.075513,0.081503,0.057458,106.762138,81.064662,32.000000,32.000000,32.000000,32.000000,162.373753,32.000000,69.460180,77.619877,91.686360,0.000000,74.619205,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.395852,0.689163,75.412789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.711236,43.861307,162.083892,132.097703,126.978891,126.643131,54.597603,14.111782,159.829192,5.212404,44.516755,52.511643,131.873591,162.151797,130.988253,159.680090,106.862347,157.253086,-0.074130,-1.828883,32.025740,-235.942897,151.373415,4.938014,32.355355,12.260866,57.449152,2964.422050,0.456777,480659.251190,0.967938,0.938653,1.380523,3.077475,0.077452,0.057197,106.741391,81.038387,32.000000,32.000000,32.000000,32.000000,224.567513,32.000000,69.448096,77.667948,91.661617,0.000000,74.621433,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.455803,0.690835,75.408979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.814897,43.897588,162.065713,132.012714,126.923333,126.675900,54.377302,14.112781,159.839016,5.206639,44.483938,52.479505,131.848876,162.109773,130.965054,159.718085,106.872604,157.302731,-0.074070,-1.828294,32.025740,-235.941898,151.321550,4.932350,32.341490,12.307474,22.370581,1159.016469,1.216850,480728.689491,0.963994,0.778779,1.509079,3.071469,0.077498,0.056853,106.753243,81.075984,32.000000,32.000000,32.000000,32.000000,257.864897,32.000000,69.470582,77.709133,91.684192,0.000000,74.623370,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.427982,0.689920,75.415610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.704422,43.897588,162.084175,132.012714,126.892224,126.712801,54.391983,14.114065,159.796173,5.200789,44.518610,52.530983,131.807335,162.125943,130.929660,159.733386,106.872833,157.175871,-0.073915,-1.826544,32.025740,-235.938653,151.308150,4.927016,32.325912,12.235407,54.857064,2841.369139,0.389677,480987.893938,0.965235,0.852099,1.495305,3.074940,0.077336,0.057565,106.728806,81.129054,32.000000,32.000000,32.000000,32.000000,305.991721,32.000000,69.442223,77.763696,91.641938,0.000000,74.625348,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.374522,0.689756,75.403464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.789609,43.902536,162.065375,131.965623,126.869694,126.757404,54.745502,14.113066,159.851396,5.196183,44.501523,52.407181,131.791482,162.065890,130.902930,159.727986,106.871957,157.257309,-0.073750,-1.825370,32.025740,-235.939652,151.373720,4.922271,32.343726,12.292707,18.140599,933.540533,0.998893,481050.474424,0.967355,0.785715,1.506578,3.068561,0.078001,0.056780,106.707640,81.143716,32.000000,32.000000,32.000000,32.000000,272.216167,32.000000,69.462174,77.819224,91.676250,0.000000,74.627386,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.398592,0.689091,75.411945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.695053,43.919302,162.037092,131.934693,126.841560,126.800081,54.579122,14.114778,159.842158,5.191458,44.494209,52.507331,131.726030,162.014437,130.860263,159.726113,106.870681,157.261306,-0.073432,-1.825387,32.025740,-235.938430,151.349164,4.917225,32.341652,12.210489,57.576060,2971.976656,0.408420,481292.533493,0.969663,0.895133,1.451323,3.075343,0.077374,0.057016,106.723471,81.135439,32.000000,32.000000,32.000000,32.000000,227.392244,32.000000,69.453018,77.845104,91.673738,0.000000,74.629358,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.439449,0.692048,75.414459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.792841,43.915454,162.013016,131.932743,126.800683,126.841260,54.262523,14.114208,159.762974,5.186706,44.540847,52.389480,131.729555,162.027117,130.865344,159.587174,106.940169,157.120349,-0.073438,-1.825394,32.025740,-235.935570,151.226713,4.912739,32.327949,12.270999,17.703537,919.157725,1.233260,481393.373837,0.962001,0.815693,1.487527,3.070024,0.077323,0.056405,106.858223,81.157035,32.000000,32.000000,32.000000,32.000000,92.572843,32.000000,69.461781,77.859536,91.674843,0.000000,74.631328,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.458615,0.690526,75.467901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.720866,43.915454,162.031200,131.932743,126.768034,126.871785,54.387725,14.112067,159.741875,5.182170,44.417274,52.418202,131.680548,161.979172,130.791843,159.604590,106.921585,157.165711,-0.073485,-1.825414,32.025740,-235.938037,151.401600,4.908260,32.333088,12.227618,57.982764,3003.502608,0.389405,481676.773272,0.967260,0.926133,1.490537,3.074996,0.079651,0.057224,106.781952,81.162879,32.000000,32.000000,32.000000,32.000000,96.855787,32.000000,69.451163,77.829289,91.685472,0.000000,74.633012,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.407247,0.691146,75.414059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.821191,43.892091,161.956587,131.935250,126.766397,126.899570,54.538191,14.112067,159.720955,5.177633,44.393986,52.393349,131.656892,162.060638,130.780175,159.607361,106.902185,157.156570,-0.073333,-1.825422,32.025740,-235.935424,151.133204,4.903894,32.319799,12.230971,10.349016,534.599218,1.264148,481561.519495,0.971176,0.825411,1.359895,3.068844,0.077401,0.056923,106.692524,81.189178,32.000000,32.000000,32.000000,32.000000,266.729665,32.000000,69.437007,77.848574,91.681918,0.000000,74.634966,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.403803,0.689490,75.409141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.684276,43.869003,161.903364,131.924105,126.740848,126.936908,54.688700,14.110640,159.758426,5.173395,44.436986,52.384450,131.660740,161.940775,130.759600,159.654176,106.906224,157.158571,-0.073333,-1.825411,32.025740,-235.938811,151.345025,4.899761,32.334278,12.256953,47.674393,2455.938946,0.386671,481791.959872,0.970666,0.896702,1.398163,3.073379,0.077745,0.058268,106.702931,81.213814,32.000000,32.000000,32.000000,32.000000,257.820513,32.000000,69.443624,77.823880,91.707472,0.000000,74.636501,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.410024,0.691829,75.448979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.720965,43.847839,161.886523,131.899863,126.720509,126.970228,54.371019,14.112781,159.692577,5.168681,44.380184,52.370347,131.623285,161.973015,130.725583,159.572545,106.911940,157.060645,-0.073265,-1.825438,32.025740,-235.937977,151.228550,4.895319,32.312371,12.213410,7.547146,391.061702,2.161426,481809.671069,0.966058,0.773988,1.413596,3.066129,0.078024,0.057380,106.816062,81.271707,32.000000,32.000000,32.000000,32.000000,494.336643,32.000000,69.449965,77.861815,91.723402,0.000000,74.638183,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.437538,0.690309,75.412558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.830265,43.823927,161.892981,131.892618,126.731930,127.019563,54.662549,14.112781,159.586506,5.163004,44.383584,52.233412,131.610813,161.890896,130.717359,159.493501,106.915917,157.057380,-0.073126,-1.825442,32.025740,-235.938467,151.221534,4.889492,32.304708,12.268222,16.424635,846.517282,0.470468,482033.687535,0.966442,0.886521,1.410426,3.073087,0.077034,0.057040,106.821632,81.272526,32.000000,32.000000,32.000000,32.000000,210.793451,32.000000,69.441575,77.861730,91.739182,0.000000,74.640231,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.360368,0.692048,75.416786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.715212,43.823927,161.872429,131.892618,126.749708,127.052373,54.554795,14.115635,159.613222,5.158740,44.372465,52.353871,131.607388,161.837149,130.679806,159.554701,106.912275,157.034279,-0.073228,-1.825432,32.025740,-235.934143,151.096961,4.885150,32.305988,12.192242,49.563524,2559.524218,2.969950,482073.018737,0.971519,0.828988,1.362207,3.070629,0.076889,0.056520,106.842652,81.309725,32.000000,32.000000,32.000000,32.000000,363.768043,32.000000,69.446622,77.879061,91.728599,0.000000,74.641739,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.385520,0.691010,75.413411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.779663,43.793419,161.807365,131.887602,126.804116,127.074460,54.378223,14.110497,159.595990,5.154511,44.408890,52.279048,131.579125,161.862439,130.648400,159.503278,106.911355,157.022775,-0.073322,-1.825451,32.025740,-235.934216,151.005512,4.880758,32.264951,12.241555,16.263490,842.594698,1.362155,482106.178022,0.964389,0.696846,1.356814,3.064398,0.077235,0.057011,106.846903,81.306321,32.000000,32.000000,32.000000,32.000000,322.764629,32.000000,69.443305,77.878244,91.709860,0.000000,74.643078,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.393832,0.691367,75.491409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.671704,43.786822,161.802264,131.873113,126.858370,127.093444,54.582251,14.108642,159.549026,5.150334,44.330716,52.156502,131.549347,161.831956,130.615089,159.468827,106.895489,156.892449,-0.073317,-1.825464,32.025740,-235.943913,151.011489,4.876242,32.279303,12.190727,54.007525,2787.615210,0.452516,482349.270803,0.968923,0.810777,1.350425,3.070697,0.076927,0.056941,106.831033,81.269100,32.000000,32.000000,32.000000,32.000000,383.727863,32.000000,69.418020,77.889797,91.684816,0.000000,74.644375,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.379877,0.692540,75.407674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.714130,43.737899,161.767008,131.875063,126.811146,127.111717,54.629130,14.114921,159.375687,5.146197,44.249513,52.207614,131.559229,161.743356,130.629252,159.480647,106.897875,156.869998,-0.073335,-1.824869,32.025740,-235.936327,151.000963,4.872415,32.275354,12.207135,20.679688,1066.472545,1.376868,482321.764100,0.970811,0.716422,1.346351,3.065714,0.077077,0.057404,106.825862,81.294898,32.000000,32.000000,32.000000,32.000000,372.342122,32.000000,69.432769,77.947976,91.681580,0.000000,74.645866,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.369040,0.691264,75.493259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.718703,43.737899,161.709056,131.875063,126.853896,127.131460,54.486762,14.114208,159.477122,5.142371,44.296550,52.319469,131.518693,161.788119,130.587106,159.418002,106.903298,156.870753,-0.073044,-1.824261,32.025740,-235.940634,151.021949,4.868494,32.312731,12.177583,58.133303,3005.827102,0.415574,482521.997573,0.969544,0.816805,1.305610,3.071901,0.081887,0.056337,106.890555,81.332420,32.000000,32.000000,32.000000,32.000000,126.904107,32.000000,69.413803,77.962496,91.664842,0.000000,74.646996,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.349820,0.693150,75.412183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.730647,43.716186,161.740446,131.849150,126.915014,127.151287,54.347461,14.110783,159.476312,5.138314,44.358126,52.381344,131.489094,161.798599,130.565998,159.381003,106.883351,156.841700,-0.073029,-1.823096,32.025740,-235.943732,150.955871,4.864770,32.270162,12.192891,23.185065,1201.874331,1.084164,482461.872730,0.967831,0.725821,1.293470,3.068760,0.077746,0.057878,106.892482,81.327852,32.000000,32.000000,32.000000,32.000000,389.478363,32.000000,69.409058,78.028090,91.639287,0.000000,74.648055,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.325731,0.692643,75.415746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.719127,43.723057,161.761809,131.823793,126.941744,127.164993,54.368639,14.115492,159.571729,5.135189,44.385510,52.345119,131.472546,161.729695,130.563776,159.442592,106.891471,156.837104,-0.072976,-1.823115,32.025740,-235.934776,151.063044,4.861524,32.259470,12.215267,54.701747,2834.540937,0.385567,482519.604608,0.970415,0.721289,1.288375,3.067394,0.079369,0.056725,106.867986,81.328432,32.000000,32.000000,32.000000,32.000000,88.801088,32.000000,69.417890,78.063962,91.677896,0.000000,74.649313,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.287381,0.692871,75.410018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.663794,43.761261,161.683632,131.839397,127.008547,127.168392,54.474760,14.112781,159.410157,5.129912,44.389942,52.142610,131.444294,161.633249,130.533546,159.306075,106.910729,156.869490,-0.072966,-1.823106,32.025740,-235.936180,150.895379,4.856956,32.247930,12.207063,8.140230,420.989565,0.966767,482594.409409,0.972743,0.687741,1.295696,3.067295,0.078132,0.057081,106.960833,81.367505,32.000000,32.000000,32.000000,32.000000,191.768504,32.000000,69.434106,78.116593,91.669166,0.000000,74.650810,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.317221,0.693397,75.406873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.702169,43.743396,161.545010,131.936365,127.121561,127.159688,54.356882,14.113780,159.438450,5.125999,44.202322,52.133537,131.449983,161.596624,130.512481,159.230312,106.894299,156.781359,-0.073018,-1.823012,32.025740,-235.936325,150.911715,4.853552,32.248381,12.228880,46.779672,2424.558274,0.409959,482648.927802,0.972728,0.706027,1.285580,3.068370,0.078077,0.058643,106.965879,81.335029,32.000000,32.000000,32.000000,32.000000,181.570946,32.000000,69.425256,78.122629,91.647998,0.000000,74.651679,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.307142,0.694559,75.412311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.679270,43.743396,161.534063,131.936365,127.168351,127.152074,54.524417,14.111782,159.358819,5.122729,44.166291,52.131702,131.480111,161.518068,130.496498,159.187569,106.899971,156.764996,-0.073055,-1.823920,32.025740,-235.938323,150.906291,4.850534,32.229647,12.210669,8.558159,442.200574,2.757237,482733.570393,0.972121,0.799090,1.280395,3.070110,0.077100,0.056749,107.035584,81.323262,32.000000,32.000000,32.000000,32.000000,132.768447,32.000000,69.411052,78.146792,91.632728,0.000000,74.652202,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.291510,0.694507,75.401222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.710808,43.699970,161.509179,131.993766,127.165975,127.133052,54.685799,14.111354,159.276509,5.119033,44.209728,52.165386,131.454384,161.530236,130.473449,159.209469,106.898840,156.724248,-0.072976,-1.824339,32.025740,-235.940058,150.742215,4.846900,32.226113,12.206810,43.100603,2220.438628,0.478990,482672.018337,0.973310,0.743175,1.258522,3.065244,0.077846,0.057453,107.016159,81.350351,32.000000,32.000000,32.000000,32.000000,245.391019,32.000000,69.420425,78.184837,91.636838,0.000000,74.652968,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.322901,0.693562,75.411425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.680194,43.671386,161.483896,131.982899,127.177813,127.120137,54.533509,14.119345,159.265051,5.115960,44.127193,52.035630,131.453041,161.515325,130.447280,159.186006,106.872153,156.695510,-0.072939,-1.825843,32.025740,-235.932883,150.790017,4.844144,32.247750,12.227996,7.412220,382.925972,2.619080,482650.468009,0.970738,0.765876,1.245737,3.066369,0.076989,0.056514,106.954469,81.384292,32.000000,32.000000,32.000000,32.000000,197.434695,32.000000,69.414832,78.202316,91.627893,0.000000,74.653596,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.325966,0.694130,75.414118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.633011,43.632358,161.448462,131.972589,127.128348,127.100327,54.397065,14.117775,159.185031,5.113142,44.175937,52.068010,131.437222,161.458955,130.462080,159.087790,106.888313,156.680065,-0.072905,-1.826763,32.025740,-235.932819,150.752552,4.841692,32.196021,12.180198,45.989543,2381.845694,0.519499,482476.672563,0.966950,0.691184,1.229150,3.064062,0.079459,0.057155,106.841358,81.402976,32.000000,32.000000,32.000000,32.000000,265.461786,32.000000,69.427769,78.233613,91.626127,0.000000,74.653961,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.304365,0.692720,75.415388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.699242,43.632358,161.381695,131.972589,127.065831,127.086595,54.556014,14.113066,159.085528,5.110965,44.173186,52.194713,131.452815,161.537837,130.440072,159.056841,106.898864,156.685966,-0.072892,-1.826708,32.025740,-235.941776,150.634937,4.839648,32.211365,12.221956,8.875398,458.326752,3.021642,482472.989348,0.970104,0.692950,1.243342,3.065363,0.078104,0.057088,106.832420,81.413429,32.000000,32.000000,32.000000,32.000000,212.954287,32.000000,69.423310,78.236596,91.646168,0.000000,74.654534,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1680.908203,32.300110,0.692851,75.404904,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.603809,43.612844,161.406608,131.953362,127.030336,127.065664,54.678763,14.110212,159.166845,5.110075,44.171127,52.173341,131.435778,161.456299,130.444343,159.128305,106.895745,156.610633,-0.072897,-1.828462,32.025740,-235.943323,150.784636,4.838811,32.232965,12.124177,48.418581,2494.728943,0.487240,482338.101607,0.973256,0.700726,1.220464,3.067437,0.078097,0.057446,106.877034,81.421681,32.000000,32.000000,32.000000,32.000000,96.726246,32.000000,69.413349,78.238245,91.655943,0.000000,74.654832,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.271424,0.693650,75.414510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.625057,43.592505,161.359060,131.932464,127.095329,127.030884,54.504730,14.114493,159.141544,5.108838,44.225260,52.025580,131.422323,161.316625,130.437074,159.011330,106.880359,156.472895,-0.072992,-1.829050,32.025740,-235.935448,150.609932,4.837677,32.188340,12.200319,31.990587,1653.552608,2.520127,482196.738561,0.968940,0.635036,1.212480,3.062315,0.077112,0.056891,106.754635,81.375953,32.000000,32.000000,32.000000,32.000000,174.784017,32.000000,69.415533,78.251913,91.652024,0.000000,74.655395,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.291041,0.692479,75.411203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.630982,43.604599,161.321302,131.920482,127.047967,127.019069,54.686222,14.113780,159.098336,5.108077,44.151212,52.032339,131.413762,161.327362,130.449834,159.006379,106.855643,156.538620,-0.073097,-1.829055,32.025740,-235.936815,150.605140,4.836964,32.218757,12.173652,17.810751,917.559636,0.462808,482182.584343,0.968528,0.710193,1.182830,3.068345,0.078091,0.056894,106.726727,81.370979,32.000000,32.000000,32.000000,32.000000,507.919520,32.000000,69.404279,78.301592,91.666125,0.000000,74.655678,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.270919,0.694376,75.435683,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
