OSU 80 Ton Compressor Load Stand
52.617504,43.582611,161.355704,131.930514,127.000070,127.000864,54.463634,14.116776,159.234371,5.107635,44.148949,52.037285,131.389140,161.414115,130.420133,159.072286,106.842391,156.477790,-0.073249,-1.829642,32.025740,-235.932021,150.709458,4.836539,32.193118,12.205801,43.959056,2273.901995,0.699744,482029.795746,0.970853,0.668766,1.138270,3.066202,0.077366,0.057575,106.762803,81.393367,32.000000,32.000000,32.000000,32.000000,292.940780,32.000000,69.414837,78.322313,91.658712,0.000000,74.655975,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1669.921875,32.283955,0.693234,75.408689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.603600,43.582611,161.359094,131.930514,126.980117,126.979587,54.339705,14.114921,159.134780,5.107760,44.210023,51.968343,131.395211,161.418639,130.398285,159.076135,106.868096,156.592815,-0.073217,-1.830232,32.025740,-235.936163,150.658329,4.836870,32.181939,12.192422,13.914953,721.430438,1.256359,482061.774741,0.967453,0.674979,1.191596,3.065139,0.076563,0.056389,106.857335,81.406728,32.000000,32.000000,32.000000,32.000000,350.775139,32.000000,69.408059,78.373952,91.660183,0.000000,74.656312,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.284586,0.693401,75.403089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.571072,43.577389,161.346255,131.912680,126.951015,126.950464,54.488802,14.112638,159.128248,5.108421,44.260571,52.038994,131.387017,161.452345,130.413353,159.048916,106.860893,156.484262,-0.073330,-1.830238,32.025740,-235.939590,150.604161,4.837729,32.162827,12.211264,51.144531,2644.368256,0.509164,481998.812435,0.971485,0.666367,1.178370,3.066578,0.078114,0.056774,106.898659,81.387030,32.000000,32.000000,32.000000,32.000000,236.081510,32.000000,69.393461,78.418672,91.674704,0.000000,74.656476,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.272668,0.693297,75.412379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.661454,43.597178,161.345746,131.921040,126.968727,126.930431,54.681024,14.113637,159.102770,5.109075,44.174126,51.928399,131.352746,161.418337,130.383687,159.002488,106.816622,156.507462,-0.073186,-1.829069,32.025740,-235.937774,150.562576,4.838087,32.197120,12.193378,20.902356,1076.932768,1.608728,481872.016814,0.973827,0.680168,1.202726,3.067453,0.077516,0.057738,106.869895,81.366839,32.000000,32.000000,32.000000,32.000000,244.096349,32.000000,69.383711,78.402041,91.661629,0.000000,74.656939,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.289454,0.693376,75.482459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.594236,43.590582,161.325612,131.973704,127.024632,126.908317,54.568440,14.114778,159.077598,5.109843,44.091765,51.955530,131.369914,161.474116,130.394673,158.965656,106.817940,156.541415,-0.073293,-1.828487,32.025740,-235.938756,150.470717,4.839114,32.158193,12.182794,57.545094,2970.959690,0.437837,481798.578177,0.971602,0.707243,1.162687,3.069107,0.079234,0.057073,106.814329,81.396037,32.000000,32.000000,32.000000,32.000000,214.612002,32.000000,69.412912,78.433399,91.696958,0.000000,74.657098,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.284063,0.693868,75.419070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.643707,43.590582,161.272951,131.973704,127.070186,126.872505,54.359449,14.109784,159.029783,5.110385,44.137313,51.855022,131.394094,161.329092,130.374281,158.943059,106.835484,156.487611,-0.073359,-1.827912,32.025740,-235.942281,150.543712,4.839999,32.203720,12.223813,22.856599,1184.585906,1.069247,481777.752852,0.966217,0.637327,1.217055,3.063830,0.077823,0.057168,106.821931,81.409594,32.000000,32.000000,32.000000,32.000000,142.359110,32.000000,69.403955,78.422892,91.691339,0.000000,74.657435,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1673.583984,32.286046,0.692170,75.409856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.578859,43.593880,161.143677,131.993766,127.101639,126.837876,54.671585,14.116491,158.889233,5.110822,44.010205,51.892268,131.389466,161.224234,130.382447,158.778639,106.818026,156.407474,-0.073459,-1.827942,32.025740,-235.935084,150.371108,4.840044,32.211581,12.213085,43.002002,2215.934921,0.388798,481744.496235,0.969419,0.697433,1.230515,3.067363,0.078601,0.056997,106.776225,81.447304,32.000000,32.000000,32.000000,32.000000,187.125002,32.000000,69.418925,78.362927,91.718894,0.000000,74.657177,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.315634,0.693018,75.411544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.503554,43.494113,161.216818,132.014108,127.099288,126.802425,54.540965,14.112495,159.028081,5.110911,43.875825,51.943338,131.366142,161.290907,130.347062,158.885795,106.809297,156.420619,-0.073640,-1.827966,32.025740,-235.938426,150.370212,4.840433,32.200691,12.209749,8.512943,439.730799,0.977319,481517.259906,0.971840,0.648335,1.189553,3.063480,0.077452,0.056921,106.730495,81.475574,32.000000,32.000000,32.000000,32.000000,254.440396,32.000000,69.419249,78.332431,91.713251,0.000000,74.656840,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.283775,0.691884,75.481087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.553185,43.430351,161.198928,131.954198,127.046710,126.783343,54.342304,14.112210,158.953269,5.111284,44.053606,52.007378,131.386122,161.272955,130.332935,158.840690,106.779467,156.484650,-0.073818,-1.827954,32.025740,-235.935771,150.394890,4.840767,32.199861,12.201293,31.578593,1637.135868,0.519643,481494.650729,0.967381,0.716001,1.172118,3.064800,0.079400,0.057776,106.777041,81.509962,32.000000,32.000000,32.000000,32.000000,182.182530,32.000000,69.424889,78.301442,91.716488,0.000000,74.657041,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1662.597656,32.315436,0.691482,75.411280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.487329,43.462232,161.223699,131.838283,127.024945,126.747345,54.569683,14.111639,159.074785,5.111680,44.180570,52.025488,131.344230,161.272547,130.325504,158.958442,106.769355,156.416008,-0.073889,-1.827947,32.025740,-235.934708,150.431846,4.841276,32.190323,12.183984,24.906381,1285.846684,2.628450,481285.822408,0.970706,0.691056,1.186572,3.070589,0.077082,0.056379,106.752207,81.540491,32.000000,32.000000,32.000000,32.000000,213.483446,32.000000,69.404893,78.277545,91.691230,0.000000,74.657075,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1677.246094,32.288156,0.693099,75.406208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.568573,43.462232,161.261391,131.838283,127.028233,126.713594,54.705186,14.112352,158.966159,5.112667,44.303694,51.992089,131.310696,161.415253,130.330325,158.881088,106.766407,156.443330,-0.073831,-1.827964,32.025740,-235.938242,150.388017,4.842340,32.202439,12.229709,19.224619,990.054798,0.707537,481132.611867,0.972886,0.577972,1.244281,3.067348,0.076983,0.057168,106.714647,81.529680,32.000000,32.000000,32.000000,32.000000,165.647612,32.000000,69.419189,78.199642,91.659099,0.000000,74.657143,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1666.259766,32.262066,0.691404,75.412806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.511071,43.511428,161.181554,131.771409,127.018161,126.676963,54.420462,14.117062,159.032975,5.113294,44.161484,51.958301,131.297954,161.326064,130.329590,158.871293,106.784513,156.480524,-0.073939,-1.827977,32.025740,-235.934349,150.661449,4.842754,32.192847,12.156650,54.714600,2832.507004,0.898242,481135.507472,0.970020,0.675307,1.224507,3.071669,0.077860,0.057031,106.766175,81.556911,32.000000,32.000000,32.000000,32.000000,236.116138,32.000000,69.456186,78.216945,91.703818,0.000000,74.657618,26.873418,68.126582,68.126582,18.379747,49.113924,49.873418,1658.935547,32.287363,0.692884,75.403907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.548408,43.519398,161.193569,131.802338,126.994643,126.647147,54.772202,14.108785,159.003614,5.112349,44.187196,51.951811,131.291228,161.323840,130.289492,158.915495,106.759643,156.472410,-0.074080,-1.827978,32.025740,-235.940503,150.543203,4.841711,32.192505,12.215681,17.988451,925.259523,1.161720,480937.661679,0.965674,0.594568,1.239351,3.067639,0.077420,0.056579,106.689181,81.566110,32.000000,32.000000,32.000000,32.000000,106.845487,32.000000,69.458527,78.209398,91.706436,0.000000,74.657238,26.873418,68.126582,68.126582,18.379747,48.113924,49.873418,1680.908203,32.278888,0.692256,75.408680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.522951,43.536713,161.230419,131.820450,127.015307,126.627845,54.708213,14.114065,158.993858,5.112154,44.356720,52.001274,131.287520,161.245037,130.288106,158.942777,106.752777,156.387255,-0.074049,-1.826788,32.025740,-235.937020,150.417140,4.841478,32.193623,12.163483,56.908204,2930.571603,0.408431,480892.523476,0.971787,0.700899,1.237439,3.069478,0.078558,0.057032,106.706185,81.598341,32.000000,32.000000,32.000000,32.000000,75.380666,32.000000,69.456213,78.195601,91.697024,0.000000,74.657249,26.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,32.282062,0.692133,75.410027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.533601,43.563922,161.124387,131.855837,127.009570,126.596020,54.418045,14.111068,158.870081,5.112663,44.199999,51.953119,131.293979,161.199999,130.286041,158.764252,106.731447,156.376586,-0.074188,-1.825045,32.025740,-235.937893,150.335174,4.841978,32.159239,12.204286,12.444912,644.286288,1.241173,480817.066777,0.964568,0.671764,1.258776,3.067525,0.078293,0.056895,106.760439,81.631240,32.000000,32.000000,32.000000,32.000000,271.729938,32.000000,69.464383,78.188481,91.720238,0.000000,74.657250,26.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,32.288805,0.691684,75.477533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.559486,43.563922,161.162538,131.855837,127.030817,126.580758,54.371036,14.114208,158.904928,5.112809,44.152687,51.901193,131.279013,161.139013,130.252430,158.848881,106.715827,156.268885,-0.074169,-1.824475,32.025740,-235.939654,150.346961,4.842352,32.192955,12.182866,52.259251,2707.856004,0.392575,480812.692865,0.966127,0.714377,1.228562,3.069714,0.077998,0.057539,106.779826,81.631949,32.000000,32.000000,32.000000,32.000000,137.710553,32.000000,69.459136,78.169316,91.727007,0.000000,74.656925,26.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,32.279682,0.692049,75.407478,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.471124,43.564472,161.012816,131.921597,126.998861,126.549508,54.552002,14.110925,158.901809,5.112273,44.022853,51.971819,131.298567,161.183334,130.277057,158.766880,106.722862,156.321758,-0.074125,-1.824476,32.025740,-235.942283,150.405843,4.842065,32.158968,12.198390,9.684926,500.167648,1.793443,480778.269815,0.970891,0.731002,1.245247,3.067073,0.077732,0.057452,106.757423,81.598665,32.000000,32.000000,32.000000,32.000000,76.081600,32.000000,69.475113,78.176499,91.733354,0.000000,74.656682,26.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,32.245694,0.691238,75.476357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.661115,43.563922,161.082402,131.963672,127.008732,126.524367,54.709862,14.115635,158.878570,5.111732,44.141676,51.896447,131.281750,161.170213,130.234609,158.687330,106.697174,156.264599,-0.074049,-1.824471,32.025740,-235.935123,150.481689,4.841518,32.167893,12.194387,31.016335,1597.183624,0.426901,480731.050430,0.971074,0.705283,1.213944,3.066288,0.076995,0.057001,106.587701,81.561585,32.000000,32.000000,32.000000,32.000000,348.270876,32.000000,69.445461,78.117557,91.689421,0.000000,74.656061,26.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,32.272902,0.691132,75.482792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.521895,43.607897,161.001712,131.985685,127.048175,126.492798,54.588896,14.108214,158.850557,5.109699,44.081673,51.777919,131.294880,161.032088,130.238060,158.636231,106.709861,156.245425,-0.074175,-1.825057,32.025740,-235.942217,150.420589,4.839608,32.160411,12.165665,52.798007,2724.853867,2.305213,480682.384413,0.969453,0.793662,1.229947,3.068599,0.080682,0.057416,106.487780,81.580373,32.000000,32.000000,32.000000,32.000000,192.270178,32.000000,69.457043,78.119570,91.726603,0.000000,74.655944,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,32.247822,0.692366,75.488110,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.517196,43.652421,160.985377,132.037236,127.047571,126.469973,54.788826,14.113351,158.816469,5.108409,43.956706,51.499765,131.305298,160.960177,130.248883,158.782833,106.707139,156.217914,-0.074238,-1.825662,32.025740,-235.939040,150.290142,4.838068,32.149196,12.213301,20.186374,1037.997491,0.717159,480465.209751,0.962530,0.604408,1.230731,3.058849,0.078179,0.056902,106.500179,81.533361,32.000000,32.000000,32.000000,32.000000,143.852576,32.000000,69.470287,78.073494,91.726666,0.000000,74.655115,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,32.247371,0.689236,75.397728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.507257,43.652421,161.021712,132.037236,127.029807,126.425340,54.677219,14.113494,158.879372,5.107482,43.802212,51.453126,131.285522,161.144189,130.217438,158.837900,106.659322,156.406600,-0.074332,-1.826829,32.025740,-235.936774,150.366969,4.836922,32.176115,12.185859,57.397585,2957.448567,0.422256,480520.244419,0.967433,0.786610,1.209686,3.065421,0.077712,0.057763,106.399013,81.533275,32.000000,32.000000,32.000000,32.000000,206.207462,32.000000,69.464037,78.024559,91.694618,0.000000,74.654631,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,32.240988,0.691343,75.475820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.238439,43.714262,161.205911,132.072624,127.057008,126.350681,54.280259,14.112210,158.995272,5.107328,43.837655,51.300287,131.310459,161.297492,130.257543,158.938477,106.680930,156.538193,-0.074125,-1.826413,32.025740,-235.940345,150.384122,4.836763,32.210625,12.207261,21.569300,1119.500068,1.104395,480518.934187,0.963954,0.835804,1.200418,3.065384,0.081053,0.057219,106.376853,81.543231,32.000000,32.000000,32.000000,32.000000,345.247560,32.000000,69.449246,78.023892,91.690297,0.000000,74.654838,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,32.270072,0.691335,75.418712,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
52.218504,43.816506,161.164293,132.119159,127.058401,126.284021,54.409185,14.115635,159.013570,5.108537,44.951049,51.062980,131.333921,161.311714,130.259705,159.081086,106.634472,156.502604,-0.074030,-1.824677,32.025740,-235.935940,150.347083,4.837558,32.214484,12.193504,57.391180,2971.686094,0.388430,480478.929820,0.965787,0.845684,1.330443,3.066656,0.078577,0.057025,106.226879,81.548229,32.000000,32.000000,32.000000,32.000000,179.614916,32.000000,69.454466,77.985488,91.653965,0.000000,74.655025,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,32.289508,0.691509,75.481513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.821600,44.432757,161.158953,132.304467,127.069632,126.224577,54.617282,14.109213,158.844037,5.109851,46.128969,50.945126,131.323257,161.201416,130.267258,158.842583,106.602626,156.510873,-0.074127,-1.822944,32.025740,-235.938114,150.194471,4.838750,32.095862,12.174302,8.769889,452.370236,1.039972,480505.304571,0.978096,1.175276,1.366123,3.085963,0.077604,0.057093,106.181478,81.524465,32.000000,32.000000,32.000000,32.000000,327.823718,32.000000,69.446356,78.016921,91.625215,0.000000,74.654900,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,32.307665,0.695117,75.485639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.869431,44.432757,161.107579,132.304467,127.045534,126.144849,54.634994,14.108357,158.795131,5.111269,47.258647,50.965387,131.406457,161.125310,130.295113,158.878071,106.636481,156.439987,-0.074138,-1.821185,32.025740,-235.944198,150.157394,4.840042,32.078715,12.152719,34.715405,1790.116642,0.390848,480553.203661,0.975979,1.297418,1.397091,3.086345,0.077112,0.056822,106.242424,81.538835,32.000000,32.000000,32.000000,32.000000,349.436962,32.000000,69.463298,78.044791,91.608262,0.000000,74.654748,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,32.146726,0.694691,75.484121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.617869,45.231887,160.870403,132.636084,127.055388,126.065534,54.451265,14.114493,158.590433,5.112245,48.227979,50.678486,131.474702,160.908971,130.302953,158.568844,106.639581,156.297574,-0.073946,-1.820027,32.025740,-235.937245,150.127146,4.840991,31.974102,12.117398,12.491820,646.320220,2.582367,481808.873151,0.981968,2.311049,1.432536,3.109880,0.077733,0.057453,106.202535,81.545709,32.000000,32.000000,32.000000,32.000000,217.524637,32.000000,69.474595,78.072004,91.618698,0.000000,74.654020,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,32.125810,0.700982,75.492261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.698622,46.063016,160.714121,132.998655,126.991861,125.986173,54.415134,14.115207,158.455493,5.112475,48.999788,50.615036,131.508677,160.678212,130.278795,158.514796,106.611001,156.100113,-0.073936,-1.820032,32.025740,-235.938165,149.910042,4.841025,31.971740,12.150862,17.596187,911.021996,0.651129,481375.696318,0.980013,2.263038,1.367822,3.106022,0.079707,0.056856,106.196228,81.562148,32.000000,32.000000,32.000000,32.000000,201.210760,32.000000,69.454552,78.087922,91.571416,0.000000,74.652873,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,32.074279,0.703157,75.483380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.519961,46.789488,160.516334,133.347591,126.963022,125.891652,54.681345,14.110640,158.175208,5.111799,49.589377,50.610145,131.582769,160.495174,130.254480,158.343992,106.619521,156.064368,-0.074222,-1.820026,32.025740,-235.945018,149.693369,4.840439,31.904505,12.101891,39.941741,2057.869316,1.819959,482628.534910,0.990402,3.315060,1.302691,3.116564,0.077493,0.057529,106.224657,81.605300,32.000000,32.000000,32.000000,32.000000,495.463867,32.000000,69.442230,78.093398,91.548924,0.000000,74.650913,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,32.023704,0.707674,75.409405,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.532164,46.789488,160.415952,133.347591,126.901217,125.799401,54.645971,14.112638,158.141413,5.111198,49.992635,50.461563,131.667078,160.375628,130.260582,158.260426,106.616339,155.962218,-0.074117,-1.820019,32.025740,-235.939753,149.574466,4.839934,31.875927,12.133318,17.913178,923.516152,1.291372,483690.479794,0.991100,4.064907,1.245195,3.108673,0.077135,0.057180,106.131506,81.639683,32.000000,32.000000,32.000000,32.000000,278.164813,32.000000,69.442117,78.082189,91.534760,0.000000,74.649028,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,32.008126,0.708456,75.440447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.414913,47.371388,160.158266,133.643589,126.815940,125.668710,54.455031,14.116491,157.831139,5.109791,50.268768,50.415223,131.740750,160.109075,130.314611,157.956250,106.615629,155.701785,-0.074227,-1.820005,32.025740,-235.930183,149.364418,4.839137,31.825965,12.065957,53.401455,2762.772179,0.571239,484675.076427,0.991452,4.971343,1.221083,3.115614,0.077415,0.057211,106.110492,81.644684,32.000000,32.000000,32.000000,32.000000,154.378445,32.000000,69.447628,78.077780,91.513399,0.000000,74.645783,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.953223,0.712481,75.488664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.286345,47.792723,159.947607,133.891938,126.645482,125.565128,54.625823,14.109641,157.526506,5.109497,50.448059,50.257793,131.828655,159.908213,130.326657,157.753174,106.624737,155.542468,-0.073936,-1.819999,32.025740,-235.937033,149.096841,4.839265,31.802922,12.113737,14.410760,743.222571,1.271770,484313.940358,0.991104,4.959036,1.179696,3.112929,0.079376,0.057628,106.115626,81.641776,32.000000,32.000000,32.000000,32.000000,402.885685,32.000000,69.464673,78.032999,91.504858,0.000000,74.642409,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.951060,0.711740,75.482408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.301402,48.107368,159.850407,134.084548,126.540927,125.440513,54.650248,14.114493,157.577938,5.109318,50.544893,50.273691,131.896604,159.784160,130.349358,157.583313,106.616193,155.506999,-0.073863,-1.819976,32.025740,-235.935121,149.206441,4.839137,31.742484,12.048792,19.160221,987.730304,0.427357,484876.207212,0.997756,5.659279,1.066676,3.115016,0.077160,0.056825,106.093937,81.615383,32.000000,32.000000,32.000000,32.000000,408.284327,32.000000,69.459907,78.031157,91.509521,0.000000,74.639321,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.882869,0.714215,75.491060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.130026,48.337311,159.591937,134.232006,126.494883,125.313004,54.498628,14.111924,157.383657,5.108580,50.627197,50.200137,131.956851,159.580708,130.397705,157.394949,106.589979,155.065150,-0.073818,-1.821719,32.025740,-235.939650,148.788143,4.838683,31.726545,12.090208,48.554159,2509.983436,1.586740,485264.347401,0.997810,6.210619,0.987926,3.118717,0.079008,0.057263,106.101941,81.572036,32.000000,32.000000,32.000000,32.000000,362.517394,32.000000,69.450206,78.012922,91.501469,0.000000,74.635349,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.900358,0.715661,75.489261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.264766,48.337311,159.466583,134.232006,126.401246,125.202434,54.389808,14.118061,157.187621,5.107941,50.661900,50.175086,132.005276,159.457613,130.442740,157.360503,106.540755,155.130543,-0.073773,-1.823454,32.025740,-235.935638,148.752348,4.838250,31.700581,12.035828,21.497836,1113.543552,1.192377,485305.911798,0.996946,6.510027,0.980957,3.115907,0.080029,0.057590,106.179678,81.511560,32.000000,32.000000,32.000000,32.000000,320.757697,32.000000,69.457723,78.011731,91.489841,0.000000,74.631349,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.838207,0.716567,75.476203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.045589,48.505648,159.238906,134.358282,126.282534,125.080434,54.455415,14.110355,156.979214,5.107081,50.676883,50.068293,132.043434,159.304479,130.495328,157.080623,106.538178,154.893157,-0.073718,-1.825210,32.025740,-235.941383,148.491093,4.837303,31.666522,12.073494,56.844617,2940.886546,0.471366,485401.219042,1.003101,6.913609,0.813711,3.121296,0.077342,0.056960,106.180284,81.480661,32.000000,32.000000,32.000000,32.000000,242.512701,32.000000,69.443848,78.004983,91.483577,0.000000,74.626638,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.822359,0.717446,75.480678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.055419,48.659411,159.187669,134.466441,126.127176,124.956200,54.674505,14.115635,156.975015,5.105752,50.803835,49.925755,132.093624,159.299290,130.510329,156.931889,106.527038,154.808002,-0.073904,-1.827552,32.025740,-235.935286,148.544015,4.836308,31.634139,12.009179,8.731147,449.900461,1.060003,484968.325848,1.001275,6.777052,0.891593,3.110647,0.077578,0.056849,106.146844,81.450774,32.000000,32.000000,32.000000,32.000000,149.225131,32.000000,69.431672,78.017593,91.492886,0.000000,74.621781,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.780059,0.715736,75.491051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.900641,48.858291,158.952213,134.595510,125.919167,124.820503,54.657552,14.113066,156.647369,5.103843,51.015005,49.894110,132.173737,158.910824,130.577424,156.763897,106.510242,154.641866,-0.073944,-1.829884,32.025740,-235.937855,148.247435,4.834396,31.590956,12.041940,28.331587,1460.329029,0.401993,484973.933376,1.004366,7.167662,0.790094,3.119543,0.078510,0.057710,106.051608,81.529698,32.000000,32.000000,32.000000,32.000000,153.686750,32.000000,69.449942,78.040200,91.482276,0.000000,74.616640,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.765346,0.718084,75.483653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.873059,48.858291,158.778939,134.595510,125.740590,124.674147,54.391132,14.109213,156.521101,5.101476,51.267918,49.697443,132.227141,158.813400,130.603796,156.600162,106.535286,154.382214,-0.073878,-1.832771,32.025740,-235.942198,148.137692,4.832325,31.555995,11.977247,26.462909,1370.690722,2.614569,484758.857845,0.999571,7.311443,0.763871,3.117939,0.077615,0.057366,105.935323,81.577572,32.000000,32.000000,32.000000,32.000000,385.502114,32.000000,69.449526,78.057464,91.500871,0.000000,74.611098,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.725860,0.718318,75.435009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.679223,49.109995,158.570873,134.755804,125.425488,124.480175,54.632686,14.114921,156.300285,5.098399,51.803704,49.634765,132.346183,158.611846,130.696337,156.353905,106.471462,154.265655,-0.073828,-1.836272,32.025740,-235.936653,147.858525,4.829752,31.528120,12.016247,11.719245,604.334044,0.806866,484735.747454,1.002749,7.667705,0.707728,3.122794,0.076766,0.056879,105.780247,81.593774,32.000000,32.000000,32.000000,32.000000,431.167211,32.000000,69.445223,78.022376,91.525388,0.000000,74.602570,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.671228,0.719646,75.485323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.591201,49.390045,158.301137,134.933945,125.200086,124.329999,54.664046,14.105217,156.075498,5.095344,52.047841,49.697346,132.416129,158.325193,130.741620,156.061434,106.413644,153.945957,-0.073852,-1.838000,32.025740,-235.944724,147.954874,4.826675,31.511659,12.047043,37.936140,1955.155729,0.862490,484127.360036,1.007088,7.695789,0.568571,3.121081,0.078176,0.056787,105.582962,81.609610,32.000000,32.000000,32.000000,32.000000,113.480506,32.000000,69.440564,78.017353,91.533760,0.000000,74.595536,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.679630,0.719413,75.489611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.687390,49.678912,158.231781,135.127982,124.985260,124.169947,54.480934,14.112638,156.027350,5.090676,52.284877,49.657822,132.487945,158.356660,130.782575,156.081730,106.386982,153.912241,-0.073805,-1.839752,32.025740,-235.941060,147.849878,4.822574,31.490689,12.015472,28.765406,1487.496554,1.951530,484109.826972,1.006060,8.145190,0.581122,3.128913,0.078279,0.058424,105.554278,81.669367,32.000000,32.000000,32.000000,32.000000,286.359203,32.000000,69.452450,78.025008,91.540232,0.000000,74.588687,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.639674,0.722121,75.480184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.693922,49.976321,158.080440,135.307249,124.752847,124.003937,54.377278,14.113637,156.129843,5.085639,52.502798,50.111372,132.591074,158.196691,130.830105,155.987223,106.308088,153.713107,-0.074054,-1.841470,32.025740,-235.936631,148.034104,4.817853,31.527399,12.052470,16.647371,862.498179,0.602844,484190.869868,1.007013,8.515206,0.498158,3.129025,0.078993,0.057680,105.487646,81.672944,32.000000,32.000000,32.000000,32.000000,174.438248,32.000000,69.429025,78.034702,91.547815,0.000000,74.581494,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.678115,0.721901,75.480397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.516152,49.976321,158.229188,135.307249,124.477428,123.836430,54.549946,14.114208,156.365273,5.079064,52.751486,50.361122,132.669658,158.269894,130.887158,156.023486,106.280630,153.795951,-0.074141,-1.843194,32.025740,-235.936877,148.290508,4.811533,31.603469,12.063126,53.621119,2769.309819,0.792832,484011.670239,1.007786,8.705766,0.509960,3.121719,0.077558,0.057969,105.400793,81.650842,32.000000,32.000000,32.000000,32.000000,205.040091,32.000000,69.422861,78.018736,91.542150,0.000000,74.574065,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.763507,0.720808,75.485852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.204426,50.272644,158.574238,135.399812,124.179153,123.682769,54.637025,14.114778,156.747798,5.071030,52.934591,50.637999,132.747788,158.720324,131.001133,156.443401,106.270785,153.999757,-0.074196,-1.844921,32.025740,-235.939246,148.711376,4.803716,31.701050,12.118678,9.998677,515.567422,1.368029,484022.402563,1.009058,8.996504,0.501039,3.118331,0.077262,0.056847,105.393327,81.635804,32.000000,32.000000,32.000000,32.000000,102.888933,32.000000,69.418709,78.052441,91.553991,0.000000,74.568718,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.835376,0.718922,75.490250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.405048,50.581364,158.728607,134.416264,123.926824,123.546161,54.652686,14.116348,157.025250,5.064159,53.072480,50.781864,132.649358,158.918850,131.159095,156.693513,106.263559,154.142203,-0.074261,-1.846659,32.025740,-235.935716,148.897478,4.797146,31.739635,12.087665,35.155031,1812.199336,0.417394,482694.649194,0.986660,8.162019,0.565041,3.071448,0.076819,0.057149,105.463784,81.621823,32.000000,32.000000,32.000000,32.000000,257.425159,32.000000,69.425984,78.083071,91.577399,0.000000,74.563026,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.926845,0.704618,75.488468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.655833,50.823784,158.987298,132.976359,123.724549,123.402800,54.553755,14.109926,156.917497,5.057973,53.145589,50.245246,132.397066,159.105459,131.278790,156.821222,106.224893,154.425534,-0.074117,-1.849011,32.025740,-235.938871,148.711419,4.791865,31.659400,12.111357,24.328028,1256.354664,2.165974,481098.486937,0.949837,6.776356,0.664724,2.980471,0.078343,0.057831,105.515113,81.611935,32.000000,32.000000,32.000000,32.000000,170.930949,32.000000,69.451662,78.119997,91.567623,0.000000,74.558936,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.841128,0.680277,75.483491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
53.248891,50.823784,159.016686,132.976359,123.480694,123.267184,54.331622,14.110925,156.872733,5.052964,53.116770,50.170387,132.085673,159.060000,131.275811,156.815865,106.214733,154.440571,-0.073946,-1.852497,32.025740,-235.941139,148.592985,4.787442,31.621572,12.048540,13.066751,677.555611,0.613977,480911.616370,0.945363,6.887927,0.734687,2.972165,0.077394,0.056715,105.503747,81.625226,32.000000,32.000000,32.000000,32.000000,230.743513,32.000000,69.441827,78.156292,91.575098,0.000000,74.553911,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.741150,0.676058,75.487113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.904950,50.950913,158.924502,132.216410,123.259734,123.119275,54.540941,14.110925,156.697038,5.049404,53.024224,50.066752,131.902934,158.809224,131.156014,156.722641,106.194016,154.373153,-0.074125,-1.855397,32.025740,-235.940159,148.350042,4.784007,31.611367,12.064082,51.733480,2672.262186,0.883677,480624.791783,0.941681,6.884699,0.898011,2.963094,0.077332,0.056996,105.530816,81.624795,32.000000,32.000000,32.000000,32.000000,338.485966,32.000000,69.433064,78.138577,91.575886,0.000000,74.548817,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.805428,0.675168,75.483022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.601607,51.009526,158.729047,132.775425,122.871302,122.933245,54.346277,14.116919,156.584703,5.045479,53.044189,50.038633,131.952604,158.794278,131.022797,156.515459,106.168731,154.269286,-0.074182,-1.857722,32.025740,-235.938576,148.239703,4.780296,31.576063,12.003734,10.685334,553.921576,1.657390,480478.469497,0.952582,7.283751,0.914783,2.986291,0.077599,0.057914,105.498735,81.633583,32.000000,32.000000,32.000000,32.000000,124.091170,32.000000,69.456446,78.134596,91.606021,0.000000,74.541312,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.720234,0.682291,75.482715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.519289,51.071716,158.687125,133.455732,122.555725,122.792889,54.343718,14.113780,156.540704,5.042386,53.029403,49.951351,132.032603,158.800627,130.900944,156.452018,106.122897,154.299121,-0.074235,-1.859452,32.025740,-235.936978,148.267564,4.777904,31.549595,12.073169,15.986943,828.793014,0.429671,481340.864432,0.975605,8.745563,0.905855,3.061837,0.078422,0.056614,105.525762,81.665445,32.000000,32.000000,32.000000,32.000000,134.941313,32.000000,69.460463,78.149258,91.604339,0.000000,74.535404,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.664052,0.698886,75.481573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.083350,51.134183,158.531506,133.987545,122.341129,122.638451,54.579839,14.111354,156.380071,5.040115,53.004080,49.802082,132.128653,158.605988,130.855261,156.308615,106.084603,154.123986,-0.074243,-1.861200,32.025740,-235.937281,148.225490,4.776023,31.527165,11.973948,47.587938,2456.374789,2.088084,481033.584587,0.984192,9.109079,0.885449,3.076049,0.077669,0.057296,105.583839,81.689099,32.000000,32.000000,32.000000,32.000000,253.352489,32.000000,69.455135,78.154670,91.593329,0.000000,74.529309,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.703520,0.703395,75.481590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
51.037334,51.134183,158.412899,133.987545,122.078245,122.475942,54.701356,14.113780,156.120833,5.037673,52.954646,49.721827,132.264478,158.413094,130.845947,156.274534,106.046577,154.017694,-0.074240,-1.862942,32.025740,-235.937632,147.912531,4.774184,31.503924,12.065073,20.475720,1054.559512,1.396335,480764.635562,0.985038,9.254248,0.944411,3.080150,0.077987,0.057584,105.472483,81.658185,32.000000,32.000000,32.000000,32.000000,252.565228,32.000000,69.461354,78.150962,91.577332,0.000000,74.522965,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.687437,0.704999,75.474055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.831825,51.161701,158.262954,134.390060,121.801644,122.322518,54.637479,14.114208,156.025651,5.035793,52.751815,49.605625,132.335149,158.259097,130.852009,156.136919,106.023427,153.874796,-0.074421,-1.864675,32.025740,-235.937694,147.795811,4.772611,31.475201,11.954547,55.603362,2867.083855,0.472373,480731.591795,0.989028,9.757851,0.905622,3.103389,0.076502,0.056375,105.440548,81.609412,32.000000,32.000000,32.000000,32.000000,234.433300,32.000000,69.422172,78.121632,91.521018,0.000000,74.515771,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.643659,0.709046,75.477533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.872391,51.145465,158.182777,134.705903,121.555025,122.189123,54.431506,14.111496,155.982243,5.032197,52.622507,49.707848,132.442671,158.131898,130.896554,156.053371,106.008172,153.813318,-0.074660,-1.866272,32.025740,-235.942202,147.778904,4.769594,31.463842,12.031248,12.175720,630.194042,1.096706,480222.215804,0.986511,9.804583,0.896834,3.103863,0.080436,0.057574,105.435640,81.581036,32.000000,32.000000,32.000000,32.000000,360.941652,32.000000,69.460329,78.125699,91.528173,0.000000,74.508929,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.649898,0.708667,75.480354,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.732536,51.087126,158.027095,134.937011,121.302812,122.057467,54.450535,14.111924,155.896376,5.027447,52.396931,49.678225,132.521081,158.080469,130.967761,155.866373,106.001007,153.579169,-0.074990,-1.869754,32.025740,-235.939650,147.534594,4.765220,31.411788,11.965726,48.587125,2513.906020,0.404745,479896.913876,0.990940,10.041205,0.857009,3.113462,0.076920,0.056963,105.372688,81.575305,32.000000,32.000000,32.000000,32.000000,253.070455,32.000000,69.453551,78.148581,91.527364,0.000000,74.501433,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.589153,0.711206,75.482860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.788205,51.087126,157.943162,134.937011,121.082849,121.919466,54.602651,14.117062,155.838263,5.022592,52.131426,49.564459,132.604353,157.983530,131.030661,155.857658,105.962517,153.615812,-0.074975,-1.873252,32.025740,-235.932063,147.498616,4.760379,31.439285,12.036099,13.914709,717.943697,1.843905,479346.075238,0.992679,9.983643,0.845157,3.109403,0.078735,0.057445,105.359266,81.562334,32.000000,32.000000,32.000000,32.000000,464.189988,32.000000,69.458226,78.168415,91.517373,0.000000,74.493972,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.603091,0.709351,75.482442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.730479,50.956692,157.898784,135.076684,120.883672,121.786639,54.700560,14.109498,155.688510,5.018174,51.826000,49.637464,132.685503,157.905298,131.082135,155.787185,105.957238,153.396199,-0.074948,-1.877913,32.025740,-235.945343,147.462010,4.756034,31.426303,11.935705,23.335700,1201.874331,0.462416,478871.366054,0.994139,10.067888,0.749008,3.114906,0.076991,0.057564,105.450800,81.558133,32.000000,32.000000,32.000000,32.000000,307.028415,32.000000,69.455649,78.196686,91.510388,0.000000,74.486013,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.578191,0.711240,75.405654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.790047,50.772602,157.859867,135.151401,120.782146,121.664493,54.487470,14.113494,155.678940,5.013730,51.512231,49.560404,132.706796,157.852693,131.112389,155.662916,105.882077,153.484101,-0.075085,-1.881452,32.025740,-235.935794,147.415100,4.751847,31.390873,12.001282,30.457546,1574.810367,1.610232,478371.811592,0.989042,10.011098,0.803673,3.109839,0.077822,0.056735,105.579160,81.520967,32.000000,32.000000,32.000000,32.000000,167.205493,32.000000,69.428681,78.207393,91.463931,0.000000,74.478514,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.544474,0.708978,75.407018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
