OSU 80 Ton Compressor Load Stand
50.726687,50.590995,157.711173,135.187365,120.739121,121.541009,54.276661,14.117633,155.591227,5.010209,51.331444,49.584197,132.757072,157.849143,131.170135,155.703562,105.880883,153.364829,-0.075308,-1.883217,32.025740,-235.934922,147.264401,4.748744,31.370444,11.912482,12.958370,672.616060,0.959635,477701.182085,0.987083,9.939554,0.711961,3.112503,0.077602,0.057794,105.705029,81.521376,32.000000,32.000000,32.000000,32.000000,283.599833,32.000000,69.454005,78.268618,91.478905,0.000000,74.470456,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.597123,0.709152,75.412916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.604185,50.456444,157.753023,135.222215,120.684707,121.393840,54.707737,14.114636,155.489187,5.006998,51.183605,49.466844,132.801549,157.809339,131.225945,155.617935,105.854706,153.350895,-0.075187,-1.885570,32.025740,-235.936449,147.213436,4.745667,31.354289,11.960858,55.553553,2860.836777,0.733039,477054.474420,0.988149,9.694695,0.825956,3.108087,0.077750,0.056948,105.780405,81.550545,32.000000,32.000000,32.000000,32.000000,172.013152,32.000000,69.446116,78.286288,91.465652,0.000000,74.459807,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.555382,0.707781,75.409320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.713920,50.456444,157.700309,135.222215,120.657763,121.292168,54.429853,14.109784,155.450340,5.004549,51.038829,49.549059,132.842604,157.612766,131.286462,155.548707,105.820697,153.208921,-0.075289,-1.887318,32.025740,-235.942444,147.111504,4.743143,31.371400,11.937562,12.540238,649.080557,1.721057,476337.980052,0.991851,9.577727,0.774454,3.109038,0.078515,0.057222,105.836789,81.562655,32.000000,32.000000,32.000000,32.000000,155.651428,32.000000,69.443689,78.299501,91.420963,0.000000,74.451899,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.550586,0.705827,75.403166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.516822,50.332901,157.619937,135.254835,120.547675,121.187079,54.307346,14.112352,155.356153,5.003484,50.828679,49.427525,132.911841,157.633165,131.348481,155.538563,105.762014,153.168884,-0.075250,-1.889048,32.025740,-235.938405,146.957604,4.742048,31.355551,11.973767,17.664951,916.397388,0.401909,475715.965064,0.985118,9.568326,0.794471,3.117391,0.077877,0.057182,105.857744,81.566593,32.000000,32.000000,32.000000,32.000000,175.711389,32.000000,69.434571,78.357044,91.390857,0.000000,74.443533,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.519592,0.707565,75.406873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.524785,50.240177,157.544829,135.289406,120.435563,121.087465,54.424234,14.113922,155.335823,5.002957,50.681221,49.514699,132.915181,157.650275,131.408789,155.405838,105.761366,153.118870,-0.075399,-1.890802,32.025740,-235.942063,146.987400,4.741186,31.361483,11.972830,44.662569,2311.965587,1.774428,475296.631471,0.986938,9.456208,0.765708,3.109606,0.079511,0.057327,105.918022,81.530312,32.000000,32.000000,32.000000,32.000000,125.607134,32.000000,69.452274,78.399625,91.397080,0.000000,74.435021,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.508539,0.705272,75.410308,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.476879,50.144979,157.486856,135.322026,120.360838,121.004001,54.360730,14.113351,155.295210,5.002184,50.469429,49.456301,132.957797,157.591141,131.433668,155.358656,105.740242,153.079611,-0.075554,-1.892574,32.025740,-235.929565,146.924339,4.740281,31.334672,11.976833,15.944292,826.323239,1.262658,474997.475103,0.992252,9.534179,0.806681,3.120148,0.076975,0.057692,105.957422,81.490990,32.000000,32.000000,32.000000,32.000000,138.880551,32.000000,69.448624,78.404230,91.375607,0.000000,74.426591,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.516869,0.707648,75.411749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.486105,50.024194,157.492392,135.344609,120.309915,120.894517,54.716508,14.112495,155.194657,5.001628,50.311110,49.390632,132.998539,157.536956,131.454345,155.348673,105.731796,152.900985,-0.075591,-1.893159,32.025740,-235.933525,146.839456,4.739413,31.362854,11.981809,44.106726,2270.996377,0.498560,474454.448679,0.988876,9.433301,0.785202,3.118169,0.077215,0.057093,105.874514,81.496636,32.000000,32.000000,32.000000,32.000000,120.473674,32.000000,69.441716,78.439713,91.368236,0.000000,74.415312,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.513335,0.706696,75.410854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.536305,49.890756,157.438330,135.323698,120.235613,120.796178,54.324395,14.109213,155.228475,5.001211,50.220352,49.347553,133.020498,157.485089,131.496110,155.207674,105.709075,153.019154,-0.075680,-1.893178,32.025740,-235.937134,146.680521,4.738679,31.326595,11.922922,9.849019,510.773153,1.396117,474066.990513,0.990128,9.387167,0.788953,3.119980,0.077362,0.057241,105.839048,81.516671,32.000000,32.000000,32.000000,32.000000,99.133285,32.000000,69.439139,78.486052,91.350807,0.000000,74.406657,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.483134,0.706292,75.450633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.417177,49.890756,157.456968,135.323698,120.222417,120.707854,54.386414,14.115492,155.216776,5.000406,50.153712,49.389405,133.034740,157.434931,131.526653,155.329830,105.670091,152.926509,-0.075879,-1.893187,32.025740,-235.939350,146.864643,4.737616,31.359969,11.986136,15.116059,783.029534,0.503967,473455.067461,0.982267,9.256930,0.718310,3.119520,0.077419,0.057768,105.711248,81.504842,32.000000,32.000000,32.000000,32.000000,196.727253,32.000000,69.429934,78.483518,91.326563,0.000000,74.397970,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.527471,0.705363,75.485843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.450024,49.812895,157.382596,135.304740,120.181813,120.629306,54.769478,14.115635,155.188480,4.999521,50.161067,49.261060,133.061970,157.352627,131.572147,155.153793,105.645172,152.857928,-0.075856,-1.893159,32.025740,-235.934143,146.803111,4.736786,31.327604,11.933668,48.659897,2503.009953,2.251143,472870.918170,0.987090,9.072088,0.793361,3.115351,0.077241,0.057359,105.746068,81.532444,32.000000,32.000000,32.000000,32.000000,159.038000,32.000000,69.457931,78.523543,91.318234,0.000000,74.389273,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.480772,0.704236,75.476851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.394026,49.775204,157.374957,135.318680,120.210284,120.553123,54.720828,14.110783,155.124627,4.999171,50.114436,49.146563,133.086976,157.345321,131.586743,155.258952,105.575686,152.942205,-0.075822,-1.893174,32.025740,-235.938832,146.738706,4.736241,31.334131,11.962931,20.748261,1068.215915,1.469438,472717.246554,0.987833,9.194139,0.791321,3.123082,0.076930,0.057630,105.696888,81.483942,32.000000,32.000000,32.000000,32.000000,216.122792,32.000000,69.442019,78.487669,91.286062,0.000000,74.380438,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.473434,0.704532,75.474140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000600,0.082000,0.000000
50.397387,49.740263,157.221527,135.343493,120.294307,120.499422,54.723974,14.106644,155.036972,4.998581,50.036122,49.203988,133.093138,157.312392,131.599503,155.131765,105.565916,152.796700,-0.075987,-1.893198,32.025740,-235.945747,146.601757,4.735655,31.334780,11.944648,55.341459,2849.069026,0.455574,472314.442384,0.979361,9.082604,0.785860,3.119574,0.076853,0.057015,105.636533,81.440328,32.000000,32.000000,32.000000,32.000000,269.031400,32.000000,69.417909,78.416568,91.274918,0.000000,74.371382,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.470080,0.704182,75.480746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.341459,49.740263,157.262617,135.343493,120.410743,120.456266,54.417228,14.112067,155.063479,4.998956,49.877117,49.297939,133.149137,157.209521,131.635858,155.138817,105.580001,152.832649,-0.076205,-1.892022,32.025740,-235.945388,146.658411,4.735789,31.323962,11.947137,10.109987,523.412590,1.068823,472167.600236,0.980720,9.102332,0.892678,3.122889,0.077771,0.056697,105.697221,81.442116,32.000000,32.000000,32.000000,32.000000,195.584043,32.000000,69.427810,78.399248,91.288425,0.000000,74.362968,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.470730,0.704601,75.479212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.303582,49.663230,157.185094,135.347118,120.541848,120.402776,54.481559,14.113780,155.055221,4.999054,49.601963,49.259530,133.149664,157.192749,131.645296,155.066864,105.547111,152.717971,-0.076233,-1.892015,32.025740,-235.939755,146.638913,4.735914,31.294771,11.920776,38.584916,1995.253254,0.400120,471918.394184,0.980057,9.063945,0.837984,3.119636,0.077141,0.056959,105.701769,81.459892,32.000000,32.000000,32.000000,32.000000,114.714044,32.000000,69.450798,78.353790,91.289808,0.000000,74.350720,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.511370,0.703628,75.478249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.419276,49.508066,157.127790,135.306134,120.809287,120.337179,54.616617,14.113780,155.011257,5.001783,49.254777,49.240037,133.166614,157.276014,131.658407,155.032312,105.517700,152.744579,-0.076399,-1.892013,32.025740,-235.935508,146.704992,4.738342,31.321258,11.976959,54.494979,2811.005433,2.192496,471766.561848,0.986446,9.121339,0.839830,3.123919,0.077903,0.057861,105.656026,81.513586,32.000000,32.000000,32.000000,32.000000,164.663009,32.000000,69.439523,78.267846,91.274894,0.000000,74.334244,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.481476,0.704340,75.399279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.301286,49.281105,157.113192,135.240337,120.927287,120.311235,54.365161,14.114065,154.933419,5.002779,48.749417,49.379369,133.149970,157.219044,131.675819,154.987289,105.483194,152.768698,-0.076220,-1.892034,32.025740,-235.939960,146.720288,4.739337,31.323962,11.943116,22.654346,1173.980401,0.574286,471542.691534,0.985455,9.083202,0.821892,3.124730,0.077922,0.057383,105.673698,81.509642,32.000000,32.000000,32.000000,32.000000,355.961849,32.000000,69.427460,78.163854,91.269779,0.000000,74.325864,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.519123,0.703199,75.405518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.454330,48.934764,157.203015,135.110697,121.075455,120.264786,54.431592,14.111211,155.105116,5.005127,47.785878,49.278240,133.157919,157.242691,131.694630,155.039848,105.459063,152.773026,-0.076283,-1.892037,32.025740,-235.937750,146.729508,4.741428,31.321059,11.961777,55.034550,2848.487902,0.405107,471008.782806,0.979548,8.809298,0.863099,3.116423,0.078049,0.056622,105.743565,81.488525,32.000000,32.000000,32.000000,32.000000,121.341706,32.000000,69.424371,78.035028,91.239992,0.000000,74.313725,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.485298,0.701248,75.404811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.382963,48.934764,157.253754,135.110697,121.288321,120.224565,54.592630,14.114350,155.032094,5.009007,47.337050,49.422376,133.183499,157.223583,131.714837,155.099867,105.449503,152.699443,-0.076199,-1.892043,32.025740,-235.938858,146.736237,4.745063,31.333825,11.962607,11.257402,580.943821,0.975909,470733.999782,0.985804,8.703437,0.908295,3.123443,0.077638,0.057997,105.676652,81.466008,32.000000,32.000000,32.000000,32.000000,135.092512,32.000000,69.414475,77.947541,91.237158,0.000000,74.301600,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.521070,0.701434,75.405680,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.386256,48.603297,157.218675,134.913315,121.486409,120.143745,54.374245,14.111496,155.133513,5.013753,47.299130,49.316374,133.124083,157.233816,131.743235,155.145744,105.399500,152.706709,-0.076246,-1.892049,32.025740,-235.939262,146.819041,4.749771,31.339991,11.965005,12.869509,666.804825,0.400072,469930.111640,0.979940,8.200059,0.934345,3.115749,0.078467,0.057269,105.458542,81.444093,32.000000,32.000000,32.000000,32.000000,339.841017,32.000000,69.409206,77.740870,91.174599,0.000000,74.285265,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.468422,0.699303,75.414740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.569130,48.401675,157.206785,134.773924,121.646305,120.079711,54.538196,14.113637,155.193510,5.015726,47.613527,49.294311,133.072762,157.258367,131.749921,155.047326,105.371384,152.778227,-0.076218,-1.890878,32.025740,-235.934181,146.984993,4.751004,31.333843,11.913906,47.211328,2438.795801,1.958655,469855.571528,0.978263,8.273243,0.911285,3.121169,0.077983,0.056961,105.368267,81.435666,32.000000,32.000000,32.000000,32.000000,511.400381,32.000000,69.377341,77.659148,91.144808,0.000000,74.273438,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.515968,0.699512,75.399910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.333771,48.397549,157.193224,134.720957,121.736456,120.015306,54.765362,14.108928,155.104467,5.015554,47.875390,49.146819,133.075509,157.202292,131.744538,155.003828,105.363649,152.716057,-0.076399,-1.890874,32.025740,-235.944444,146.900173,4.750608,31.337232,11.966141,20.104301,1034.220188,1.709970,469131.492971,0.980541,7.938398,0.964510,3.120269,0.077753,0.057411,105.337022,81.462925,32.000000,32.000000,32.000000,32.000000,183.236021,32.000000,69.411849,77.597506,91.108605,0.000000,74.261147,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.487516,0.699319,75.406439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.441315,48.447610,157.133263,134.731272,121.773439,119.958903,54.543487,14.115777,155.067843,5.014117,47.983358,49.236025,133.055480,157.212087,131.756622,155.074729,105.338991,152.699727,-0.076385,-1.890903,32.025740,-235.936614,146.687085,4.749138,31.319509,11.929341,56.126500,2899.045651,0.463799,468470.442664,0.972580,7.549413,1.024330,3.108750,0.077162,0.057372,105.301202,81.462149,32.000000,32.000000,32.000000,32.000000,619.838891,32.000000,69.406532,77.537953,91.066943,0.000000,74.248767,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.445505,0.694777,75.402194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.342502,48.447610,157.106935,134.731272,121.969917,119.904005,54.365197,14.112495,154.989379,5.012827,47.901028,49.249474,133.082951,157.163328,131.725654,154.971867,105.337187,152.652696,-0.076524,-1.890898,32.025740,-235.940386,146.705340,4.748019,31.318156,11.934930,21.659121,1122.405686,1.093792,468436.393063,0.973059,7.786518,1.004505,3.123017,0.077729,0.058004,105.419727,81.495503,32.000000,32.000000,32.000000,32.000000,218.189287,32.000000,69.435205,77.527282,91.025428,0.000000,74.236233,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.428791,0.698370,75.410240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.448654,48.447610,157.107008,134.738799,122.156275,119.849931,54.429259,14.119060,154.907034,5.012673,47.925999,49.151428,133.094570,157.122616,131.733421,154.974031,105.341569,152.578130,-0.076412,-1.890900,32.025740,-235.934149,146.614988,4.747600,31.327857,11.915764,56.371034,2917.786885,0.390662,468255.808228,0.974378,7.726246,1.021923,3.115170,0.077503,0.057466,105.462357,81.535622,32.000000,32.000000,32.000000,32.000000,302.270642,32.000000,69.446437,77.538408,90.999107,0.000000,74.223661,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.486182,0.697285,75.395571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.432100,48.412402,157.106215,134.713430,122.282088,119.804971,54.712715,14.110497,154.842576,5.013157,47.884565,49.075779,133.063454,157.105711,131.711544,154.872245,105.286235,152.636007,-0.076225,-1.890922,32.025740,-235.944508,146.402477,4.747980,31.293671,11.942052,10.393419,535.180342,1.013807,468131.912009,0.979262,7.827615,1.002871,3.120761,0.077350,0.057867,105.464390,81.560636,32.000000,32.000000,32.000000,32.000000,627.907804,32.000000,69.433366,77.525049,90.940837,0.000000,74.211116,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.452158,0.698664,75.406941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.428625,48.367017,157.015932,134.701721,122.392340,119.770686,54.665321,14.112923,154.877035,5.014322,47.736322,49.125475,133.055887,157.046138,131.734951,154.874997,105.269416,152.608070,-0.076031,-1.890900,32.025740,-235.939795,146.446835,4.748904,31.308510,11.915331,42.523488,2191.527732,0.388500,467815.393321,0.975378,7.718722,0.965414,3.114196,0.077655,0.057387,105.533623,81.557272,32.000000,32.000000,32.000000,32.000000,632.830892,32.000000,69.446000,77.546200,90.905112,0.000000,74.198451,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.483495,0.695548,75.406711,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.334726,48.367017,157.077367,134.701721,122.541839,119.737893,54.447363,14.110497,154.838163,5.014940,47.537287,49.081140,133.073587,157.169836,131.749585,154.923583,105.263797,152.657881,-0.075963,-1.890895,32.025740,-235.942384,146.427440,4.749593,31.296015,11.945910,10.357050,535.906746,2.106791,467727.278839,0.970218,7.700485,1.046421,3.115203,0.077533,0.057764,105.607675,81.576469,32.000000,32.000000,32.000000,32.000000,740.870005,32.000000,69.442587,77.521433,90.878341,0.000000,74.185531,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.478266,0.696192,75.406029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.414580,48.256720,157.073298,134.668826,122.643675,119.703540,54.398322,14.114493,154.865203,5.016665,47.468331,49.095532,133.070393,157.064557,131.749871,154.934913,105.225612,152.471538,-0.075947,-1.890877,32.025740,-235.936755,146.414468,4.751448,31.287739,11.919424,21.259954,1101.049396,0.514491,467563.254845,0.970731,7.658662,1.050848,3.113627,0.077741,0.056830,105.749533,81.535597,32.000000,32.000000,32.000000,32.000000,307.082513,32.000000,69.442064,77.529963,90.827374,0.000000,74.173219,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.466889,0.694902,75.403285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.464833,48.170629,157.055989,134.613351,122.817507,119.671982,54.632629,14.116919,154.792121,5.020481,47.108635,49.049064,133.045789,157.083015,131.752336,154.902135,105.239872,152.693523,-0.075788,-1.890880,32.025740,-235.934329,146.231708,4.755094,31.302866,11.969296,55.826626,2878.851607,2.116654,467531.506129,0.976375,7.755006,1.078561,3.120656,0.079014,0.057204,105.824720,81.560892,32.000000,32.000000,32.000000,32.000000,392.600695,32.000000,69.457163,77.520653,90.812304,0.000000,74.156397,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.476499,0.696426,75.487488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.299914,48.012753,157.104854,134.565681,122.878982,119.652267,54.273117,14.113922,154.813967,5.023752,46.110609,49.171794,133.043851,157.113716,131.753107,154.951780,105.221039,152.656735,-0.075827,-1.890876,32.025740,-235.936999,146.124453,4.758609,31.325026,11.917549,16.618281,862.643460,1.028780,467237.969054,0.974946,7.562767,1.034067,3.115632,0.077869,0.057273,105.809480,81.533764,32.000000,32.000000,32.000000,32.000000,637.520485,32.000000,69.465047,77.502552,90.783033,0.000000,74.143712,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.509405,0.695074,75.432367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.405175,47.744867,157.168928,134.447485,122.876847,119.644753,54.417594,14.110497,154.882291,5.027662,45.695027,49.094135,133.032965,157.190612,131.719734,154.987796,105.188579,152.675021,-0.075788,-1.889705,32.025740,-235.939934,146.134734,4.762127,31.326270,12.006799,52.197365,2702.335330,0.391128,466908.609644,0.969195,7.425160,1.118290,3.112187,0.077238,0.056866,105.736411,81.572461,32.000000,32.000000,32.000000,32.000000,320.410788,32.000000,69.470380,77.483568,90.744769,0.000000,74.131811,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.486903,0.693703,75.475155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.286921,47.744867,157.181588,134.447485,122.845327,119.637264,54.605564,14.114208,154.796111,5.031998,45.409487,49.061784,133.001847,157.174365,131.758283,154.933975,105.190696,152.682486,-0.075685,-1.889680,32.025740,-235.936387,146.128981,4.766481,31.308672,11.920776,12.941154,667.676510,1.317936,466772.086522,0.978580,7.436494,1.120810,3.123362,0.077196,0.057080,105.707063,81.559081,32.000000,32.000000,32.000000,32.000000,338.223997,32.000000,69.466029,77.464450,90.742060,0.000000,74.119543,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.477076,0.695089,75.414996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.310994,47.568301,157.218068,134.325110,122.759146,119.634216,54.678375,14.114921,154.895377,5.037584,44.687111,49.145666,132.975086,157.359766,131.760139,155.004932,105.207136,152.729560,-0.075609,-1.888667,32.025740,-235.939104,146.160205,4.771773,31.353911,12.019456,25.226675,1299.793649,0.418464,466305.988965,0.972909,7.060560,1.161381,3.118111,0.078196,0.057421,105.727878,81.567375,32.000000,32.000000,32.000000,32.000000,348.705108,32.000000,69.468018,77.459840,90.736090,0.000000,74.107357,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.508756,0.693708,75.436024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.311844,47.350762,157.300365,134.243156,122.735802,119.632682,54.427061,14.113066,154.914278,5.043428,44.152323,49.238024,132.929457,157.361837,131.772921,155.172738,105.145733,152.796103,-0.075690,-1.887503,32.025740,-235.932955,146.094228,4.777270,31.361754,11.932622,30.429392,1575.100929,1.692017,466375.923825,0.972040,7.181958,1.162574,3.125695,0.078502,0.056838,105.731022,81.532127,32.000000,32.000000,32.000000,32.000000,331.755041,32.000000,69.462621,77.447501,90.759136,0.000000,74.095296,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.514471,0.695638,75.404248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.336774,47.211332,157.272431,134.129983,122.718167,119.632850,54.371009,14.114636,154.988578,5.050560,44.470521,48.866962,132.922617,157.433257,131.749415,155.121829,105.130381,152.754903,-0.075601,-1.885732,32.025740,-235.943146,146.032329,4.784444,31.362547,12.002706,12.952857,671.163252,0.867241,466030.910338,0.969716,6.980661,1.167005,3.124925,0.077312,0.057223,105.624066,81.582261,32.000000,32.000000,32.000000,32.000000,801.189125,32.000000,69.467318,77.443516,90.753251,0.000000,74.084024,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.545177,0.694334,75.407214,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.244978,47.211332,157.301162,134.129983,122.707187,119.643518,54.535920,14.117633,154.911654,5.056983,44.301179,49.054813,132.882416,157.407627,131.745944,155.085059,105.112304,152.766225,-0.075504,-1.883989,32.025740,-235.933779,146.077584,4.790561,31.382507,11.964211,50.907527,2629.840167,0.718793,465824.746091,0.973560,6.762249,1.257902,3.126508,0.077557,0.057083,105.564567,81.627548,32.000000,32.000000,32.000000,32.000000,380.496956,32.000000,69.479790,77.452170,90.759178,0.000000,74.071805,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.563442,0.694044,75.403549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.219638,47.179432,157.357043,134.090959,122.686761,119.660024,54.680689,14.112210,154.996285,5.062197,41.898476,49.111604,132.866178,157.486450,131.723870,155.255490,105.092713,152.897109,-0.075397,-1.884006,32.025740,-235.936751,146.080483,4.795479,31.401637,12.009396,19.258306,992.234011,1.686756,465619.684473,0.973639,6.597218,1.254994,3.124404,0.077390,0.057702,105.519487,81.624615,32.000000,32.000000,32.000000,32.000000,523.353287,32.000000,69.471491,77.403227,90.734809,0.000000,74.060153,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.555310,0.692604,75.410939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.269254,46.734216,157.552257,134.032423,122.676329,119.684506,54.461208,14.110925,155.202730,5.070463,41.783607,49.523723,132.872180,157.667236,131.719810,155.337813,105.052320,152.886846,-0.075326,-1.882255,32.025740,-235.938362,146.265689,4.803553,31.427673,11.912735,21.615927,1118.192540,0.430102,465784.417909,0.972760,6.691533,1.278091,3.130684,0.077557,0.057090,105.535674,81.632652,32.000000,32.000000,32.000000,32.000000,585.905588,32.000000,69.502016,77.385341,90.731420,0.000000,74.045339,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.603073,0.693696,75.479203,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.166500,46.252737,157.622672,133.786855,122.572265,119.702223,54.606462,14.112923,155.171550,5.077337,42.006016,49.168846,132.826506,157.719782,131.715122,155.467586,105.058928,152.889823,-0.075360,-1.880498,32.025740,-235.940122,146.221513,4.810307,31.419361,12.023225,36.082715,1861.594838,1.137942,465868.380045,0.970776,6.685693,1.355676,3.133377,0.078543,0.057583,105.445871,81.607103,32.000000,32.000000,32.000000,32.000000,349.392779,32.000000,69.498652,77.374603,90.734896,0.000000,74.034482,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.595031,0.694490,75.401648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.247764,46.077589,157.659196,133.596485,122.579670,119.728015,54.727469,14.113780,155.237454,5.084745,41.862545,49.243124,132.795949,157.727181,131.708532,155.448070,105.081053,153.095220,-0.075368,-1.877053,32.025740,-235.934855,146.210295,4.817428,31.419685,11.952474,17.017043,876.009302,1.012697,465315.178957,0.972577,6.189463,1.391524,3.134167,0.077618,0.057143,105.391894,81.621643,32.000000,32.000000,32.000000,32.000000,204.178076,32.000000,69.517330,77.407918,90.726197,0.000000,74.023699,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.535909,0.692666,75.413939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.163857,46.077589,157.669784,133.596485,122.562327,119.758499,54.429213,14.108928,155.251397,5.092278,41.824503,49.466009,132.740260,157.755046,131.686070,155.469621,105.094518,153.095429,-0.075166,-1.874690,32.025740,-235.942974,146.231712,4.824889,31.431964,12.028075,53.651202,2777.009706,0.607392,464706.696226,0.971012,5.813675,1.386234,3.141991,0.078447,0.056624,105.350373,81.624423,32.000000,32.000000,32.000000,32.000000,281.026240,32.000000,69.501558,77.437950,90.729757,0.000000,74.013153,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.584429,0.693664,75.420374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.223686,45.890622,157.817711,133.527083,122.529805,119.792485,54.290342,14.113922,155.357233,5.100240,42.022844,49.435105,132.665304,157.880930,131.650511,155.600272,105.067484,153.229057,-0.075032,-1.872924,32.025740,-235.938959,146.394155,4.832526,31.458956,11.966375,21.410928,1111.073777,1.285567,464413.882308,0.966838,5.554925,1.455050,3.137636,0.077640,0.056612,105.332903,81.636767,32.000000,32.000000,32.000000,32.000000,484.234689,32.000000,69.490434,77.439681,90.672706,0.000000,74.002943,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.601450,0.693703,75.412030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.173930,45.693764,157.815838,133.412810,122.494971,119.829056,54.439471,14.110640,155.347577,5.108369,42.070705,49.312269,132.644166,157.823011,131.640963,155.685487,105.083926,153.364040,-0.075161,-1.871144,32.025740,-235.941915,146.418936,4.840261,31.450247,12.012677,53.602360,2773.958807,0.408593,464577.001073,0.974200,5.641248,1.441676,3.143095,0.077918,0.057148,105.468074,81.679442,32.000000,32.000000,32.000000,32.000000,269.998987,32.000000,69.529608,77.502345,90.691850,0.000000,73.992825,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.596546,0.694061,75.406021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.249771,45.709710,157.870273,133.359854,122.446300,119.875832,54.634939,14.114065,155.460014,5.117082,42.625646,49.163165,132.597486,157.934893,131.620170,155.674081,105.081597,153.434393,-0.075142,-1.869385,32.025740,-235.934569,146.212375,4.848644,31.449075,11.926402,14.241303,734.360437,1.023120,464426.865215,0.975146,5.392718,1.527828,3.142296,0.078826,0.057038,105.572511,81.712658,32.000000,32.000000,32.000000,32.000000,445.743790,32.000000,69.508568,77.566638,90.636011,0.000000,73.982334,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.637222,0.693195,75.401435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.252480,45.709710,157.881874,133.359854,122.464712,119.906344,54.685426,14.113209,155.380218,5.125661,43.325902,49.179852,132.573317,157.889050,131.613398,155.633458,105.112447,153.426191,-0.075155,-1.866428,32.025740,-235.938366,146.374841,4.856828,31.449147,12.010567,52.406330,2699.865555,0.408970,464269.465763,0.973298,5.247055,1.571062,3.145375,0.077763,0.056445,105.600960,81.754166,32.000000,32.000000,32.000000,32.000000,414.524136,32.000000,69.523731,77.626483,90.615925,0.000000,73.972492,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.578047,0.693802,75.408041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.221383,45.893097,157.794468,133.393578,122.448753,119.934684,54.283731,14.111496,155.319178,5.134174,43.504256,48.939194,132.582742,157.881285,131.558139,155.629464,105.087366,153.248342,-0.075048,-1.864911,32.025740,-235.936975,146.332828,4.865202,31.442764,11.918991,7.893339,409.657655,1.538012,464414.639681,0.968604,5.184984,1.604478,3.141711,0.078211,0.056475,105.616917,81.795525,32.000000,32.000000,32.000000,32.000000,702.783407,32.000000,69.530109,77.687082,90.583135,0.000000,73.962236,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.585890,0.692327,75.397497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.226470,46.001152,157.789637,133.451830,122.348033,119.968214,54.464491,14.106502,155.287216,5.142712,42.339689,49.123926,132.541882,157.814456,131.519542,155.594155,105.095901,153.291993,-0.075022,-1.863408,32.025740,-235.943113,146.286065,4.873745,31.473560,12.037920,29.324065,1516.843294,0.418066,464459.994364,0.967897,5.182198,1.570005,3.141773,0.077446,0.057372,105.607125,81.844395,32.000000,32.000000,32.000000,32.000000,664.868442,32.000000,69.529435,77.750971,90.558996,0.000000,73.951690,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.646814,0.693814,75.486303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.235415,45.835633,157.897847,133.440681,122.196043,120.014728,54.701792,14.112495,155.456156,5.155387,41.996566,49.304540,132.546504,157.920400,131.479615,155.620847,105.068825,153.415847,-0.074864,-1.861353,32.025740,-235.940713,146.435312,4.885632,31.477527,11.952690,57.065133,2938.997894,2.778320,464938.578600,0.976479,5.397561,1.516474,3.141978,0.077789,0.058263,105.860053,81.878790,32.000000,32.000000,32.000000,32.000000,591.465869,32.000000,69.497029,77.877994,90.510805,0.000000,73.938082,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.682497,0.694305,75.481027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.283968,45.293193,157.996962,133.294915,122.126709,120.063454,54.308554,14.110640,155.413932,5.165082,41.962772,49.396249,132.511336,158.050558,131.460278,155.771051,105.082269,153.361265,-0.074647,-1.858102,32.025740,-235.940118,146.316309,4.895052,31.499398,12.014805,17.029614,883.418627,0.748226,465215.493819,0.973703,5.500385,1.527239,3.141563,0.076985,0.056445,105.877869,81.932287,32.000000,32.000000,32.000000,32.000000,348.998549,32.000000,69.518242,77.926131,90.497328,0.000000,73.928593,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.633256,0.693309,75.485792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.204733,45.293193,158.012133,133.294915,122.083553,120.106241,54.413805,14.113780,155.531805,5.175041,41.907160,49.088808,132.461107,158.069401,131.446007,155.830581,105.060581,153.449779,-0.074681,-1.855995,32.025740,-235.929137,146.512139,4.905017,31.510396,11.965654,52.586571,2722.674654,0.384602,465192.526634,0.969201,5.325669,1.609055,3.143158,0.077756,0.056930,105.964507,81.912882,32.000000,32.000000,32.000000,32.000000,925.531373,32.000000,69.528691,77.975118,90.500397,0.000000,73.919016,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1662.597656,31.646959,0.692729,75.485545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.275390,44.774718,158.082626,133.139955,122.050561,120.146632,54.679000,14.109070,155.659970,5.186208,41.897018,49.400852,132.408977,158.228441,131.437971,155.927733,105.085374,153.450294,-0.074450,-1.853930,32.025740,-235.941524,146.565351,4.915892,31.534359,12.037902,12.659672,652.276736,1.286530,464452.945233,0.974039,4.733319,1.571490,3.142094,0.078473,0.056715,105.973751,81.913379,32.000000,32.000000,32.000000,32.000000,454.819088,32.000000,69.535442,78.029896,90.479821,0.000000,73.909364,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1677.246094,31.658588,0.692598,75.408084,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.217598,44.144139,158.124328,133.028475,121.942999,120.184030,54.730548,14.114350,155.713137,5.197807,42.008997,49.546965,132.386270,158.211637,131.395857,156.042698,105.072075,153.630568,-0.074466,-1.851848,32.025740,-235.937714,146.705237,4.926970,31.577956,11.977644,24.296797,1250.688709,0.417496,464741.363192,0.974216,4.814787,1.632291,3.147355,0.077213,0.057294,105.985946,81.893176,32.000000,32.000000,32.000000,32.000000,276.805061,32.000000,69.531005,78.086746,90.466299,0.000000,73.900119,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.720270,0.693738,75.479067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.299376,43.224228,158.246231,132.865998,121.795346,120.232487,54.405990,14.110925,155.897339,5.209749,42.200699,49.522748,132.366578,158.334172,131.421083,156.088818,105.099446,153.653261,-0.074411,-1.849183,32.025740,-235.943426,146.701159,4.938290,31.551037,12.038749,25.611625,1326.234770,1.730141,463961.668431,0.966845,4.223657,1.607725,3.144334,0.077561,0.056624,105.932066,81.902869,32.000000,32.000000,32.000000,32.000000,299.102460,32.000000,69.550561,78.114326,90.486431,0.000000,73.891450,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1680.908203,31.720613,0.691851,75.411007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.220828,43.224228,158.316729,132.865998,121.777431,120.284449,54.317846,14.111924,155.785893,5.221831,42.231815,49.519849,132.286260,158.386046,131.383275,156.096825,105.125745,153.772610,-0.074120,-1.847494,32.025740,-235.938017,146.829749,4.949944,31.553219,11.979339,13.973780,724.771899,0.901265,463200.101146,0.965711,3.652497,1.700629,3.148783,0.078012,0.057229,105.845655,81.905733,32.000000,32.000000,32.000000,32.000000,575.684074,32.000000,69.545756,78.168341,90.482785,0.000000,73.882529,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1673.583984,31.717367,0.690343,75.412047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.246776,43.121993,158.418378,132.654477,121.707976,120.397057,54.652258,14.114636,155.906769,5.244713,42.433957,49.365970,132.179374,158.438815,131.295617,156.162283,105.113916,153.782177,-0.073894,-1.840507,32.025740,-235.935305,146.825934,4.972106,31.545970,11.995368,17.703867,912.620085,0.851976,461800.187502,0.967498,2.648522,1.683273,3.146087,0.077623,0.057458,105.755775,81.905043,32.000000,32.000000,32.000000,32.000000,538.025325,32.000000,69.517438,78.226612,90.444825,0.000000,73.866070,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.700906,0.687897,75.415934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.254906,43.610645,158.370662,132.714114,121.679457,120.452728,54.478173,14.115635,155.862986,5.255747,42.370618,49.362096,132.172081,158.359821,131.249948,156.146984,105.151916,153.827904,-0.073931,-1.836997,32.025740,-235.935940,146.791690,4.982572,31.571700,12.044050,55.828926,2887.132618,1.565386,462013.855462,0.971186,2.729265,1.709631,3.152412,0.077308,0.057192,105.673077,81.914195,32.000000,32.000000,32.000000,32.000000,180.963499,32.000000,69.538262,78.277632,90.434843,0.000000,73.857538,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1666.259766,31.676006,0.689665,75.415150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.231155,43.610645,158.356625,132.714114,121.706290,120.500806,54.264564,14.111924,155.679005,5.265966,42.350321,49.094425,132.154174,158.361999,131.225040,156.064229,105.154056,153.765264,-0.074146,-1.833500,32.025740,-235.936056,146.545036,4.992451,31.567300,11.983774,21.980010,1141.146920,1.236338,462287.890432,0.965299,2.600345,1.725680,3.152807,0.077286,0.056773,105.671234,81.927441,32.000000,32.000000,32.000000,32.000000,486.573396,32.000000,69.508671,78.326008,90.424864,0.000000,73.848784,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1669.921875,31.713671,0.690452,75.411595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
50.229392,44.116927,158.334308,132.791031,121.703496,120.548066,54.494774,14.116063,155.817325,5.275965,41.806544,49.205610,132.152505,158.272076,131.186162,156.127040,105.170979,153.626240,-0.074222,-1.829997,32.025740,-235.932571,146.667628,5.002204,31.567445,12.042788,53.580938,2770.036223,0.392677,463179.937518,0.970039,3.080640,1.707845,3.151347,0.077160,0.057103,105.510092,81.944001,32.000000,32.000000,32.000000,32.000000,496.629205,32.000000,69.539265,78.359573,90.437211,0.000000,73.839955,24.873418,68.126582,68.126582,18.379747,48.113924,48.873418,1658.935547,31.719928,0.692093,75.413718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.800000,0.900000,0.000000,-0.060000,0.450000,0.000000,0.050000,0.800000,0.000000,-0.000800,0.082000,0.000000
